<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第8章　数据中心的消防系统 · 书页 239 · PDF 253 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="252.html">← PDF 252</a><a href="../index.html#original/253">回到课程阅读器</a><a href="254.html">PDF 254 →</a></nav><p class="original-editorial">PDF第253页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-8" id="original-page-content"><header class="book-running-head odd"><span>第 8 章　数据中心的消防系统</span><span class="book-head-ornament"></span><span>239</span></header><p class="book-continuation">培训就匆忙上岗，安全意识匮乏，安全规程和制度执行不严，常常误操作和违规操作而不自知。例如使用电热设备、照明灯具时靠近易燃物或用完后未切断电源而离去，导致其周围空气过热达到易燃物的燃点，引发火灾；进行电焊作业时未采取安全防范措施，使焊接电弧加热可燃物或使火花、熔渣落在可燃物上而引发火灾；对断路器、控制器等进行非正常操作，导致出现强烈的电弧，从而灼伤操作员或引发火灾；用裸线代替插头插进插座，从而造成短路或产生漏电火花，引发火灾。</p>
<h4>4. 静电放电</h4><p>静电是由摩擦引起电荷的重新分布而形成的。数据中心内 IT 设备的运行、工作人员所穿的衣服发生摩擦、工作人员行走与地板发生摩擦、工作人员操作用电设备发生摩擦等都能产生静电。静电不仅会使 IT 设备运行出现随机故障或误动作，造成电磁干扰，而且还会击穿集成电路和精密的电子元件，导致某些元器件运行失效。静电还能吸附粉尘，降低机房洁净度，更有甚者，静电还可能会对工作人员的身心健康产生不利影响。如果数据中心接地处理不当，形成高电位，就会发生静电导电现象，极易产生火花并引燃周围可燃物，从而发生火灾。</p>
<h3 id="ch8-s2-3">8.2.3　空调设备引发的火灾</h3>
<p>精密空调是数据中心不可缺少的制冷设备，是恒温恒湿环境的保障。而精密空调的电加热器和电加湿器往往是引发火灾的风险源。如果精密空调突发故障，风机停止运行，而一直工作的电加热器的热量未能及时散发掉，使周围温度剧烈上升就易引发火灾。而电加湿器在加湿水蒸发完后如果由于故障而得不到及时补充，造成电极干烧，也容易引发火灾。</p>
<h3 id="ch8-s2-4">8.2.4　蓄电池引发的火灾</h3>
<p>蓄电池是数据中心不间断直流供电系统的重要组成部分。阀控式铅酸蓄电池以技术成熟、成本低、放电电流大、性能佳等优点广泛应用于数据中心。铅酸蓄电池在充电过程中存在水解反应，若蓄电池过充电，有可能排出氢氧混合易燃易爆气体。当蓄电池放电或用较大电流充电时，若端子连接处松动会导致电阻过大、热量累计、局部过热，导致外壳材料炭化，ABS 冒烟起火。蓄电池外壳在搬运过程中如果遭遇碰撞出现裂纹，那么充电时有可能渗出硫酸，腐蚀电池架，形成短路，进而引发火灾。</p>
<h3 id="ch8-s2-5">8.2.5　人为火灾</h3>
<p>不遵守数据中心相关规定，蓄意破坏电气设施，违规使用与数据中心无关的用电设备，在数据中心内使用明火、抽烟、乱扔烟头等都有可能引发火灾。</p></article><nav class="original-navigation"><a href="252.html">← PDF 252</a><a href="254.html">PDF 254 →</a></nav></body></html>