{"pdfPage": 254, "bookPage": 240, "title": "第8章　数据中心的消防系统 · 书页 240", "status": "proofread", "htmlFile": "original-pages/254.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 8, "htmlSha256": "e2bbb55124b785c10a492c3643d356e8cf9912574abf827265b884cd1f3a0faa", "html": "<header class=\"book-running-head even\"><span>240</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><h3 id=\"ch8-s2-6\">8.2.6　其他性质的火灾</h3>\n<p>比如雷击引起的火灾等。雷击放电具有电流大、电压高、冲击性强的特点。雷击放电时所产生的电磁效应能产生高达数万伏、甚至数十万伏的冲击电压，足以烧毁电力线路和设备，引发绝缘击穿，导致短路引发火灾。雷电放电时所产生的热效应、静电感应及电磁感应都可能引发火灾。</p>\n<h2 id=\"ch8-s3\">8.3　数据中心的防火措施</h2>\n<h3 id=\"ch8-s3-1\">8.3.1　建筑防火</h3>\n<p>首先，在数据中心选址时，应该远离火灾危险源，比如易燃易爆等危险品的厂房和仓库、火药炸药库和核电站。</p>\n<p>其次，在控制成本的同时提高数据中心耐火等级。耐火等级是衡量建筑物耐火程度的分级标度。它由组成建筑物的构件的燃烧性能和耐火极限来确定。数据中心的耐火等级不应低于二级。</p>\n<p>由于我们常见的数据中心的建筑类型一般是厂房或者民用建筑，故以下按这两种建筑类型来介绍。</p>\n<h4>1. 按厂房设计的数据中心</h4><p>（1）厂房分类</p>\n<p>厂房按产生的火灾危险性可以分为：甲、乙、丙、丁、戊五类。当数据中心建于厂房内或工业用地内时，数据中心的建筑防火设计可以按照厂房要求进行设计。此时，数据中心的火灾危险性分类应为丙类。</p>\n<p>（2）厂房耐火等级</p>\n<p>根据 GB 50016—2014《建筑设计防火规范》中的规定，厂房和仓库的耐火等级有一、二、三、四级，不同等级对建筑构件的燃烧性能和耐火极限要求不一样，但不能低于表 8-1 的规定。</p>\n<table class=\"book-table\" id=\"ch8-table-1\"><caption>表 8-1　不同耐火等级对建筑构件的燃烧性能和耐火极限的要求</caption><thead><tr><th colspan=\"2\" rowspan=\"2\">构 件 名 称</th><th colspan=\"4\">耐 火 等 级</th></tr><tr><th>一级</th><th>二级</th><th>三级</th><th>四级</th></tr></thead><tbody>\n<tr><td rowspan=\"3\">墙</td><td>防火墙</td><td>不燃性<br>3.00</td><td>不燃性<br>3.00</td><td>不燃性<br>3.00</td><td>不燃性<br>3.00</td></tr>\n<tr><td>承重墙</td><td>不燃性<br>3.00</td><td>不燃性<br>2.50</td><td>不燃性<br>2.00</td><td>难燃性<br>0.50</td></tr>\n<tr><td>楼梯间和前室的墙电梯井的墙</td><td>不燃性<br>2.00</td><td>难燃性<br>2.00</td><td>不燃性<br>1.50</td><td>难燃性<br>0.50</td></tr></tbody></table>"}