{"pdfPage": 255, "bookPage": 241, "title": "第8章　数据中心的消防系统 · 书页 241", "status": "proofread", "htmlFile": "original-pages/255.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 8, "htmlSha256": "11e91b1e78560fe84ff4ac89cd18943b1ec8a7369b357f062362e1b03fdb3966", "html": "<header class=\"book-running-head odd\"><span>第 8 章　数据中心的消防系统</span><span class=\"book-head-ornament\"></span><span>241</span></header><table class=\"book-table\" id=\"ch8-table-1-cont\"><caption>（续）</caption><thead><tr><th colspan=\"2\" rowspan=\"2\">构 件 名 称</th><th colspan=\"4\">耐 火 等 级</th></tr><tr><th>一级</th><th>二级</th><th>三级</th><th>四级</th></tr></thead><tbody>\n<tr><td rowspan=\"2\">墙</td><td>疏散走道两侧的隔墙</td><td>不燃性<br>1.00</td><td>不燃性<br>1.00</td><td>不燃性<br>0.50</td><td>难燃性<br>0.25</td></tr>\n<tr><td>非承重外墙房间隔墙</td><td>不燃性<br>0.75</td><td>不燃性<br>0.50</td><td>难燃性<br>0.50</td><td>难燃性<br>0.25</td></tr>\n<tr><td colspan=\"2\">柱</td><td>不燃性<br>3.00</td><td>不燃性<br>2.50</td><td>不燃性<br>2.00</td><td>难燃性<br>0.50</td></tr>\n<tr><td colspan=\"2\">梁</td><td>不燃性<br>2.00</td><td>不燃性<br>1.50</td><td>不燃性<br>1.00</td><td>难燃性<br>0.50</td></tr>\n<tr><td colspan=\"2\">楼板</td><td>不燃性<br>1.50</td><td>不燃性<br>1.00</td><td>不燃性<br>0.75</td><td>难燃性<br>0.50</td></tr>\n<tr><td colspan=\"2\">屋顶承重构件</td><td>不燃性<br>1.50</td><td>不燃性<br>1.00</td><td>难燃性<br>0.50</td><td>可燃性</td></tr>\n<tr><td colspan=\"2\">疏散楼梯</td><td>不燃性<br>1.50</td><td>不燃性<br>1.00</td><td>不燃性<br>0.75</td><td>可燃性</td></tr>\n<tr><td colspan=\"2\">吊顶（包括吊顶格栅）</td><td>不燃性<br>0.25</td><td>难燃性<br>0.25</td><td>难燃性<br>0.15</td><td>可燃性</td></tr></tbody></table>\n<p class=\"book-table-note\">注：二级耐火等级建筑内采用不燃材料的吊顶，其耐火极限不限。</p>\n<p>（3）防火分区</p>\n<p>防火分区是指采用防火分隔措施划分出来的、能在一定时间内防止火灾向同一建筑的其余部分蔓延的局部区域或空间单元。在建筑内合理划分防火分区，可以在火灾时有效地把火势控制在一定范围内，减少火灾损失，同时又可以为安全疏散和消防扑救提供有利条件。</p>\n<p>对适用于丙类厂房的数据中心来说，建筑层数和防火分区的最大允许建筑面积应符合表 8-2 的规定。</p>\n<table class=\"book-table\" id=\"ch8-table-2\"><caption>表 8-2　丙类厂房的数据中心的建筑层数和防火分区的最大允许建设面积</caption><thead><tr><th rowspan=\"2\">生产的火灾<br>危险性类别</th><th rowspan=\"2\">厂房的<br>耐火等级</th><th rowspan=\"2\">最多允许<br>层数</th><th colspan=\"4\">每个防火分区的最大允许建筑面积 /m<sup>2</sup></th></tr><tr><th>单层<br>厂房</th><th>多层<br>厂房</th><th>高层<br>厂房</th><th>地下或半地下厂房<br>（包括地下或半地下室）</th></tr></thead><tbody>\n<tr><td rowspan=\"3\">丙</td><td>一级</td><td>不限</td><td>不限</td><td>6000</td><td>3000</td><td>500</td></tr>\n<tr><td>二级</td><td>不限</td><td>8000</td><td>4000</td><td>2000</td><td>500</td></tr>\n<tr><td>三级</td><td>2</td><td>3000</td><td>2000</td><td>—</td><td>—</td></tr></tbody></table>\n<p>防火分区之间应采用防火墙分隔。当防火分区的建筑面积大于表 8-2 的规定且设置防火墙确有困难时，可采用防火卷帘或防火分隔水幕分隔。</p>"}