{"pdfPage": 256, "bookPage": 242, "title": "第8章　数据中心的消防系统 · 书页 242", "status": "proofread", "htmlFile": "original-pages/256.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 8, "htmlSha256": "da2fbdf6a3efed9c2bec65b2fead3f1101365183cac5ce7c9c969457a0a0fb80", "html": "<header class=\"book-running-head even\"><span>242</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p>当数据中心内设置了自动灭火系统时，每个防火分区的最大允许建筑面积可按表 8-2 的规定增加 1.0 倍。当数据中心内局部设置自动灭火系统时，其防火分区的增加面积可按该局部面积的 1.0 倍计算。</p>\n<p>（4）安全疏散</p>\n<p>建筑内的安全疏散措施是为了在发生灾害或危险时引导人们向安全区域撤离。数据中心的安全出口应分散布置，数据中心内任意一点到最近安全出口的直线距离不应大于表 8-3 的规定。</p>\n<table class=\"book-table\" id=\"ch8-table-3\"><caption>表 8-3　不同层高数据中心内任意一点到最近安全出口的直线距离</caption><thead><tr><th>单　层</th><th>多　层</th><th>高　层</th><th>地下室半地下室</th></tr></thead><tbody><tr><td>80</td><td>60</td><td>40</td><td>30</td></tr></tbody></table>\n<p>当数据中心内的主要功能区设有灵敏度严于 0.01%obs/m 的高灵敏度吸气式烟雾探测火灾报警系统时，该功能区内任一点到最近安全出口的直线距离可增加 50%。</p>\n<h4>2. 按民用建筑设计的数据中心</h4><p>（1）民用建筑分类</p><p>民用建筑按使用功能可分为住宅建筑和公共建筑两大类，按建筑高度和层数可分为单、多层民用建筑和高层民用建筑。</p>\n<p>（2）民用建筑耐火等级</p><p>民用建筑的耐火等级也可分为一、二、三、四级。不同等级对建筑构件的燃烧性能和耐火极限要求不应低于表 8-4 的规定。</p>\n<table class=\"book-table\" id=\"ch8-table-4\"><caption>表 8-4　不同耐火等级的民用建筑对建筑构件的燃烧性能和耐火极限的要求</caption><thead><tr><th colspan=\"2\" rowspan=\"2\">构件名称</th><th colspan=\"4\">耐 火 等 级</th></tr><tr><th>一级</th><th>二级</th><th>三级</th><th>四级</th></tr></thead><tbody>\n<tr><td rowspan=\"6\">墙</td><td>防火墙</td><td>不燃性<br>3.00</td><td>不燃性<br>3.00</td><td>不燃性<br>3.00</td><td>不燃性<br>3.00</td></tr>\n<tr><td>承重墙</td><td>不燃性<br>3.00</td><td>不燃性<br>2.50</td><td>不燃性<br>2.00</td><td>难燃性<br>0.50</td></tr>\n<tr><td>非承重外墙</td><td>不燃性<br>1.00</td><td>不燃性<br>1.00</td><td>难燃性<br>0.50</td><td>可燃性</td></tr>\n<tr><td>楼梯间和前室的墙电梯井的墙住宅建筑单元之间的墙和分户墙</td><td>不燃性<br>2.00</td><td>不燃性<br>2.00</td><td>不燃性<br>1.50</td><td>难燃性<br>0.50</td></tr>\n<tr><td>疏散走道两侧的隔墙</td><td>不燃性<br>1.00</td><td>不燃性<br>1.00</td><td>不燃性<br>0.50</td><td>难燃性<br>0.25</td></tr>\n<tr><td>房间隔墙</td><td>不燃性<br>0.75</td><td>不燃性<br>0.50</td><td>难燃性<br>0.50</td><td>难燃性<br>0.25</td></tr></tbody></table>"}