<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第8章　数据中心的消防系统 · 书页 243 · PDF 257 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="256.html">← PDF 256</a><a href="../index.html#original/257">回到课程阅读器</a><a href="258.html">PDF 258 →</a></nav><p class="original-editorial">PDF第257页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-8" id="original-page-content"><header class="book-running-head odd"><span>第 8 章　数据中心的消防系统</span><span class="book-head-ornament"></span><span>243</span></header><table class="book-table" id="ch8-table-4-cont"><caption>（续）</caption><thead><tr><th rowspan="2">构件名称</th><th colspan="4">耐 火 等 级</th></tr><tr><th>一级</th><th>二级</th><th>三级</th><th>四级</th></tr></thead><tbody>
<tr><td>柱</td><td>不燃性<br>3.00</td><td>不燃性<br>2.50</td><td>不燃性<br>2.00</td><td>难燃性<br>0.50</td></tr>
<tr><td>梁</td><td>不燃性<br>2.00</td><td>不燃性<br>1.50</td><td>不燃性<br>1.00</td><td>难燃性<br>0.50</td></tr>
<tr><td>楼板</td><td>不燃性<br>1.50</td><td>不燃性<br>1.00</td><td>不燃性<br>0.50</td><td>可燃性</td></tr>
<tr><td>屋顶承重构件</td><td>不燃性<br>1.50</td><td>不燃性<br>1.00</td><td>难燃性<br>0.50</td><td>可燃性</td></tr>
<tr><td>疏散楼梯</td><td>不燃性<br>1.50</td><td>不燃性<br>1.00</td><td>不燃性<br>0.50</td><td>可燃性</td></tr>
<tr><td>吊顶（包括吊顶格栅）</td><td>不燃性<br>0.25</td><td>难燃性<br>0.25</td><td>难燃性<br>0.15</td><td>可燃性</td></tr></tbody></table>
<p class="book-table-note">注：除本规范另有规定外，以木柱承重且墙体采用不燃材料的建筑，其耐火等级应按四级确定。</p>
<p>此外，一、二级耐火等级数据中心的屋面板应采用不燃材料。屋面防水层宜采用不燃、难燃材料。当采用可燃防水材料且铺设在可燃、难燃保温材料上时，防水材料或可燃、难燃保温材料应采用不燃材料作防护层。</p>
<p>二级耐火等级的数据中心内采用难燃性墙体的房间隔墙，其耐火极限不应低于 0.75h；当房间的建筑面积不大于 100m<sup>2</sup> 时，房间隔墙可采用耐火极限不低于 0.5h 的难燃性墙体或耐火极限不低于 0.30h 的不燃性墙体。</p>
<p>当数据中心位于其他建筑物内时，数据中心与建筑内其他功能用房之间应采用耐火极限不低于 2.0h 的防火隔墙和 1.5h 的楼板隔开，隔墙上开门应采用甲级防火门。</p>
<p>（3）防火分区</p><p>对适用于民用建筑的数据中心来说，建筑层数和防火分区的最大允许建筑面积应符合表 8-5 的规定。</p>
<table class="book-table" id="ch8-table-5"><caption>表 8-5　民用建筑的数据中心的建筑层数和防火分区的最大允许建筑面积</caption><thead><tr><th>名　称</th><th>耐火等级</th><th>允许建筑高度或层数</th><th>防火分区的最大允许建筑面积 /m<sup>2</sup></th></tr></thead><tbody>
<tr><td>高层民用建筑</td><td>一、二级</td><td>参见 GB 50016—2014《建筑设计防火规范》第 5.1.1 条的相关规定</td><td>1500</td></tr>
<tr><td rowspan="3">单、多层民用建筑</td><td>一、二级</td><td>单层公共建筑高度可以大于 24m<br>多层公共建筑高度不得大于 24m</td><td>2500</td></tr>
<tr><td>三级</td><td>5 层</td><td>1200</td></tr><tr><td>四级</td><td>2 层</td><td>600</td></tr>
<tr><td>地下或半地下建筑（室）</td><td>一级</td><td>—</td><td>500</td></tr></tbody></table></article><nav class="original-navigation"><a href="256.html">← PDF 256</a><a href="258.html">PDF 258 →</a></nav></body></html>