{"pdfPage": 258, "bookPage": 244, "title": "第8章　数据中心的消防系统 · 书页 244", "status": "proofread", "htmlFile": "original-pages/258.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 8, "htmlSha256": "25a2fdc0e492b870b3ce2f67443dac652c8e29084fb4ca82ff7cdc2de106291b", "html": "<header class=\"book-running-head even\"><span>244</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p>当数据中心内设置了自动灭火系统时，防火分区的最大允许建筑面积可按上表规定增加 1.0 倍；局部设置时，防火分区的增加面积可按该局部面积的 1.0 倍计算。当裙房与高层建筑主体之间设置防火墙时，裙房的防火分区可按单、多层建筑的要求确定。</p>\n<p>（4）安全疏散</p>\n<p>当数据中心按民用建筑设计时，直通疏散走道的房间疏散门至最近安全出口的直线距离不应大于表 8-6 的规定。各房间内任一点至房间直通疏散走道的疏散门的直线距离不应大于表 8-7 的规定。</p>\n<table class=\"book-table\" id=\"ch8-table-6\"><caption>表 8-6　民用建筑数据中心直通疏散走道的房间疏散门到最近安全出口的直线距离</caption><thead><tr><th>疏散门的位置</th><th>单层、多层</th><th>高层</th></tr></thead><tbody><tr><td>位于两个安全出口之间的疏散门</td><td>40</td><td>40</td></tr><tr><td>位于袋形走道两侧或尽端的疏散门</td><td>22</td><td>20</td></tr></tbody></table>\n<table class=\"book-table\" id=\"ch8-table-7\"><caption>表 8-7　民用建筑数据中心各房间内任意一点到疏散门的直线距离</caption><thead><tr><th>单层、多层</th><th>高层</th></tr></thead><tbody><tr><td>22</td><td>20</td></tr></tbody></table>\n<p>当数据中心内全部采用自动灭火系统时，采用自动喷水灭火系统的区域，安全疏散距离可增加 25%。</p>\n<p>对于数据中心内建筑面积大于 120m<sup>2</sup> 的功能房间，疏散门不应少于两个，且应分散布置。建筑面积不大于 120m<sup>2</sup> 的功能房间，或位于袋形走道尽端、建筑面积不大于 200m<sup>2</sup> 的功能房间，且房间内任一点至疏散门的直线距离不大于 15m，可只设置一个疏散门，疏散门的净宽度不小于 1.4m。</p>\n<h3 id=\"ch8-s3-2\">8.3.2　建材防火</h3><p>建设数据中心时，应选择不燃或难燃的建筑材料，避免遭遇火灾时火势蔓延。数据中心内功能房间的顶棚、壁板（包括夹芯材料）和隔断应为不燃烧体，且不得采用有机复合材料，以免火灾发生时产生窒息性气体。地面及其他装修应采用不低于 B1 级的装修材料。当数据中心内设置了火灾自动报警装置和自动灭火系统时，除顶棚外，其内部装修材料的燃烧等级可降低一级。</p>\n<h3 id=\"ch8-s3-3\">8.3.3　电气防火</h3><p>在前面的内容中有谈到，数据中心最常见的火灾就是电气火灾。预防电气火灾主要应从电气系统的设计、施工、使用和维护这几个方面着手。</p>\n<h4>1. 设计</h4><p>（1）精确计算用电负荷，避免后期随意增加用电负载。</p>"}