{"pdfPage": 259, "bookPage": 245, "title": "第8章　数据中心的消防系统 · 书页 245", "status": "proofread", "htmlFile": "original-pages/259.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 8, "htmlSha256": "e92126fd7666677ab805a7735f50a6619598ac55364ab961eac72e4d353ae8fc", "html": "<header class=\"book-running-head odd\"><span>第 8 章　数据中心的消防系统</span><span class=\"book-head-ornament\"></span><span>245</span></header><p>（2）科学搭建电气系统架构，合理选择电气设备、电气元件、导线及连接器，使其技术参数既满足用电负载的需求，又具有一定的过载能力。</p>\n<p>（3）数据中心尽量选用干式变压器、真空或 SF6 断路器，电流和电压互感器宜选择树脂浇注形式。由于这些介质本身就属于难燃或不燃物质，这就从根源上消除了火灾隐患。</p>\n<p>（4）选用有防误操作的成套配电装置，避免因误操作发生电弧引发火灾。</p>\n<p>（5）根据敷设环境确定设备和导线防护材料的绝缘等级和耐火等级。</p>\n<p>（6）选择正规厂家生产的质量可靠的电气产品。新材料、新设备、新产品、新技术在应用前要进行充分的技术论证和评估。</p>\n<h4>2. 施工</h4><p>（1）选择专业的施工队伍，严格按照电气施工图纸和施工规范进行施工，同时做好安全防护，电工必须持证上岗。</p>\n<p>（2）施工环境应满足电气设备对温湿度的最低要求，保证电气设备性能完好。</p>\n<p>（3）在高温、潮湿、腐蚀等特殊的施工环境中，应对线缆敷设采取恰当的防护措施。</p>\n<p>（4）严格遵守自检、互检、抽检原则，保证导线、端子的连接严密无松动，接触电阻和接地电阻满足要求。</p>\n<p>（5）设置专门的物料加工区域，施工现场严禁明火。</p>\n<h4>3. 使用和维护</h4><p>（1）加强专业知识、安全法规的学习和实操技能的演练。</p>\n<p>（2）严格遵守岗位职责和安全操作规程，加强维护管理，发现问题及时报告、处理并记录在案，同时传达给每一个一线运维人员。</p>\n<p>（3）定期检查线路负载和电气设备增减情况，定期测定绝缘电阻，定期紧固震动部位的接头。</p>\n<p>（4）不要任意增加临时插座和用电负载。</p><p>（5）切勿随意堆放易燃易爆物品。</p><p>（6）保证电气设备间和蓄电池间通风良好。</p>\n<p>总之，在进行数据中心设计和运维时，从防火的角度出发，主要应遵循这样的原则：采取一切合理的措施，避免可能引起着火的高温；限制易燃易爆材料与可能引燃火源的相对位置；安全地引导和疏散。</p>\n<h3 id=\"ch8-s3-4\">8.3.4　火灾自动报警系统</h3>\n<p>火灾自动报警系统是探测火灾早期特征、发出火灾报警信号，为人员疏散、防止火灾蔓延和启动自动灭火设备提供控制与指示的消防系统，一般分为区域报警系统、集中报警系统和控制中心报警系统三种形式。数据中心根据规模大小，常用的是集中报警系统和控制中心报警系统。</p>"}