{"pdfPage": 260, "bookPage": 246, "title": "第8章　数据中心的消防系统 · 书页 246", "status": "proofread", "htmlFile": "original-pages/260.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 8, "htmlSha256": "08468de0fc5756613e57b1fc143c26a8c94318ad32d6599c8573fc3b3cb498a4", "html": "<header class=\"book-running-head even\"><span>246</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p>火灾自动报警系统主要由触发装置、火灾报警装置、联动输出装置、应急电源以及其他辅助功能装置组成，其报警原理为：在火灾初期，燃烧产生的烟雾、热量、火焰等物理量通过触发装置变成电信号，传输到火灾报警装置。火灾报警装置接受火警信号后，一边以声光形式发出疏散警报，一边给联动装置发出信号，通过手动或自动方式启动消防灭火系统。</p>\n<p>火灾自动报警系统在火灾的不同阶段有着不同的作用：</p>\n<ul class=\"book-list\"><li>初期火灾的探测、报警，指导人员安全疏散。</li><li>监管并联动消防灭火系统，扑救初期火灾。</li><li>联动控制防火分隔系统，阻止火灾向其他防火分区蔓延。</li><li>为消防灭火救援及火灾调查提供必要的数据信息。</li></ul>\n<p>火灾自动报警系统肩负安全防范重任，是数据中心防火措施中不可或缺且极其重要的组成部分。</p>\n<p>数据中心为了提高建筑消防的安全等级，除了设置火灾自动报警系统，还设置了火灾预警系统，即在出现可能引发火灾的隐患特征时，及时做出警报响应，警示消防管理人员进行相应的处理，从而避免火灾的发生。</p>\n<h2 id=\"ch8-s4\">8.4　数据中心常用的消防灭火系统</h2>\n<p>GB 50174—2017《数据中心设计规范》第 13.1.2 条和第 13.1.3 条中规定：A 级数据中心的主机房宜设置气体灭火系统，也可设置细水雾灭火系统。当 A 级数据中心内的电子信息系统在其他数据中心内安装有承担相同功能的备份系统时也可设置自动喷水灭火系统。B 级和 C 级数据中心的主机房宜设置气体灭火系统，也可设置细水雾灭火系统或自动喷水灭火系统。</p>\n<p>从上述新规范内容的变更可以看出，数据中心对于消防灭火系统的选择更加宽容、更加多元。以前是严禁水进入机房，气体灭火是唯一选择。现在可以允许使用自动喷水和细水雾灭火系统。消防灭火系统选择的开放性，让数据中心的规模更大、形式更多样化。</p>\n<h3 id=\"ch8-s4-1\">8.4.1　气体灭火系统</h3>\n<p>气体灭火系统是传统的四大固定式灭火系统（水、气体、干粉、泡沫）之一。顾名思义，气体灭火就是以气体为灭火介质，通过这些气体在整个防护区内或保护对象周围的局部区域建立起灭火剂浓度来对火灾进行扑灭，用于保护一些不能用水扑救的部位，尤其适用于扑灭数据中心常见的电气火灾。</p>\n<p>一般情况下，数据中心多采用管网灭火系统，且每个功能房间自成一个封闭的防护区。当同一区间的吊顶层和地板下需要同时保护时，可合为一个防护区。每个防护区面积不宜</p>"}