<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第8章　数据中心的消防系统 · 书页 247 · PDF 261 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="260.html">← PDF 260</a><a href="../index.html#original/261">回到课程阅读器</a><a href="262.html">PDF 262 →</a></nav><p class="original-editorial">PDF第261页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-8" id="original-page-content"><header class="book-running-head odd"><span>第 8 章　数据中心的消防系统</span><span class="book-head-ornament"></span><span>247</span></header><p class="book-continuation">大于 800m<sup>2</sup>，且容积不宜大于 3600m<sup>3</sup>。防护区围护结构及门窗的耐火极限均不宜低于 0.5h；围护结构承受内压的允许压强不宜低于 1200Pa；吊顶的耐火极限不宜低于 0.25h。防护区应设置泄压口。防护区有外墙的，泄压口应设在外墙上；防护区没有外墙的，泄压口可设在与走廊相隔的内墙上。</p>
<p>在喷放灭火剂前，该防护区内除泄压口外，所有通风机和通风管道中的风阀、防火阀等开口应能自行关闭，保证该防护区处于完全封闭状态。两个或两个以上的防护区采用组合分配系统时，该组合分配系统所保护的防护区不应超过 8 个，其灭火剂储存量应按储存量最大的防护区确定。</p>
<p>防护区应有足够宽的疏散通道和出口，保证人员在 30s 内能撤出防护区。且防护区的门应向外开启，并能自行关闭；疏散出口的门，必须能从防护区内打开。</p>
<p>灭火后的防护区应通风换气，地下防护区和无窗或设固定窗扇的地上防护区，应设置机械排风装置，排风口宜设置在防护区的下部并应直通室外。通风换气次数不应小于每小时 5 次。</p>
<p>气体灭火的基本机理是冷却、窒息、隔离和化学抑制。气体灭火系统一般由火灾探测控制器、灭火剂贮存瓶组、启动阀组、输送管网、喷嘴等部分组成。数据中心常见的气体灭火物质有七氟丙烷、IG541 和热气溶胶。</p>
<h4>1. 七氟丙烷</h4>
<p>七氟丙烷即我们熟知的 FM-200 气体灭火剂，化学分子式为 CF<sub>3</sub>CHFCF<sub>3</sub>。它在常温下无色无味，低毒性，绝缘性好，无二次污染，是一种洁净的气体灭火剂。七氟丙烷对臭氧层的损耗潜能值 ODP=0，温室效应潜能值 GWP=0.6，大气中存留寿命 ALT=31（年），灭火剂无毒性反应浓度 NOAEL=9%，有毒性反应浓度 LOAEL=10.5%。用于数据中心防护区时，灭火剂的设计基本浓度 <i>C</i>=8%，喷放时间为 8s，灭火浸渍时间为 5min。所以七氟丙烷灭火速度快，不仅对被保护的设备物品无损害，而且在没有火情的状态下其灭火浓度对人体无毒害，相对比较安全。</p>
<p>七氟丙烷适用于全淹没式的系统环境。以液态储存的七氟丙烷通过喷嘴释放后，在分子汽化阶段能迅速吸热冷却火焰温度，有效消除热能，并且在灭火的化学反应过程中释放游离基，最终阻止火灾连锁反应的发生。</p>
<p>七氟丙烷灭火装置分为有管网和无管网（柜式）两种。对于有管网的系统，七氟丙烷的钢瓶放置在专用钢瓶间内，通过管网连接，火灾时由需要灭火的防护区内的喷头喷放灭火。由于管网输送距离较远，钢瓶储存压力一般为 4.2MPa，也有 5.6MPa 的；对于无管网的系统，七氟丙烷的钢瓶被包装成灭火柜，轻便可移动，放置在防护区内，无须管网，火灾时直接在防护区内喷放灭火。钢瓶储存压力为 2.5MPa。</p>
<p>由于七氟丙烷气体比空气重，是空气的 5.8 倍，为了减少七氟丙烷从泄压口流失，泄压口应开在防护区净高的 2/3 以上。</p></article><nav class="original-navigation"><a href="260.html">← PDF 260</a><a href="262.html">PDF 262 →</a></nav></body></html>