<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第8章　数据中心的消防系统 · 书页 248 · PDF 262 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="261.html">← PDF 261</a><a href="../index.html#original/262">回到课程阅读器</a><a href="263.html">PDF 263 →</a></nav><p class="original-editorial">PDF第262页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-8" id="original-page-content"><header class="book-running-head even"><span>248</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><h4>2. IG541</h4>
<p>IG541 又称烟烙烬（INERGEN），是一种由 52±4% 氮气、40±4% 氩气和 8% 二氧化碳组合而成的混合气体灭火剂。它无色、无味、无毒、无腐蚀、不导电，其成分都是大气中的天然成分，臭氧损耗潜能值 ODP=0，温室效应潜能值 GWP=0，灭火剂无毒性反应浓度 NOAEL=43%，有毒性反应浓度 LOAEL=52%，喷放后在火灾现场无任何残留，是一种理想的绿色环保型灭火剂。</p>
<p>IG541 的灭火机理属于物理灭火，主要是通过药剂释放将防护区的氧气浓度由 21% 降低到 12.5%，从而造成火灾窒息而灭火。同时把防护区的 CO<sub>2</sub> 浓度上升到约 4%。CO<sub>2</sub> 浓度的增大加快了人体呼吸速率和吸收氧气的能力，即用 CO<sub>2</sub> 来刺激人体更深和更快的呼吸来补偿环境气氛中较低的氧气浓度。而且 IG541 在完全喷放时并不形成浓雾使视野不清，可确保逃生时能清楚地分辨方向，找到紧急逃生门。因而它特别适用于有人停留的灭火场所。</p>
<p>IG541 同样适用于全淹没式的系统环境。与七氟丙烷不同的是，它的设计浓度为 37.5%～42.8%，而且它是以高压气体的形式储存在钢瓶中的，钢瓶充装压力高达 15MPa 及以上。所以要求储存气瓶为无缝钢瓶，钢瓶间还应符合国家有关高压容器储存的规定。对于同样面积的防护区，采用 IG541 灭火系统所需的钢瓶间占地面积更大，钢瓶数量更多，喷放管道更粗，管道、阀门、喷嘴等配件的承压要求更高，故造价相对较高。</p>
<p>不过，IG541 喷放时没有相变，气体温度变化很小，可预防灭火剂冷凝到设备表面上。同时，它还降低了防护区的相对湿度，提高了室内气体的绝缘性。与七氟丙烷相比，IG541 灭火功效时间较长，当灭火剂喷放至设计用量的 95% 时，其喷放时间为 48～60s，灭火浸渍时间为 10min。</p>
<h4>3. 热气溶胶</h4>
<p>气溶胶是由氧化剂、还原剂、燃烧速度控制剂及黏合物结合成的固体状态的含能物质，属于烟火型灭火剂。它环境友好，无毒害，不损耗大气臭氧层。</p>
<p>热气溶胶灭火剂的释放经过了燃烧反应，产物中既有固体又有气体。其中大部分气体为 N<sub>2</sub>、CO<sub>2</sub> 和水蒸气等灭火气体，而固体颗粒是极小的金属氧化物微粒和碳酸盐，微粒的平均直径一般小于 1μm。这些微粒在空中悬浮时间长，并能绕过障碍物，散布到各个角落，通过吸热和化学抑制两个方面灭火，具有良好的抑制火焰的作用，适用于作为全淹没式灭火剂使用。</p>
<p>按灭火装置产生热气溶胶的灭火剂种类可分为 S 型和 K 型。S 型热气溶胶是由含有硝酸锶和硝酸钾复合氧化剂的固体气溶胶发生剂经过化学反应所产生的灭火气溶胶。其中复合氧化剂的组成（按质量百分比）硝酸锶为 35%～50%，硝酸钾为 10%～20%。K 型热气溶胶是由以硝酸钾为主氧化剂的固体气溶胶发生剂经化学反应所产生的灭火气溶胶，其中硝酸钾的含量（按质量百分比）不小于 30%。非 S 型和 K 型的热气溶胶统称为其他型热气溶胶。</p></article><nav class="original-navigation"><a href="261.html">← PDF 261</a><a href="263.html">PDF 263 →</a></nav></body></html>