{"pdfPage": 263, "bookPage": 249, "title": "第8章　数据中心的消防系统 · 书页 249", "status": "proofread", "htmlFile": "original-pages/263.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 8, "htmlSha256": "5891d4660a7d4ec2816154a82cb03aeac4da1f750529f6b2efac18c74a2143a2", "html": "<header class=\"book-running-head odd\"><span>第 8 章　数据中心的消防系统</span><span class=\"book-head-ornament\"></span><span>249</span></header><p>由于 K 型热气溶胶所含钾盐易吸湿形成强碱性导电溶液，会对电气设备造成损坏。所以 K 型和其他型热气溶胶不允许在数据中心主机房使用。而 S 型热气溶胶的主氧化剂锶不吸湿也不会产生导电溶液，按规范规定可以用于扑灭主机房的电气火灾，但实际应用中并不常见。究其原因主要有以下几个方面：</p>\n<p>（1）气溶胶微粒不会自动挥发到大气中，且容易黏附在设备表面，对精密设备会造成一定程度的磨损，长时间悬浮在空气中对防护区也有一定的污染。</p>\n<p>（2）气溶胶灭火剂属于气固混合物，无法像以上两种气体灭火系统一样通过管网输送，只能通过无管网形式布置在防护区内，对防护区的面积和高度都有一定的限制。单台热气溶胶预制灭火系统装置的保护容积不应大于 160m<sup>3</sup>，设置多台时，其相互间距不得大于 10m；采用热气溶胶预制灭火系统的防护区，其高度不宜大于 6m，其喷口宜高于防护区地面 2m。</p>\n<p>（3）热气溶胶灭火剂的喷放时间长，一般在 90～120s，且灭火剂的蔓延速度较慢，用于数据中心时灭火浸渍时间为 10min，灭火效率较低。</p>\n<p>（4）热气溶胶在喷放时喷口温度高达 150～180℃，且喷放时产生大量的热，导致防护区内的温度很高，若人员未能及时撤离，则会对人体造成极大的伤害。</p>\n<p>（5）气溶胶的有效期限一般为 4～6 年，到期后需要对整套设备进行更换，经济性较低。</p>\n<p>所以，对于需要经济快捷部署的中小型数据中心来说，小面积的冷水机房、水泵房、变电室等没有人员经常出入的辅助房间可以考虑使用热气溶胶灭火装置。</p>\n<h3 id=\"ch8-s4-2\">8.4.2　自动喷水灭火系统</h3>\n<p>自动喷水灭火系统由洒水喷头、报警阀组、水流报警装置（水流指示器或压力开关）等组件，以及管道、供水设施组成，并能在发生火灾时喷水的自动灭火系统。它是当今世界上公认的最为有效的自救灭火设施（成功率如表 8-8 所示），也是应用最广泛、用量最大的自动灭火系统。国内外应用实践证明：该系统具有安全可靠、经济实用、灭火成功率高等特点。</p>\n<table class=\"book-table\" id=\"ch8-table-8\"><caption>表 8-8　自动喷水灭火系统灭火成功率统计表</caption><thead><tr><th rowspan=\"2\" class=\"book-diagonal-cell book-diagonal-two\"><span class=\"book-diagonal-top\">成功次数、概率</span><span class=\"book-diagonal-bottom\">建筑类型</span></th><th colspan=\"2\">灭火成功</th><th colspan=\"2\">灭火不成功</th><th colspan=\"2\">累计数</th></tr><tr><th>次数</th><th>%</th><th>次数</th><th>%</th><th>次数</th><th>%</th></tr></thead><tbody>\n<tr><td>学校</td><td>204</td><td>91.9</td><td>18</td><td>8.1</td><td>222</td><td>0.3</td></tr>\n<tr><td>公共建筑</td><td>259</td><td>95.6</td><td>12</td><td>4.4</td><td>271</td><td>0.36</td></tr>\n<tr><td>办公建筑</td><td>403</td><td>97.1</td><td>12</td><td>2.9</td><td>415</td><td>0.6</td></tr>\n<tr><td>住宅</td><td>943</td><td>95.5</td><td>43</td><td>4.4</td><td>986</td><td>1.3</td></tr>\n<tr><td>公共集会场所</td><td>1321</td><td>96.6</td><td>47</td><td>3.4</td><td>1368</td><td>1.8</td></tr></tbody></table>"}