<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第8章　数据中心的消防系统 · 书页 250 · PDF 264 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="263.html">← PDF 263</a><a href="../index.html#original/264">回到课程阅读器</a><a href="265.html">PDF 265 →</a></nav><p class="original-editorial">PDF第264页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-8" id="original-page-content"><header class="book-running-head even"><span>250</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><table class="book-table" id="ch8-table-8-cont"><caption>（续）</caption><thead><tr><th rowspan="2" class="book-diagonal-cell book-diagonal-two"><span class="book-diagonal-top">成功次数、概率</span><span class="book-diagonal-bottom">建筑类型</span></th><th colspan="2">灭火成功</th><th colspan="2">灭火不成功</th><th colspan="2">累计数</th></tr><tr><th>次数</th><th>%</th><th>次数</th><th>%</th><th>次数</th><th>%</th></tr></thead><tbody>
<tr><td>仓库</td><td>2957</td><td>89.9</td><td>334</td><td>10.1</td><td>3291</td><td>4.4</td></tr>
<tr><td>百货小卖市场</td><td>5642</td><td>97.1</td><td>167</td><td>2.9</td><td>5809</td><td>7.7</td></tr>
<tr><td>工业厂房</td><td>60 383</td><td>95.6</td><td>2156</td><td>3.4</td><td>62 539</td><td>83.0</td></tr>
<tr><td>其他</td><td>307</td><td>78.9</td><td>82</td><td>21.1</td><td>389</td><td>0.51</td></tr>
<tr><td>合计</td><td>72 419</td><td>96.2</td><td>2871</td><td>3.8</td><td>75 290</td><td>100.0</td></tr></tbody></table>
<p class="book-table-note">注：本表根据 NFPA “Fire Journal” VOL 59. No. 4—July 1965 编制。</p>
<p>自动喷水灭火系统按喷头形式可分为：开式系统和闭式系统。</p>
<p>开式系统又称雨淋系统，采用的是开式洒水喷头，应安装在发生火灾时火势发展迅猛、蔓延迅速的场所，如舞台等。用于挡烟阻火和冷却分隔物的水幕系统也属于开式系统，常与其他自动喷水灭火系统配合使用。</p>
<p>闭式系统采用的是闭式洒水喷头，其类型又包括：湿式系统、干式系统、预作用系统和重复启闭预作用系统。</p>
<p>湿式系统干式系统应在开放一只喷头后自动启动；预作用系统、雨淋系统应在火灾自动报警系统报警后自动启动。</p>
<p>对于数据中心来说，自动喷水灭火系统一般都是指闭式系统，故开式系统将不再赘述。</p>
<h4>1. 湿式系统</h4><p>湿式系统是指准工作状态时管道内充满用于启动系统的有压水的闭式系统。湿式系统用量最多，在已安装的自动喷水灭火系统中，有 70% 以上为湿式系统。而且它结构简单、施工方便、经济实用，使用广泛。</p>
<p>湿式系统由闭式洒水喷头、水流指示器、湿式报警阀组，以及管道和供水设施等组成，并且管道内始终充满有压水。该系统在喷头动作后立即喷水，其喷水速度快，灭火成功率高。但湿式系统必须安装在全年不结冰及不会出现过热危险的场所内。</p>
<h4>2. 干式系统</h4><p>干式系统是指准工作状态时配水管道内充满用于启动系统的有压气体的闭式系统。由于报警阀后的管网平时没有水，可避免管路冻结和水汽化的危险，所以干式系统的适用场所不受环境温度的限制。它适用于环境温度低于 4℃和高于 70℃的建筑物和场所，如不采暖的地下车库、冷库等。</p>
<p>干式系统是在湿式系统的基础上发展起来的，采用的是干式报警阀，比湿式系统多增加一套充气设备，而且对管道的气密性有严格要求，管网内的气压要经常保持在一定范围内，当气压下降到一定值时，就需要进行充气。因此，该系统管理起来比较复杂，投资较大。</p></article><nav class="original-navigation"><a href="263.html">← PDF 263</a><a href="265.html">PDF 265 →</a></nav></body></html>