{"pdfPage": 265, "bookPage": 251, "title": "第8章　数据中心的消防系统 · 书页 251", "status": "proofread", "htmlFile": "original-pages/265.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 8, "htmlSha256": "e052f03dc8e2eaa4870437b7d5993a2468a5547eb6bf653624e922a8165c42df", "html": "<header class=\"book-running-head odd\"><span>第 8 章　数据中心的消防系统</span><span class=\"book-head-ornament\"></span><span>251</span></header><p>干式系统的喷头受热开启后，首先要排出管道中的气体，然后再充水、喷水，故喷水响应速度不如湿式系统快。若遇到火势迅猛的情况，采用干式系统容易延误最佳灭火时机。</p>\n<h4>3. 预作用系统</h4>\n<p>预作用系统是将火灾自动探测报警技术和自动喷水灭火系统有机地结合起来，采用预作用报警阀，在发生火灾时，由比闭式喷头更灵敏的火灾报警系统联动雨淋阀和供水泵，在闭式喷头开放前完成管道充水的过程，转换为湿式系统，使喷头能在开放后立即喷水。系统的这种转变过程包含着预备动作的功能，故称为预作用喷水灭火系统。</p>\n<p>预作用系统既兼有湿式、干式系统的优点，又避免了湿式、干式系统的缺点。该系统在预作用阀后的管网中平时不充水，在低温或高温场所中可替代干式系统使用。在不允许出现误喷或管道漏水的重要场所，预作用系统又可代替湿式系统使用。而且该系统的喷头开启后能立即喷水没有延迟，可迅速并及时地对初期火灾进行扑救。</p>\n<h4>4. 重复启闭预作用系统</h4>\n<p>重复启闭预作用系统是指能在扑灭火灾后自动关阀、复燃时又能再次开阀喷水的预作用系统。该系统采用了一种即可输入火警信号，又可在环境恢复常温时输出灭火信号的专用烟感或温感探测器。当非火灾时喷头意外破裂，系统不会喷水；发生火灾时专用探测器可以控制系统排气充水，当喷头破裂时及时灭火；当火灾扑灭环境温度下降后，专用探测器可以自动控制系统关闭，停止喷水，减少火灾损失；当火灾死灰复燃温度再次升高时，系统再次启动灭火。</p>\n<p>重复启闭预作用系统适用于采用自动喷水灭火系统但又不允许水渍损失的建筑物。</p>\n<h3 id=\"ch8-s4-3\">8.4.3　细水雾灭火系统</h3>\n<p>根据美国消防协会（NFPA）发布的《NFPA750 细水雾灭火系统规范》中的说法：细水雾是指在喷头最小设计工作压力的作用下，雾滴流量累计分布 Dv0.99（即水微粒直径）小于 1000μm 的水喷雾。细水雾系统则是连接水源或水和雾化介质源的喷雾系统。</p>\n<p>细水雾系统也分开式和闭式两种类型，闭式系统包括：干式、湿式、预作用，其划分依据同自动喷水灭火系统。</p>\n<p>设计细水雾系统的功能目的主要有：</p>\n<ul class=\"book-list\"><li>控制火灾：使建筑物结构表面的热量下降，保持建筑物结构的完整性；减少人员伤亡；防止火势扩散蔓延。</li><li>抑制火灾：通过使用足够的细水雾使火灾的释热速度迅速减小，并防止火灾进一步扩大。</li><li>灭火：对火灾的彻底抑制，直到没有燃烧物为止。</li></ul>\n<p>2001 年，中国公安部消防局发布了公消【2001】217 号文，该文规定可以用高压细水雾系统代替哈龙产品，用于扑灭 A、B、C 及电气火灾，保护经常有人的场所。但不能直接</p>"}