<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第8章　数据中心的消防系统 · 书页 252 · PDF 266 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="265.html">← PDF 265</a><a href="../index.html#original/266">回到课程阅读器</a><a href="267.html">PDF 267 →</a></nav><p class="original-editorial">PDF第266页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-8" id="original-page-content"><header class="book-running-head even"><span>252</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">用于遇水产生剧烈化学反应或产生大量有害物质的材料，也不允许直接用于低温状态下的液化气体，避免这些液化气体被水加热时剧烈沸腾。</p>
<p>高压细水雾系统的灭火机理是物理性的，主要体现在以下几个方面：</p>
<ul class="book-list"><li>高效冷却：由于细水雾的雾滴粒径非常小，穿透性强，雾滴与空气接触的表面积很大，汽化时能从燃烧物表面或火灾区域吸收大量的热。</li><li>惰化效应：细水雾喷入火场后迅速蒸发成水蒸气，体积急剧膨胀，在燃烧物周围形成一道屏障阻隔新鲜空气的进入。当屏障区内的氧含量减少到 15% 以下时，火焰将被窒息。</li><li>阻隔辐射热：水的比热是空气比热的 4 倍，所以细水雾在火场中形成的水蒸气屏障能有效阻隔火焰的热辐射，抑制辐射热引燃周围其他易燃易爆品，防止火灾扩大蔓延。</li><li>稀释、乳化、浸润：大量细水雾聚集可以稀释和乳化液体，洗涤净化烟雾、废气，浸润固体燃烧物，达到防火灭火的目的。</li></ul>
<p>细水雾灭火系统不仅对管路、管件、阀门、喷嘴等组件的承压要求高，而且对水质要求也非常高。为避免喷嘴堵塞，一般需要采用软化水或者纯净水。不过细水雾灭火系统的用水量通常不到常规自动喷水灭火系统的 10%，水渍损失很小，避免了因大量的排水对设备造成的损坏和对环境造成的二次污染。</p>
<p>细水雾灭火系统在国内数据中心的应用虽然才刚刚起步，但它节能、环保、高效，对人体无害，有巨大的应用潜力，而且它对于作为以水为介质的灭火系统的发展也有重大意义。</p>
<p><strong>结语：</strong>所谓防患于未然，数据中心防火要从设计之初就开始考虑，并始终贯穿于数据中心的整个生命周期。消防灭火系统则是火灾发生后减少数据中心经济损失和人员伤亡的最后一道重要防线，它的安全可靠性是设计选用的基本考量，此外还要综合考虑业务需求、建设和维护成本，才能做出最合适的选择。</p></article><nav class="original-navigation"><a href="265.html">← PDF 265</a><a href="267.html">PDF 267 →</a></nav></body></html>