{"pdfPage": 267, "bookPage": 253, "title": "第9章　数据中心装饰装修工程 · 书页 253", "status": "proofread", "htmlFile": "original-pages/267.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 9, "htmlSha256": "b8db762b60e05daf8dfcc9969339b2b10bdf61377cae5596c465883610ee6be9", "html": "<header class=\"book-chapter-opening book-opening-right\"><p>第 9 章　<i>Chapter 9</i></p><h1>数据中心装饰装修工程</h1></header>\n<p>数据中心的室内装修不同于一般公共空间的装修，主要是为了满足数据中心对环境的各项性能要求，如防水、防火、保温、防尘、防静电、防虫害及声光污染等，确保数据中心在一个安全可靠的环境里长期有效地运行是数据中心室内装修工作的要点。在选择装修材料时应注意与一般公共装修材料加以区分，要满足功能性、美观性、经济性和环保性。根据 GB 50174—2017 第 6.4 条规定，主机房室内装修，应选用气密性好、不起尘、易清洁、符合环保要求、在温度和湿度变化作用下变形小、具有表面静电耗散性能的材料，不得使用强吸湿性材料及未经表面改性处理的高分子绝缘材料作为面层。主机房内墙壁和顶棚的装修应满足功能要求，表面应平整、光滑、不起尘、避免眩光，并减少凹凸面。</p>\n<h2 id=\"ch9-s1\">9.1　装修工程主要性能要求</h2>\n<h3 id=\"ch9-s1-1\">9.1.1　防水</h3>\n<p>对于数据中心而言，防水是不容忽视的安全防护内容之一，数据中心有大量的 IT 设备和其他基础动力设备。一旦发生水灾，轻则造成设备受损，降低使用寿命；重则造成数据中心运行瘫痪，带来不可估量的经济损失和严重影响。对于装修工程来说，数据中心防水措施可以采用以下几点：</p>\n<ul class=\"book-list\"><li>数据中心屋面防水等级根据 GB 50174—2017 要求应为Ⅰ级或不低于Ⅱ级，如为改造项目，应在屋面穿孔开洞工程完毕后补做防水，防止下雨或者屋顶设备发生漏水事故时影响建筑内设备的正常运行。</li><li>设计新建数据中心项目时，所有与机房无关的水源管路均不能穿越主机房区域。如</li></ul>"}