<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第9章　数据中心装饰装修工程 · 书页 254 · PDF 268 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="267.html">← PDF 267</a><a href="../index.html#original/268">回到课程阅读器</a><a href="269.html">PDF 269 →</a></nav><p class="original-editorial">PDF第268页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-9" id="original-page-content"><header class="book-running-head even"><span>254</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-list-continuation">果是数据中心改造项目，原有与数据中心无关的水源管路应改变原有路由。</p>
<ul class="book-list"><li>在机房架空地板下沿精密空调间一侧设置混凝土挡水围堰，挡水围堰内设置漏水检测绳，一旦有漏水情况，可以及时报警，同时在挡水围堰内设置地漏以便发生漏水时可以紧急排水。</li><li>卫生间或茶水间等辅助区域的用水房间应做防水处理，尤其当新建数据中心为多层结构时，楼上所有用水区域的墙地面都应做好防水措施，用水区域门口宜设置一定高差。</li></ul>
<h3 id="ch9-s1-2">9.1.2　防火</h3>
<p>火灾同样会给数据中心造成严重破坏。数据中心内部存放有很多重要的核心用电设备。近几年数据中心规模不断扩大，内部结构越来越复杂，防火分区越来越多，火灾扑救工作难度越来越大。因此，装修工程尤其是装修材料选择时，必须严格要求防火性能。根据 GB 50222—1995/（2001 年修订版）《建筑内部装修设计防火规范》的有关规定，大中型电子计算机房、中央控制室、电话总机房等放置特殊贵重设备的房间，其顶棚和墙面应采用 A 级装修材料，地面及其他装修应采用不低于 B1 级的装修材料。</p>
<p>同时，GB 50174—2017 中 13.2.6 也有规定：主机房的顶棚、壁板（包括夹芯材料）和隔断应为不燃烧体，且不得采用有机复合材料，地面及其他装修应采用不低于 B1 级的装修材料。</p>
<p>除了对装修材料的防火性能有严格要求以外，主机房地板下和吊顶内空间的管线开洞穿墙处还应做好防火材料封堵，防止火灾蔓延。</p>
<h3 id="ch9-s1-3">9.1.3　保温</h3>
<p>数据中心的保温、隔热以及防凝露等技术问题也是设计数据中心时应着重考虑的因素。当主机房内外存在较大的温差且水蒸气分压力相差较大时，主机房区域内外相邻界面极易产生凝露。机房内结露会导致局部区域空气湿度增大、造成主机房内部设备的元器件等和墙顶、地面的装饰材料的损坏。因此，应积极采取相应的保温隔热措施。</p>
<p>主机房区域应做六面体保温，即墙体的四个面和顶面、地面采取相对应的保温措施：</p>
<ul class="book-list"><li>楼地面的保温做法一般是在已完成平整度处理和防尘处理的楼地面上满铺铝箔橡塑板。</li><li>墙面四面保温的做法一般是在墙面饰面板龙骨内或者轻质隔断墙龙骨内填充保温棉。</li><li>顶面的保温做法一般为在楼板上粘贴带铝箔的橡塑保温板或在吊顶板浮搁玻璃丝布包玻璃棉。</li></ul>
<h3 id="ch9-s1-4">9.1.4　防尘</h3><p>主机房区域的防尘要求应满足 GB 50174—2017 中的尘埃标准（粒度大于或等于 0.5μm</p></article><nav class="original-navigation"><a href="267.html">← PDF 267</a><a href="269.html">PDF 269 →</a></nav></body></html>