{"pdfPage": 269, "bookPage": 255, "title": "第9章　数据中心装饰装修工程 · 书页 255", "status": "proofread", "htmlFile": "original-pages/269.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 9, "htmlSha256": "65221c145f4b448e0e91520f4889c5103558782291c0b11ec2cbb8c770c030e9", "html": "<header class=\"book-running-head odd\"><span>第 9 章　数据中心装饰装修工程</span><span class=\"book-head-ornament\"></span><span>255</span></header><p class=\"book-continuation\">的尘埃个数≤17600000 粒 /dm<sup>3</sup>）。主机房内部灰尘过多，落在设备表面会形成尘膜，既影响散热，又影响绝缘效果，甚至会引起短路，同时灰尘也会增加元件表面热阻，导致元件过热而烧毁。</p>\n<p>为了控制主机房内的洁净度达到标准，可以采取以下措施：</p>\n<ul class=\"book-list\"><li>主机房吊顶内及地板下空气循环区域的原楼面地面清理干净，刷漆防尘处理；装修主材选用不起尘的装修材料。</li><li>主机房对外的门采用钢质防火门并做好密闭处理，使机房外面的空气不能轻易进入。</li><li>进入主机房区域时人员和设备均进行除尘处理，如设置更衣室或者放置鞋套机等。</li></ul>\n<h3 id=\"ch9-s1-5\">9.1.5　防静电</h3><p>静电是数据中心内部发生最多、最不容易消除的危害之一。静电的形成原因及影响因素较多，从装修设计角度考虑，应选用导电性能好的材料，例如采用带防静电涂层的墙面金属板饰面板、优质防静电面层的架空地板等产品，同时墙面金属饰面板、金属吊顶板及地板金属支架等均应做接地处理。</p>\n<h3 id=\"ch9-s1-6\">9.1.6　防虫害</h3>\n<p>数据中心内部线缆极其繁多，公共建筑内常见的蚂蚁、老鼠等小动物如果入侵数据中心内部，容易咬坏重要设备电缆，引发意外事故。同时因破损处不易被发现，也给后续检修工作带来极大不便，因此一定要注意防范。主要防范措施有以下几种：</p>\n<ul class=\"book-list\"><li>改造项目需封堵数据中心与其他非数据中心区域相通的孔洞，并对进出主机房的线槽孔洞的空隙进行严密封堵。</li><li>新建数据中心项目时需对施工过程中新开的孔洞及时封堵。</li><li>装修过程中原则上不使用木材，对局部材料要进行防虫害处理。</li><li>加强机房环境管理，禁止可能引起虫害的东西（如食物）进入主机房。</li><li>在外墙防雨百叶位置安装防鸟金属网，防止飞鸟误入数据中心区域。</li></ul>\n<h2 id=\"ch9-s2\">9.2　装修工程主要组成</h2><h3 id=\"ch9-s2-1\">9.2.1　吊顶工程</h3>\n<p>吊顶工程是主机房装修中重要的组成部分。机房上部吊装着强弱电线槽和水管，也吊装着消防灭火的气体管路及通风系统的风管等。数据中心主机房可以采用无吊顶板形式，楼顶面刷防尘乳胶漆处理，所有吊装线槽及管路全部外露。这种做法对项目综合管线的排布和施工要求较高。而有吊顶板的设计形式弱化了顶内各专业管线系统综合排布的协调美</p>"}