<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第9章　数据中心装饰装修工程 · 书页 256 · PDF 270 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="269.html">← PDF 269</a><a href="../index.html#original/270">回到课程阅读器</a><a href="271.html">PDF 271 →</a></nav><p class="original-editorial">PDF第270页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-9" id="original-page-content"><header class="book-running-head even"><span>256</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">观要求，但安装在吊顶面层上的嵌入式灯具、风口、消防报警探测器、气体灭火喷头等的合理排布对机房整体装修效果有一定影响。如果主机房采用吊顶内回风形式，顶内楼板面层及侧壁应做防尘处理，防止顶内灰尘被回风气流带到空调设备中。数据中心常用吊顶板根据材料可划分为金属吊顶板、矿棉板、石膏板等。</p>
<h4>1. 乳胶漆顶面</h4>
<p>国外很多大型数据中心都采用无吊顶板设计。原结构楼顶顶面只需刷漆并做防尘处理，大量管线采用上走线方式。无吊顶形式可节省建设成本，缩短工期，便于日常的维护和维修，节省投资。考虑到主机房整体的美观性，在设计时首先要注意吊挂的各种管线的平面与立面垂直布置，外露的吊装线槽不能零乱，各专业线管立体排布合理有序；其次要注意强、弱电之间的布线间距，不能产生电磁干扰。</p>
<h4>2. 金属吊顶板</h4>
<p>金属吊顶板的表面一般采用氟碳或者粉末喷涂，漆面牢固，表面不起尘，有较强的自洁能力，其燃烧性能均为 A 级，广泛用于数据中心。金属吊顶板常用材料一般分为钢制类吊顶板与铝制类吊顶板。</p>
<p>（1）钢制类吊顶板目前在数据中心使用广泛的产品为瓦楞彩钢板，搭配 C 型钢明装龙骨，又称联合吊架系统。C 型钢龙骨可条形布置或者井字形布置，所有吊挂构件均固定在 C 型钢上，如风管、消防管、强电线槽、弱电线槽、灯具管线、安防管线等全部安装在 C 型钢联合支架系统上，只允许联合吊架系统与楼板固定，不允许其他管道吊件单独与楼板固定，实现装配式安装。数据中心投入使用后如要进行改建和扩建，可以方便地对吊装线管进行灵活改造，保证无尘施工。</p>
<p>钢制类吊顶板还可根据用户对数据中心的内装档次进行造型定制，但成本较高，定制产品生产周期也较长。</p>
<p>（2）铝制类吊顶板常见类型根据外形划分为方形、条形、格栅、挂片等。方形及条形吊顶板面可以加工为微孔、无孔形式，吊顶板内层按功能需要决定是否粘贴吸声纤维材料。条形和方形铝合金吊顶板具有较好的装修效果，且容易拆装，便于吊顶内管件的维修，多用于主机房内吊顶工程。</p>
<h4>3. 矿棉板吊顶</h4>
<p>燃烧性能为 A 级的矿棉板吊顶因其由超细粒状矿棉组成，稍不注意会有掉渣现象，不适合在主机房区使用，但其具有良好的隔热和吸声性能，规格型号、花色图案众多，并有明装、暗装等不同安装方式，价格相对低廉，使其可以用于数据中心其他功能房间。</p>
<h4>4. 石膏板吊顶</h4>
<p>纸面石膏板吊顶可根据设计定制各种造型，适用于顶内管线少且维修量少的公共空间，多与其他材质组合设计，如玻璃和金属吊顶板等，常用于数据中心的辅助区域，如前厅、办公室、会议室等。</p></article><nav class="original-navigation"><a href="269.html">← PDF 269</a><a href="271.html">PDF 271 →</a></nav></body></html>