{"pdfPage": 271, "bookPage": 257, "title": "第9章　数据中心装饰装修工程 · 书页 257", "status": "proofread", "htmlFile": "original-pages/271.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 9, "htmlSha256": "62b7b67621f6c0c8c1f22346e2921031ec68b924bc7fd6c8d5e79132bd3398bc", "html": "<header class=\"book-running-head odd\"><span>第 9 章　数据中心装饰装修工程</span><span class=\"book-head-ornament\"></span><span>257</span></header><p>数据中心装修工程与吊顶密不可分的还有灯具选型，在挑选不同功能区域的灯具时需注意灯具光线柔和，照度合理，避免眩光，灯具选型美观大方，同时兼具节能功效。</p>\n<h3 id=\"ch9-s2-2\">9.2.2　地面工程</h3>\n<p>防静电地面是数据中心重要的防护措施，目前常用防静电架空地板的形式，架空地板下部地面做防尘处理后铺设保温层。本节主要介绍架空地板及地面保温层的做法。</p>\n<h4>1. 防静电架空地板</h4>\n<p>防静电架空地板为整体装配式结构，由抗静电地板板面及地板支撑系统组成。地板支撑系统包括横梁、地板支脚、螺杆（可以调节以便调整地板面水平）。活动地板易于更换，用专用地板吸可以取下任意一块地板，对维护地板下管线、调整通风地板都十分便利。防静电架空地板对于空调下送风的数据中心是重要的结构件之一，地板下可形成一个封闭的送风静压空间，通过地板上设置的通风地板，把冷却空气送至 IT 设备，保障设备的安全运行；同时，地板下的空间也可用来敷设联结各设备的电源、网络互联管线、集成监控信号管线等设施。</p>\n<p>为了获得最佳的通风效果，建议架空地板高度不低于 500mm 左右。如果架空地板单纯作为电缆布线使用，地板高度适当降低，不低于 250mm 即可。</p>\n<p>架空地板种类较多，根据其基层材料，可分为木基、复合基、铝基、钢基、无机质基。数据中心行业目前常用的分为以下几种：</p>\n<ul class=\"book-list\"><li>硫酸钙地板：采用优质高强度硫酸钙板为基材，上表面粘贴超耐磨防静电贴面；底面采用优质镀锌钢板封底，四周导电胶条封边。</li><li>全钢地板：基材为优质冷轧钢板，面板经脱脂磷化防锈处理后再拉伸、点焊成型，外表喷塑，内填发泡水泥；面层采用高耐磨防静电贴面板，四周粘镶防静电边条。</li><li>复合地板：基材为经防火处理的高密复合板芯；面层为高效防静电贴面；底面采用 0.5mm 厚镀锌钢板。</li></ul>\n<p>铺设架空地板的房间一般也安装有通风地板，通风地板厚度与架空地板厚度相匹配，安装完毕后无响动、摇摆和噪声，且互换性好，通风地板的数量及位置根据散热设备所需的风量、风速和通风地板的风口有效面积来计算和确定。通风地板分为以下两种：</p>\n<ul class=\"book-list\"><li>高压铸铝通风地板：具有高强度承载能力，强度高、质量轻，常见的通风孔分为圆孔和格栅两种。高压铸铝通风地板通风率较高，可达到≥50%，配通风调节阀，风量大小可调节。地板表面可根据需要进行环氧喷粉或镍铬电镀，从而使表面达到柔光、防腐、耐磨效果。</li><li>全钢通风地板：结构组成与防静电全钢地板类似，但内腔是空的，无发泡水泥填料，地板的上下钢板和上表面由面均冲制有通风孔，表层粘贴防静电面层。相对比高压铸铝风口板，全钢风口板通风率较低。</li></ul>"}