<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第9章　数据中心装饰装修工程 · 书页 258 · PDF 272 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="271.html">← PDF 271</a><a href="../index.html#original/272">回到课程阅读器</a><a href="273.html">PDF 273 →</a></nav><p class="original-editorial">PDF第272页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-9" id="original-page-content"><header class="book-running-head even"><span>258</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p>不管何种类型的防静电架空地板，均应具备国家相关部门出具的检验报告，并符合下列技术要求，执行标准 SJ/T10796—2001《防静电活动地板通用规范》、SJ/T11236—2001《防静电贴面板通用规则》、GB 50222—1995（2001 年修订版）《建筑内部装修设计防火规范》。</p>
<p>活动地板因其可以快速拆装的特点，所以对网络建设、设备检修及部件更换都很方便，可大大减少因设备扩充或更新而带来的建筑设施的改造。在数据中心的建设中，活动地板的正确应用及使用，可以提高数据中心及设备的运行可靠性并延长设备的使用寿命。在地板的施工过程中应特别注意：</p>
<ul class="book-list"><li>地板与墙面交接处应用柔性接触，采用减震橡胶垫作间隔；</li><li>地板支架的连接处采用高强度弹性胶圈连接，减缓震动；</li><li>地板底座与地面，宜采用高强度弹性胶垫粘贴牢固减缓震动；</li><li>机柜、精密空调、UPS、配电柜等设备，建议采用角钢支架作为底座。角钢支架用地脚螺栓与地面固定，并采用强力减震橡胶垫。</li></ul>
<h4>2. 地面保温层</h4>
<p>防静电架空地板下楼地面铺设保温层既能最大程度减少空调送风冷量的损失，又不至于使下一层楼顶结露，同时有利于维持主机房的洁净度。楼地面保温层一般采用以下措施：在已完成平整度处理及防尘处理的楼地面上满铺铝箔橡塑板。</p>
<p>橡塑保温板具有以下性能：</p><p>（1）导热系数低</p>
<p>平均温度为 0℃时，橡塑板导热系数为 0.034W/（m·K），而它的表面放热系数高，因此在相同的外界条件下，使用橡塑板厚度比其他保温材料薄一半以上能达到相同的保温效果，从而节省了楼层空间，节省投资。</p>
<p>（2）阻燃性能好</p><p>橡塑板含有大量阻燃减烟原料，燃烧时产生的烟雾浓度极低，而且遇火不融化，不会滴下着火的火球、材料具有自熄灭特性，为 B1 级难燃材料，安全可靠。</p>
<p>（3）防潮性能好</p><p>橡塑板为闭孔式发泡，闭孔结构有极小的水汽渗透率，能长期保持较低的导热系数。</p>
<p>除橡塑板外，保温材料还有其他产品：玻璃纤维为开孔结构，水汽渗透率极高，随着使用时间延长，导热系数随之升高，使保温效果大打折扣；发泡聚乙烯 PEF 为连孔结构，有较高的水汽渗透率，其材质硬而发脆，容易破损，寿命短。对比可知，橡塑保温棉各项性能良好，被行业认可，使用较多。</p>
<h3 id="ch9-s2-3">9.2.3　隔墙工程</h3><p>数据中心建筑内隔墙根据规范及使用要求，需满足防火、防水、耐压、保温等要求。常见的做法有砌块类隔墙、石膏板轻质隔墙、玻璃隔断墙及复合彩钢板隔断墙。</p></article><nav class="original-navigation"><a href="271.html">← PDF 271</a><a href="273.html">PDF 273 →</a></nav></body></html>