{"pdfPage": 273, "bookPage": 259, "title": "第9章　数据中心装饰装修工程 · 书页 259", "status": "proofread", "htmlFile": "original-pages/273.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 9, "htmlSha256": "af216550c87fa17504f86998e226d2980f605be95414d77ddb66777f19f6d6e4", "html": "<header class=\"book-running-head odd\"><span>第 9 章　数据中心装饰装修工程</span><span class=\"book-head-ornament\"></span><span>259</span></header><h4>1. 砌块隔墙</h4>\n<p>砌块隔墙是由加气混凝土砌块、空心砌块等小型轻体砌块砌筑而成的非承重墙体。GB 50174—2017 要求数据中心建筑耐火等级不应低于二级，当主机房围护结构隔墙处于防火分区边界上时，即主机房围护隔墙是防火墙，耐火等级不低于 3h，可采用砌块类隔墙。砌块隔墙应预留好各专业设备、线管的洞口、管道、沟槽及各种预埋件。数据中心内多用加气混凝土砌块隔墙，其具有以下优点：</p>\n<ul class=\"book-list\"><li>导热系数小，保温性能好并有良好的耐火性；</li><li>孔隙率高，吸声性能优于砖墙和混凝土墙体；</li><li>墙体容重小，抗震性能好。由于高孔隙率，建筑的重量大大减轻，从而减小地震带来的破坏影响；</li><li>搬运方便、易于切割，大大提高了砌筑速度，缩短工程工期。</li></ul>\n<h4>2. 石膏板轻质隔墙</h4><p>用于数据中心内装的石膏板轻质隔墙主要分为两种：</p>\n<p>（1）防火石膏板轻质隔墙多用作数据中心内各功能房间的围护隔墙。采用不同系列的石膏板、轻钢龙骨搭配防火岩棉，墙体可具备不同的耐火性能和隔声性能。根据 GB 50174—2017 的 13.2.4 要求，防火隔墙耐火极限不低于 2.0h，防火石膏板防火性能、强度和表面硬度指标均能满足使用要求，且保温、隔热、隔音，是数据中心围护隔墙中的理想材料。</p>\n<p>（2）无防火要求的石膏板轻质隔墙多用于在数据中心主机房内隔离主机房 IT 设备及精密空调设备，隔断墙面层石膏板在地板下及吊顶内不用安装。</p>\n<p>安装在隔墙上的各类轻型设备和电气装置应固定在龙骨上，墙板不得受力；隔墙两面墙板接缝不得在同一根龙骨上，每面的双层墙板接缝亦不得在同一根龙骨上；隔断墙上需安装门窗时，门框、窗框应固定在龙骨上做加强处理，并按设计要求对其缝隙进行密封。跟砌块类隔墙比较，石膏板轻质隔墙可快速搭建，工期较短。</p>\n<h4>3. 玻璃隔墙</h4><p>数据中心装饰装修通常以现代简洁的效果为主，玻璃隔墙可营造通透、美观的视觉效果。用于数据中心内部的玻璃隔墙分为防火玻璃隔墙和钢化玻璃隔断墙。</p>\n<p>（1）防火玻璃隔断墙选用耐火等级 A 级的 12mm 厚单片铯钾防火玻璃，具有突出的隔热防火性能，同防火石膏板轻质隔墙一样，防火玻璃隔墙多用作主机房的围护隔墙，兼具防火性与美观装饰性。在数据中心投入运行后，也方便工作人员巡视检查。</p>\n<p>（2）钢化玻璃隔断墙采用 12mm 厚全钢玻璃，整体通透、安全牢固、美观大方，装饰效果好。钢化玻璃隔断主要安装在主机房内部，用于隔离同一个房间内的不同物理分区，如：隔离 IT 设备与精密空调间、隔离不同权限的机柜设备等。</p>\n<h4>4. 复合彩钢板隔墙</h4><p>复合彩钢板隔墙和石膏板轻质隔墙结构类似，在龙骨两侧安装双面复合彩钢板饰面板。</p>"}