{"pdfPage": 274, "bookPage": 260, "title": "第9章　数据中心装饰装修工程 · 书页 260", "status": "proofread", "htmlFile": "original-pages/274.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 9, "htmlSha256": "ce08e5031b83a714abbf54c40a681aa46b3946aa49ad2da206ffd421f99b7332", "html": "<header class=\"book-running-head even\"><span>260</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-continuation\">装饰板由 0.6mm 烤漆钢板，内衬 12mm 防火石膏板所组成，钢板面漆采用硬化型多元聚酯涂料，背面采用高防锈性涂料，两块隔板之间采用宽度为 12mm 的钢制装饰压条。复合彩钢板隔断墙的特点是结构坚固、耐震性高；可弹性对应需求，标准单元墙板及部件均可互换，改装成本低；基本结构为分体式，采用轻钢龙骨作为固定装置，结构层中可方便电气布线；气密性好，具有优异的隔音性；饰面板龙骨做接地处理；隔墙内部填充岩棉，可以满足数据中心要求的防火、防静电、隔音及保温性能。</p>\n<p>彩钢板隔墙用于隔离机房 IT 设备与精密空调间时，可在机房一侧龙骨上安装单层复合彩钢板，空调间一侧龙骨上安装单层石膏板，节省造价。</p>\n<h3 id=\"ch9-s2-4\">9.2.4　墙面工程</h3><p>数据中心对于室内墙面装饰材料防火要求较高，故多采用刷漆、安装金属饰面板或其他达到防火要求的材料等进行室内墙面装饰装修。</p>\n<h4>1. 乳胶漆墙面</h4><p>墙面刷乳胶漆做法最简单，成本最低。但乳胶漆墙面装饰效果一般，多用在数据中心支持区、辅助区或对成本有严格要求的主机房。乳胶漆墙面容易在设备搬运过程中被设备边框磕碰留有划痕或者凹坑，机房如发生局部漏水事故也容易对墙面造成影响和损坏，修复过程易起尘。目前，为了避免上述情况对乳胶漆墙面造成破坏或影响，常用做法为在设备搬运通道的乳胶漆墙面阳角处安装不锈钢或钢制护角条；在容易出现局部漏水隐患的区域提前做好防水措施。</p>\n<p>墙面无饰面板及无吊顶板的房间可采用白色和深灰色两种颜色乳胶漆进行涂刷，一般以灯具底标高为界限，底标高以下的墙面刷白色，底标高以上刷深灰色。此分色涂刷的方式可弱化楼板下外露的各种吊挂线槽、管线与白色漆面的强烈对比。</p>\n<h4>2. 金属饰面板</h4><p>数据中心常用的金属饰面板主要包括两大类：复合彩钢板墙板及铝板装饰墙板。金属饰面板面层可以穿孔处理，在安装龙骨与面层板材之间填充吸声材料，能有效降低设备运行噪声，多用于数据中心内设备运行噪声较大的区域。</p>\n<p>（1）复合彩钢板饰面板常用于数据中心主机房区域，产品组成方式见上文提到的复合彩钢板隔墙。彩钢板墙板可方便进行组装拆卸，标准单元墙板生产周期短，安装工艺成熟。</p>\n<p>（2）铝板装饰墙板尺寸可灵活定制，与复合彩钢板比较，定制铝板加工周期较长，且一旦安装完毕拆卸较不便利。</p>\n<h4>3. 其他饰面板</h4><p>一些吊顶装修材料也可以用于墙面工程，如防火石膏板、矿棉板等，根据需求不同进</p>"}