{"pdfPage": 275, "bookPage": 261, "title": "第9章　数据中心装饰装修工程 · 书页 261", "status": "proofread", "htmlFile": "original-pages/275.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 9, "htmlSha256": "28a4e76ce82643e59ba096894f67fd4e25a48a7858ac34e65273ae3522dd8b4b", "html": "<header class=\"book-running-head odd\"><span>第 9 章　数据中心装饰装修工程</span><span class=\"book-head-ornament\"></span><span>261</span></header><p class=\"book-continuation\">行选择，如发电机房墙顶面对吸声性能要求较高，同时还需控制成本，可采用矿棉吸音板墙面。</p>\n<p>矿棉吸音板是以矿棉为主要原料加工而成的新型环保建材，表面一般有无规则孔或微孔等多种样式规格，具有很好的隔声、隔热效果。但矿棉板易掉渣变形，因此并不适合用于主机房墙面。</p>\n<h3 id=\"ch9-s2-5\">9.2.5　门窗工程</h3><p>数据中心普遍采用钢质防火门，尤其当数据中心位于其他建筑物内时，数据中心与建筑内其他功能用房之间的隔墙上的门应采用甲级钢制防火门。数据中心各功能房间的防火门需注意设计尺寸。根据目前我国公安部消防产品合格评定中心的要求，双扇防火门外形尺寸不得超过 2123，单扇防火门外形尺寸不超过 1023。数据中心内部主机房区域也常用防火玻璃门与钢化玻璃门，防火玻璃门多安装在防火玻璃隔断墙上，钢化玻璃门多安装于钢化玻璃隔断墙上或其他无防火要求的功能房间。</p>\n<p>数据中心内部办公及前厅接待等辅助区域可根据装修要求选用公共装修常见的装饰木门、玻璃门或其他类型产品，在前厅安检区域，可根据使用要求安装速通门或防尾随门等装置。</p>\n<p>新建数据中心主机房区域的外围护结构应采用无外窗设计，如为改造项目，主机房区域的原有外窗需要做封堵处理。有人员办公的区域宜设置外窗，可自然通风、采光，节能环保同时兼具舒适性。</p>\n<h3 id=\"ch9-s2-6\">9.2.6　标识工程</h3><p>公共空间标识五花八门，种类及样式繁多，但标识的本质在于它的功用性。数据中心区域安装的标识不仅要具有美观性，更重要的是实用性。数据中心室内装修基本格调宜淡雅，整体色调趋于平静，标识系统不宜过分活泼，不仅要体现现代数据中心行业的审美标准，还需要兼顾展示企业形象。最重要的是对于一些危险设备及操作行为要有一套完整的警示标志，这对于数据中心运行期间工作人员的人身安全，有非常重要的意义。</p>\n<p>数据中心标识系统一般分为以下几大类：</p><h4>1. 疏散指示类</h4><p>同其他公共建筑一样，数据中心内部对于极端状况时的应急措施也需要重点关注，疏散指示标志的合理设置，对人员安全疏散具有重要作用：</p>\n<ul class=\"book-list\"><li>在疏散走道和主要疏散路线的地面上或靠近地面的墙上设置发光疏散指示标志，可以有效地帮助人们在浓烟弥漫的情况下，及时识别疏散位置和方向，沿发光疏散指示标志迅速顺利疏散；</li><li>安全出口或疏散出口的上方、疏散走道应设有灯光疏散指示标志；</li></ul>"}