<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第9章　数据中心装饰装修工程 · 书页 262 · PDF 276 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="275.html">← PDF 275</a><a href="../index.html#original/276">回到课程阅读器</a><a href="277.html">PDF 277 →</a></nav><p class="original-editorial">PDF第276页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-9" id="original-page-content"><header class="book-running-head even"><span>262</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><ul class="book-list"><li>疏散指示标志的方向指示应指向最近的疏散出口或安全出口；</li><li>数据中心灯光疏散指示标志及应急照明采用不间断电源（UPS）+柴油机发电机组供电模式：UPS 带载 10～15min 后切换至柴油发电机组供电，实现不间断持续照明。</li></ul>
<h4>2. 引导指示类</h4><p>引导标识是指通过箭头等指示通往特定场所及设施等的路线标识，要注意采用认知性高且直截了当的表现手法。大型数据中心单体建筑规模一般较大，为方便工作人员迅速熟识位置及查找方位，引导指示不仅要醒目，还要简单易识别，整套导引指示应规范化，并且与其他类型标识有明显的区别。</p>
<h4>3. 安全标示类</h4><p>安全标志分为禁止标志、警告标志、指令标志、提示标志四类。通常由安全色、几何图形和图形符号或加有文字说明的补充标志构成。安全标志本身不能消除任何危险，不能取代预防事故的相应措施，但它作为一种安全信息语言有非常重要的作用，通过安全标识可以指明及定义“危险”，如无安全标识，则可能会对数据中心工作人员的生命安全造成伤害，安全标志应固定在明显醒目位置。</p>
<h4>4. 定位标识类</h4><p>数据中心内部定位标识主要分为设备定位标识和房间定位标识。设备定位标识对于数据中心投入使用后的运行维护工作非常便利，房间定位标识与导引指示类互相配合，便于工作人员可以迅速定位位置及方向指引。</p>
<p><b>结语：</b>本章主要介绍了目前数据中心行业常用的内装材料及做法，与其他公共建筑的内装比较起来，数据中心所用材料更注重的是功能性，形式显得较为单一，且市场上可选择性不够丰富。相信随着建筑装饰材料和技术的不断发展，以后会有越来越多的新产品、新技术来帮助数据中心提升功能性，简化施工工艺，降低成本，同时提高数据中心的装饰效果。这些新材料及新技术的应用，对建设绿色、安全、节能、现代化的数据中心有着非常重要的意义。</p></article><nav class="original-navigation"><a href="275.html">← PDF 275</a><a href="277.html">PDF 277 →</a></nav></body></html>