<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 266 · PDF 280 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="279.html">← PDF 279</a><a href="../index.html#original/280">回到课程阅读器</a><a href="281.html">PDF 281 →</a></nav><p class="original-editorial">PDF第280页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head even"><span>266</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><figure id="ch10-fig-4" class="book-figure-ch10-4 "><img src="../assets/original-figures/p280-fig10-4.webp" width="1567" height="973" alt="图10-4　110kV京东专用变电站供电示意"><figcaption>图10-4　110kV京东专用变电站供电示意</figcaption></figure><figure id="ch10-fig-5" class="book-figure-ch10-5 "><img src="../assets/original-figures/p280-fig10-5.webp" width="1183" height="706" alt="图10-5　110kV京东专用变电站设备"><figcaption>图10-5　110kV京东专用变电站设备</figcaption></figure><ul class="book-list"><li>当A/B路市电先后同时断电时，并机系统按7+1模式启动运行。</li><li>当市电发生断电，发电系统自动投入运行，与市电自动切换。当市电恢复，经人工确认后，手动恢复市电供电。</li><li>当柴油发电系统在得到市电两个不同断电信号后快速启动柴油发电机组，避免发电机组的误启动。</li><li>在限定时间内发电机组启动并自动合闸负载馈电开关，确保重要负载的紧急供电</li></ul></article><nav class="original-navigation"><a href="279.html">← PDF 279</a><a href="281.html">PDF 281 →</a></nav></body></html>