<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 267 · PDF 281 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="280.html">← PDF 280</a><a href="../index.html#original/281">回到课程阅读器</a><a href="282.html">PDF 282 →</a></nav><p class="original-editorial">PDF第281页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head odd"><span>第 10 章　京东集团华东数据中心</span><span class="book-head-ornament"></span><span>267</span></header><p class="book-list-continuation">需要。</p><ul class="book-list"><li>系统设置可监测A、B二并机母线间的联络开关状态，如果该开关状态为分闸状态，则系统只允许并保持A、B各自独立运行。</li><li>并机控制系统具备断电自启动、自动投入、自动加载和自动卸载、自动负载均分、负载优先级控制、市电切换管理系统、系统智能监控、机组测试控制等功能。</li><li>发电机组故障与报警信息包括但不限于电压过高/低、频率过高/低、超速、高水温、低润滑油压力、冷却液位低、差动保护、接地故障、蓄电池电压过高/低等等。</li><li>供油管道采用双环路设计。从主油罐到各个机组日用油箱的储油罐、输送通道、供油泵、供储油控制系统等均具备并行维护/容错能力。</li><li>油罐储油量在无外部支援情况下满足发电机组大于12h带载连续运行，并有紧急供油协议作为后继可靠保障。</li><li>日用油箱设置高高位、高位、低位、低低位四段式油位监控和报警，当任意一个日用油箱油位低时，自动开启供油电磁阀和启动供油泵，油位至高位时自动关闭供油电磁阀。当全部日用油箱的柴油全部到达高位时，则自动停止供油泵的运行。如果某一供油泵运行故障，则自动启动备用供油泵。</li></ul><p>模块楼10kV市电/柴油发电机供切换电示意如图10-6所示。</p><figure id="ch10-fig-6" class="book-figure-ch10-6 "><img src="../assets/original-figures/p281-fig10-6.webp" width="1698" height="942" alt="图10-6　模块楼10kV市电/柴油发电机供切换电示意"><figcaption>图10-6　模块楼10kV市电/柴油发电机供切换电示意</figcaption></figure><p>（2）系统的可靠性</p><ul class="book-list"><li>本项目采用进口柴油发电机组，满足国际及国内相关标准。</li><li>该机组具有良好的启动性能，配有发动机缸套水加热装置，在备用状态时保持缸套</li></ul></article><nav class="original-navigation"><a href="280.html">← PDF 280</a><a href="282.html">PDF 282 →</a></nav></body></html>