<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 268 · PDF 282 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="281.html">← PDF 281</a><a href="../index.html#original/282">回到课程阅读器</a><a href="283.html">PDF 283 →</a></nav><p class="original-editorial">PDF第282页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head even"><span>268</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-list-continuation">水温度在32℃以上，保证在低温时（冬季）的快速启动和带载能力。</p><ul class="book-list"><li>发电机配置有防潮加热器，防止因空气湿度过高降低发电机绝缘性能而造成安全风险。</li><li>满足GB/T 2820系列标准中G3等级要求。该机组可以承受负载突加75%，以保证发电机组快速启动后可以快速地加载。</li><li>并机主控系统冗余设计，有效提高了并机系统的可靠性。</li><li>采用原装进口WOODWARD并机控制模块，与发电机组控制具有良好的匹配性，提高了并联运行的时间，降低负载分配误差。</li><li>发电机采用2/3绕组节距和模绕定子线圈，有效降低了非线性负载产生的谐波对发电机系统的干扰和影响。</li><li>发电机可以承受负载超前功率因数至0.9，而输出功率没有任何折损。</li><li>任意一套油路系统PLC控制出现故障时，自动切换至另外一套PLC控制系统，保证系统供油的可靠性。</li></ul><p>（3）发电系统介绍</p><p>1）柴油发电机组</p><p>发电机组分别安装在两个发电机房内，采用建筑顶部直接进风，侧外墙直接排风方式，最大化满足机组进排风的需求。排风降噪室单独设置，有效降低噪声。</p><figure id="ch10-fig-7" class="book-figure-ch10-7 "><img src="../assets/original-figures/p282-fig10-7.webp" width="1280" height="786" alt="图10-7　模块楼10kV柴油发电机房"><figcaption>图10-7　模块楼10kV柴油发电机房</figcaption></figure><p>发电机组并机10kV金属铠装移开式开关柜为行业一线品牌原厂柜，柜内断路器、综保的开关量信号、每台开关柜或系统的电压、电流、频率、有功功率、无功功率、系统运行方式、以及实时电压、电流变化图表等重要参数全部引至并机监控屏，和发电机组各类信息全部集成到并机操作系统内，形成控制、监视、告警一体化监控平台。</p></article><nav class="original-navigation"><a href="281.html">← PDF 281</a><a href="283.html">PDF 283 →</a></nav></body></html>