{"pdfPage": 283, "bookPage": 269, "title": "第10章　京东集团华东数据中心 · 书页 269", "status": "proofread", "htmlFile": "original-pages/283.html", "figures": 2, "unresolved": [], "presentation": "book", "chapter": 10, "htmlSha256": "e104d718e57156e0046f09b185a4bf8249566d5cca6ce5a4c275fec72b39eae9", "html": "<header class=\"book-running-head odd\"><span>第 10 章　京东集团华东数据中心</span><span class=\"book-head-ornament\"></span><span>269</span></header><figure id=\"ch10-fig-8\" class=\"book-figure-ch10-8 \"><img src=\"assets/original-figures/p283-fig10-8.webp\" width=\"1095\" height=\"764\" alt=\"图10-8　模块楼10kV柴油发电机并机室\"><figcaption>图10-8　模块楼10kV柴油发电机并机室</figcaption></figure><p>2）柴油发电机组的并机控制</p><p>机组控制采用进口并机控制模块（见图10-9），15英寸彩色触摸屏显示。可实现自动启动、自动投入、自动并机、自动加载和卸载顺序控制、自动负载均分、自动备用冗余控制、负载需求控制、负载优先级控制、一键停机、市电切换管理、系统智能监控、BMS信息提供、机组测试控制、实现多种形式的<i>N</i>+1控制等功能。</p><figure id=\"ch10-fig-9\" class=\"book-figure-ch10-9 \"><img src=\"assets/original-figures/p283-fig10-9.webp\" width=\"1178\" height=\"902\" alt=\"图10-9　模块楼10kV柴油发电机并机页面（一）\"><figcaption>图10-9　模块楼10kV柴油发电机并机页面（一）</figcaption></figure><p>监控页面显示丰富（见图10-10），可显示每台机组运行状态及机组参数列表、并机状态、并机方式、故障列表、切换列表、告警信息、实时负载均衡等。</p>"}