<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 270 · PDF 284 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="283.html">← PDF 283</a><a href="../index.html#original/284">回到课程阅读器</a><a href="285.html">PDF 285 →</a></nav><p class="original-editorial">PDF第284页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head even"><span>270</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><figure id="ch10-fig-10" class="book-figure-ch10-10 "><img src="../assets/original-figures/p284-fig10-10.webp" width="1037" height="797" alt="图10-10　模块楼10kV柴油发电机并机页面（二）"><figcaption>图10-10　模块楼10kV柴油发电机并机页面（二）</figcaption></figure><p>3）供储油系统介绍</p><p>本项目每个数据中心模块的供储油系统独立设置、物理隔离。每个模块配置两个25立方埋地柴油储罐，每个柴油罐配置一用一备2台供油泵，两罐之间配置一台倒油泵。储罐区至机房日用油箱间输油管路为双环路设计，具备在线检修及容错能力。</p><p>供储油系统上电后PLC系统自动检索运行，当检测到日用油箱液位信号，按照油箱高低液位阀值启停油泵、控制油泵的切换。系统在自动运行时根据检测到的日用油箱供油液位限值信号后启动A1泵（见图10-11和图10-12），当A1供油泵有故障时自动延时切换至A2供油泵运行。运维后台实时监视油泵运行状态。</p><figure id="ch10-fig-11" class="book-figure-ch10-11 "><img src="../assets/original-figures/p284-fig10-11.webp" width="1305" height="757" alt="图10-11　模块楼10kV柴油发电机供储油页面（一）"><figcaption>图10-11　模块楼10kV柴油发电机供储油页面（一）</figcaption></figure></article><nav class="original-navigation"><a href="283.html">← PDF 283</a><a href="285.html">PDF 285 →</a></nav></body></html>