<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 271 · PDF 285 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="284.html">← PDF 284</a><a href="../index.html#original/285">回到课程阅读器</a><a href="286.html">PDF 286 →</a></nav><p class="original-editorial">PDF第285页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head odd"><span>第 10 章　京东集团华东数据中心</span><span class="book-head-ornament"></span><span>271</span></header><figure id="ch10-fig-12" class="book-figure-ch10-12 "><img src="../assets/original-figures/p285-fig10-12.webp" width="1328" height="783" alt="图10-12　模块楼10kV柴油发电机供储油页面（二）"><figcaption>图10-12　模块楼10kV柴油发电机供储油页面（二）</figcaption></figure><p>日用油箱控制模式分为手动模式和自动模式，手/自动模式均在就地控制柜上选择。在手动模式下供油阀可以手动启停，根据人工监视液位及设备状况进行手动操作，液位到达高液位时手动停泵，液位到划定供油液位位置时手动启泵。</p><p>在自动模式下系统根据液位信号判断是否自动启停供油泵，当液位低于低液位设定值时，供油泵接到信号后联锁加油阀自动打开加油，油位到达高液位时供油泵接到信号联锁加油阀关闭；当系统切换至自动模式时检测到油位高于设定的低液位时加油阀不动作并且保持关闭状态，只有到达低油位设定值加油阀才会打开，如图10-13所示。</p><figure id="ch10-fig-13" class="book-figure-ch10-13 "><img src="../assets/original-figures/p285-fig10-13.webp" width="1022" height="918" alt="图10-13　模块楼10kV柴油发电机供储油页面（三）"><figcaption>图10-13　模块楼10kV柴油发电机供储油页面（三）</figcaption></figure></article><nav class="original-navigation"><a href="284.html">← PDF 284</a><a href="286.html">PDF 286 →</a></nav></body></html>