{"pdfPage": 285, "bookPage": 271, "title": "第10章　京东集团华东数据中心 · 书页 271", "status": "proofread", "htmlFile": "original-pages/285.html", "figures": 2, "unresolved": [], "presentation": "book", "chapter": 10, "htmlSha256": "b0065f1675ab02e237d3fea54d349399e9f6c2b8059a63bae4622e71188c597c", "html": "<header class=\"book-running-head odd\"><span>第 10 章　京东集团华东数据中心</span><span class=\"book-head-ornament\"></span><span>271</span></header><figure id=\"ch10-fig-12\" class=\"book-figure-ch10-12 \"><img src=\"assets/original-figures/p285-fig10-12.webp\" width=\"1328\" height=\"783\" alt=\"图10-12　模块楼10kV柴油发电机供储油页面（二）\"><figcaption>图10-12　模块楼10kV柴油发电机供储油页面（二）</figcaption></figure><p>日用油箱控制模式分为手动模式和自动模式，手/自动模式均在就地控制柜上选择。在手动模式下供油阀可以手动启停，根据人工监视液位及设备状况进行手动操作，液位到达高液位时手动停泵，液位到划定供油液位位置时手动启泵。</p><p>在自动模式下系统根据液位信号判断是否自动启停供油泵，当液位低于低液位设定值时，供油泵接到信号后联锁加油阀自动打开加油，油位到达高液位时供油泵接到信号联锁加油阀关闭；当系统切换至自动模式时检测到油位高于设定的低液位时加油阀不动作并且保持关闭状态，只有到达低油位设定值加油阀才会打开，如图10-13所示。</p><figure id=\"ch10-fig-13\" class=\"book-figure-ch10-13 \"><img src=\"assets/original-figures/p285-fig10-13.webp\" width=\"1022\" height=\"918\" alt=\"图10-13　模块楼10kV柴油发电机供储油页面（三）\"><figcaption>图10-13　模块楼10kV柴油发电机供储油页面（三）</figcaption></figure>"}