{"pdfPage": 286, "bookPage": 272, "title": "第10章　京东集团华东数据中心 · 书页 272", "status": "proofread", "htmlFile": "original-pages/286.html", "figures": 2, "unresolved": [], "presentation": "book", "chapter": 10, "htmlSha256": "7939907c98a6414dea953331b0da015a2038b9bdac7b65056ce78cca96b68d3d", "html": "<header class=\"book-running-head even\"><span>272</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p>告警信息：液位告警信息、运行及故障信息均可在现场和运维监控室监视到，关键信息均联动声光报警器发出警告。</p><figure id=\"ch10-fig-14\" class=\"book-figure-ch10-14 book-float-right\"><img src=\"assets/original-figures/p286-fig10-14.webp\" width=\"765\" height=\"451\" alt=\"图10-14　模块楼10kV柴油发电机供储油页面（四）\"><figcaption>图10-14　模块楼10kV柴油发电机供储油页面（四）</figcaption></figure><p>卸油泵自动启动条件：火警触发卸油泵启动，火警信号撤除或油箱液位达到低限位设定值时卸油泵延时停泵（见图10-14和图10-15）。</p><p>其他配套设施：泵房内设置有消防及危险性监控装置、排水设施、通风设施、照明及疏散措施等。</p><figure id=\"ch10-fig-15\" class=\"book-figure-ch10-15 \"><img src=\"assets/original-figures/p286-fig10-15.webp\" width=\"956\" height=\"1045\" alt=\"图10-15　模块楼10kV柴油发电机供储油页面（五）\"><figcaption>图10-15　模块楼10kV柴油发电机供储油页面（五）</figcaption></figure><p>4）在线检修维护供电系统</p><p>当其中一路变压器或低压供电模块检修维护时，由柴油发电机组供电，经低压侧ATS切换至计划性维护电源负载回路。采用柴油发电机组供电方式可以很好地避免变压器占用容量费用问题及消化柴油存储过期问题。存在的难点就是需要经验丰富的技术工程师进行全程监管式操作。</p><p>模块楼计划性在线检修供电系统示意如图10-16所示。</p><h4>3. 模块内10kV配电系统（见图10-17）</h4><p>市电10kV金属铠装移开式开关柜采用行业一线品牌原厂柜（见图10-18），配置一套独</p>"}