<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 273 · PDF 287 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="286.html">← PDF 286</a><a href="../index.html#original/287">回到课程阅读器</a><a href="288.html">PDF 288 →</a></nav><p class="original-editorial">PDF第287页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head odd"><span>第 10 章　京东集团华东数据中心</span><span class="book-head-ornament"></span><span>273</span></header><p class="book-continuation">立的后台监控系统，可以实时检测电压、电流、频率、有功功率、无功功率、变压器的温度，监视系统运行方式，监测实时电压、电流变化曲线并生成图表，生成能源消耗及谐波分析报表，形成控制、监视、告警一体化监控平台。</p><figure id="ch10-fig-16" class="book-figure-ch10-16 "><img src="../assets/original-figures/p287-fig10-16.webp" width="1596" height="971" alt="图10-16　模块楼计划性在线检修供电系统示意"><figcaption>图10-16　模块楼计划性在线检修供电系统示意</figcaption></figure><figure id="ch10-fig-17" class="book-figure-ch10-17 "><img src="../assets/original-figures/p287-fig10-17.webp" width="1531" height="780" alt="图10-17　模块内市电10kV系统示意"><figcaption>图10-17　模块内市电10kV系统示意</figcaption></figure><p>市电10kV系统重要检测参数均并行上传至运维监控系统，使每一个重点供电环节实现无死角无盲区监视。</p></article><nav class="original-navigation"><a href="286.html">← PDF 286</a><a href="288.html">PDF 288 →</a></nav></body></html>