{"pdfPage": 288, "bookPage": 274, "title": "第10章　京东集团华东数据中心 · 书页 274", "status": "proofread", "htmlFile": "original-pages/288.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 10, "htmlSha256": "40492dee398af7c0292647194b548f431f5b68b75ede46d36d9f25c501583ab8", "html": "<header class=\"book-running-head even\"><span>274</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><figure id=\"ch10-fig-18\" class=\"book-figure-ch10-18 \"><img src=\"assets/original-figures/p288-fig10-18.webp\" width=\"758\" height=\"879\" alt=\"图10-18　模块楼市电10kV开关设备\"><figcaption>图10-18　模块楼市电10kV开关设备</figcaption></figure><h4>4. 低压供配电系统</h4><p>京东云数据中心电力系统是按Uptime TIER Ⅲ等级及GB 50174—2008中A类机房的要求设计建造。</p><p>本项目设有A、B两个物理隔离的10/0.4kV主用变配电室，和一个10/0.4kV备用变配电室。总共配置了8台2500kV·A主用变压器，A、B路各4台；其中A路和B路各2台为电子信息设备供电；另外4台组成两组两进一母联供电模式，为辅助设备供电；备用变配电室设置1台2500kV·A变压器，用于低压侧计划性检修时为电子信息设备机柜供电。</p><p>从10kV变配电室开始，经UPS配电室，至机房模块配电列头柜，两路供电电源采用不同路径敷设，对于局部发生火灾时可以起到物理隔离的作用，提高电力保障水平；同时电子信息设备和辅助设备采用不同的变压器供电，避免感性负载（电动机类）频繁启动时对电子信息设备供电变压器的冲击。</p><p>本项目包括8个生产机房和2个网络接入机房。机房内所有电子信息设备均采用UPS供电。其中2个生产机房和2个网络机房电子的供电模式为2N，其余6个生产机房的供电模式则为N+1。</p><p>辅助设备电源采用“UPS+市电”的供电模式，低压总进线柜设置母联联络，末端采用自投联络供电，如图10-19所示。蓄电池按UPS额定输出功率计算，单台UPS后备蓄电池支撑时间均不小于15min。当一路市电电源故障时，110kV变电站内10kV母线联络开关动作，故障回路负荷均由另一回路承担；当两路市电电源均发生故障时，机房模块内负荷由UPS蓄电池供电，同时备用柴油发电机组启动，向机房模块、空调冷源、照明等负荷供电。</p>"}