<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 275 · PDF 289 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="288.html">← PDF 288</a><a href="../index.html#original/289">回到课程阅读器</a><a href="290.html">PDF 290 →</a></nav><p class="original-editorial">PDF第289页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head odd"><span>第 10 章　京东集团华东数据中心</span><span class="book-head-ornament"></span><span>275</span></header><figure id="ch10-fig-19" class="book-figure-ch10-19 "><img src="../assets/original-figures/p289-fig10-19.webp" width="1517" height="1668" alt="图10-19　低压供配电系统架构"><figcaption>图10-19　低压供配电系统架构</figcaption></figure><p>一个好的系统要有科学合理的架构，使用高品质的设备产品可以为系统的安全高效提供可靠保证。所以，京东集团华东数据中心在电气设备的选用上不遗余力。</p><p>（1）低压配电柜</p><p>本工程采用某知名品牌授权的MNS2.0系列低压配电柜，内置Emax系列空气框架断路器，Tmax塑壳断路器，柜体防护等级为IP30。</p><p>1）框架结构</p><p>标准化组件派生模块设计，灵活性高；框架为带有25mm间隔模数孔的C型骨架，无须专用工具即可组装成各种柜体，结构紧凑。</p></article><nav class="original-navigation"><a href="288.html">← PDF 288</a><a href="290.html">PDF 290 →</a></nav></body></html>