<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 276 · PDF 290 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="289.html">← PDF 289</a><a href="../index.html#original/290">回到课程阅读器</a><a href="291.html">PDF 291 →</a></nav><p class="original-editorial">PDF第290页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head even"><span>276</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p>2）母线系统</p><p>MNS2.0型配电柜的母线系统包括主母线系统、分支母线系统及PE/N排母线系统等；可按要求设计为三相四线或三相五线制；水平PE/N排安装在柜体前面下部，PE排和N排均开有模数孔，便于电缆连接。</p><p>主母线（水平母线）技术特点如下：</p><ul class="book-list"><li>采用优质铜母线，导电率高于99.9%；</li><li>良好的动热稳定性能，额定短时耐受电流<i>I</i><sub>cw</sub>≥100kA；</li><li>背靠背公用母线，边缘预留拼接孔，易于扩展。</li></ul><p>分支母线（垂直母线）特点如下：</p><ul class="book-list"><li>良好的动热稳定性能，<i>I</i><sub>cw</sub>≥86kA；</li><li>双母线或母线分隔。</li></ul><p>3）抽出式功能单元</p><ul class="book-list"><li>有效安装空间为72E，单柜最多可安装36个回路；</li><li>抽出式、固定式、插入式可混合安装在一个系统中，以达到最优化组合。</li></ul><p>4）Emax系列空气框架断路器</p><p>断路器结构特性如下：</p><ul class="book-list"><li>操作机构是储能型的，即用预先储能的弹簧操作；弹簧储能可以手动操作前面盘的手柄或利用齿轮式电动机电动操作。通过安装在操作机构内部的合闸及分闸线圈，以及使用齿轮式电动机对弹簧储能，断路器可以实现遥控操作并联动至监控系统。</li><li>抽出式断路器的固定部分有隔离固定触头的遮板，遮板在断路器被抽出隔间时闭合；同时可使用挂锁将遮板锁在闭合位置，防止意外。</li></ul><p>本项目选用的是PR122型电子脱扣器附件，可实现一套集完整保护、准确测量、信号指示为一体的功能模块。主要特点包括：</p><ul class="book-list"><li>运行时不需外部电源；</li><li>采用微处理器技术，精密度高；</li><li>对电流的真实值R.M.S（均方根值）反应灵敏；</li><li>故障原因指示以及脱扣数据记录。</li></ul><p>Emax系列断路器的N线具有全额定电流承载能力，适用于数据中心供配电系统，即适用于单相在中性线上产生很大的第3次谐波电流的情况。典型的应用包括负载中安装有产生高谐波畸变的电子信息设备、荧光灯管的照明系统、逆变和整流系统、UPS和电动机调速系统。</p><p>Emax系列断路器温度在40℃（含）以下及海拔高度在2000m（含）以下的环境中，性能不会发生任何变化。</p><p>（2）UPS输出列头配电柜</p><p>本工程采用某品牌SPM系列精密配电柜作为UPS输出列头柜。SPM系列列头柜具备</p></article><nav class="original-navigation"><a href="289.html">← PDF 289</a><a href="291.html">PDF 291 →</a></nav></body></html>