<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 277 · PDF 291 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="290.html">← PDF 290</a><a href="../index.html#original/291">回到课程阅读器</a><a href="292.html">PDF 292 →</a></nav><p class="original-editorial">PDF第291页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head odd"><span>第 10 章　京东集团华东数据中心</span><span class="book-head-ornament"></span><span>277</span></header><p class="book-continuation">完善灵活的配电系统，丰富的安全、运营成本管理功能。</p><p>1）配电系统</p><ul class="book-list"><li>支路微型断路器选用S200系列，配合可热插拔终端母线系统，可实现在线热插拔、调相功能，维修或扩容时不需要断电。</li><li>浪涌保护器TVSS选用OVR BT2系列，响应时间小于0.5ns，残留电压小于1000V，具备高频杂波滤除功能，全模式防护（相线－中线，相线之间，以及中线对地线），内置独立熔丝保护，确保设备安全可靠。</li><li>列头柜内预留空间，保证项目投产运行后零地电压不达标时，可及时安装隔离变压器。</li></ul><p>2）安全、运营成本管理功能</p><p>将配电系统完全纳入机房监控系统，监控所有回路（包括每一个输出支路）的电气参数，并可设定两段电流阈值分级预警，使用户对机房模块内配电系统运行状况一目了然，也便于用户及早发现安全隐患，有效规避风险。</p><p>母线监测参数包括三相输入电压、电流、频率、有功功率、功率因数、谐波百分比、负载百分比、电量等。</p><p>支路监测参数包括支路额定电流、实际电流、支路负载百分比、支路开关状态、支路电量等。</p><p>触屏面板特点如下：</p><ul class="book-list"><li>采用7英寸彩色LCD触屏面板，具备清晰实时显示配电系统单线图及各开关运行状态；</li><li>实时记录负载状况并显示变化趋势，便于用户判断分析；</li><li>设置口令保护，增加权限管理功能。</li></ul><p>分级预警和声光告警提示特点如下：</p><ul class="book-list"><li>主路过电压、欠电压、缺相、过载、电流阈值超限等故障告警；</li><li>每输出支路的电压、电流、功率及开关状态告警；</li><li>可设定两段负载电流阈值，分级预警，确保及时准确地采取有效措施；</li><li>变压器过温告警；</li><li>告警时屏幕闪动，并配合蜂鸣器提醒。</li></ul><p>纳入机房监控系统特点如下：</p><ul class="book-list"><li>支持RS232/485或SNMP多种智能通信接口；</li><li>主路及支路电量定期统计存储；</li><li>面板可保存超过2000条报警信息，便于故障分析。</li></ul><p>（3）UPS不间断电源</p><p>本工程采用某知名品牌Galaxy系列高频UPS机组，其中为电子信息设备供电的UPS采用Galaxy 7000系列400kV·A机组并机运行，有<i>N</i>+1及2<i>N</i>两种供电模式；为动力设</p></article><nav class="original-navigation"><a href="290.html">← PDF 290</a><a href="292.html">PDF 292 →</a></nav></body></html>