<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 279 · PDF 293 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="292.html">← PDF 292</a><a href="../index.html#original/293">回到课程阅读器</a><a href="294.html">PDF 294 →</a></nav><p class="original-editorial">PDF第293页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head odd"><span>第 10 章　京东集团华东数据中心</span><span class="book-head-ornament"></span><span>279</span></header><p class="book-list-continuation">容，并实现：</p><ul class="book-list book-sublist"><li>当市电电源不可用时，逐渐转移从蓄电池到发电机组的负载。</li><li>当主交流电源（UPS主路电源）返回到容限范围内时，可延迟蓄电池到负载的输出，避免交流电源出现过载变量。</li><li>在并机系统中，设置逆变器顺序启动。</li></ul><ul class="book-list"><li>可满足适用于各种负载的高品质输出电压（如380V、400V、415V或440V）。<ul><li>输出电压谐波失真度THDU＜3%；</li><li>适合所有类型的负载，输出功率因数PF＝0.9，即适用于最新型的容性、非线性计算机负载，满足负载功率因数PF超前0.9及高峰值因数。</li></ul></li><li>鉴于长距离电缆存在着压降，输出电压可在额定值±3%范围内调整（0.5V为一个增量级）。</li><li>负载阶跃响应能力：从100%到0%或从0%到100%的负载阶跃变化时，输出电压变化＜2%，并在100ms内返回到±1%的容限范围以内。</li><li>逆变器极高的短路限流能力（2.5<i>I</i><sub>n</sub>-150ms），有助于实现下游保护设备的完全选择性，峰值因数可达3∶1。</li></ul><p>2）节能高效</p><ul class="book-list"><li>基于IGBT的PFC整流器可吸收正弦电流。</li><li>具有中性线再生的不含变压器的高频UPS，可减小占地面积、提高效率、减轻设备重量。</li></ul><figure id="ch10-fig-21" class="book-figure-ch10-21 book-float-right"><img src="../assets/original-figures/p293-fig10-21.webp" width="793" height="427" alt="图10-21　400kV·A UPS效率曲线"><figcaption>图10-21　400kV·A UPS效率曲线</figcaption></figure><ul class="book-list"><li>高达94.5%的效率，从25%至100%负载基本恒定；在ECO节能模式下运行效率高达97%，最终可在运行电费以及空调开支方面显著降低成本。图10-21为400kV·A UPS效率曲线。</li><li>快速蓄电池充电器为标准配置，实现节能效果。</li><li>优化充电器运行功能以保护蓄电池，在3ms内的短瞬停电将不会启动蓄电池供电。</li><li>环境温度在20℃以下时，可提升7.5%额定功率。图10-22为Galaxy 7000系列UPS输出功率随温度变化曲线。如图所示，对于Galaxy 7000 400kV·A UPS，在20℃以下时可将原400kV·A的功率提高至430kV·A。</li></ul><p>3）高效冗余型全监控通风系统</p><ul class="book-list"><li>采用轴流式风机，可显著优化功率器件的运行状态。</li><li>每个功率器件采用至少两个冗余的风机冷却，即使其中一个风机故障，也能确保功</li></ul></article><nav class="original-navigation"><a href="292.html">← PDF 292</a><a href="294.html">PDF 294 →</a></nav></body></html>