<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 281 · PDF 295 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="294.html">← PDF 294</a><a href="../index.html#original/295">回到课程阅读器</a><a href="296.html">PDF 296 →</a></nav><p class="original-editorial">PDF第295页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head odd"><span>第 10 章　京东集团华东数据中心</span><span class="book-head-ornament"></span><span>281</span></header><ul class="book-list"><li>高可用性的配置架构：支持模块化直接并联配置和公共静态旁路开关柜并联配置，提高设备可用性并与装置整体实现同步升级。</li><li>全面兼容STS系统：支持冗余电源、冗余配电线路的运行。</li><li>支持多达8台机组的并机连接：实现更高的额定功率。</li><li>失去冗余时的报警信号：基于电流检测的高准确度和可靠性。</li></ul><p>5）特色功能</p><p>智能负载测试SPOT：</p><ul class="book-list"><li>可以用于测试UPS：<ul><li>从空载到100%满负载测试；</li><li>可以按照要求的负载功率因数进行测试。</li></ul></li><li>在任意负载率下模拟蓄电池后备时间测试。</li><li>按顺序检查测试UPS过载。</li><li>测试在额定负载工况下整个机房模块的空调制冷能力。</li></ul><p>节能增效ECO运行模式：</p><ul class="book-list"><li>运行原理为整流器运行，给蓄电池浮充充电；逆变器处于待机不工作状态，减少空载运行无用热量的产生；由静态旁路带载供电；</li><li>本项目中，在运行前期模块机房无服务器加载或服务器加载少时，采用ECO运行模式，既开机UPS保证其需要的相对湿度，又可给蓄电池浮充充电。</li></ul><p>休眠唤醒EBM运行模式：</p><ul class="book-list"><li>运行原理为当一组UPS的整体负载率小于（大于）某一限制时，系统停止（启动）一台整机，如再小于（大于）另一更低（高）限值时，再停止（启动）一台整机，直到只剩下一台运行（全部）投入为止。</li></ul><p>母线同步功能：对于2N供电模式来说，两组UPS具备母线同步系统，即保证UPS输出母线电压的相位同步；对于末端内部设置STS的服务器，切换过程不会产生由于相位变换发生的宕机情况。</p><p>（4）蓄电池</p><p>本项目选用某知名品牌LBTY 12V系列阀控式免维护铅酸蓄电池，质保长达四年。LBTY系列蓄电池具备如下技术特点及优势：</p><ul class="book-list"><li>设计寿命为10年。</li><li>阻燃的单向排气阀，可保证蓄电池使用安全且寿命延长。</li><li>吸附式玻璃纤维棉技术使气体复合效率高达99%，使电解液具有免维护功能。</li><li>计算机智能设计的低钙合金板栅，最大限度降低了气体的产生量。</li><li>工作温度范围宽，其中放电：-40℃～71℃，充电：-23℃～60℃。</li></ul><p>蓄电池直流配电柜主输入断路器满足0.6～1.0<i>I</i><sub>n</sub>可调，具备智能监控功能，即具备UPS控制系统可实时检测蓄电池开关的电压、电流及开关状态的功能；在蓄电池组漏电、</p></article><nav class="original-navigation"><a href="294.html">← PDF 294</a><a href="296.html">PDF 296 →</a></nav></body></html>