<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 283 · PDF 297 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="296.html">← PDF 296</a><a href="../index.html#original/297">回到课程阅读器</a><a href="298.html">PDF 298 →</a></nav><p class="original-editorial">PDF第297页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head odd"><span>第 10 章　京东集团华东数据中心</span><span class="book-head-ornament"></span><span>283</span></header><p>表10-25为宿迁市全年各级干球温度的分布情况，可以看出，宿迁大部分时间的温度都在-5～35℃之间，空调制冷设备大部分运行时间内工况稳定。</p><figure id="ch10-fig-25" class="book-figure-ch10-25 "><img src="../assets/original-figures/p297-fig10-25.webp" width="1464" height="569" alt="图10-25　宿迁市全年各级干球温度频数"><figcaption>图10-25　宿迁市全年各级干球温度频数</figcaption></figure><p>由图10-26可以看出，宿迁市全年相对湿度都在50%～70%之间，全年春秋两季的湿度处理工作量较小，只是在炎热的夏季除湿量会相对较大。</p><figure id="ch10-fig-26" class="book-figure-ch10-26 "><img src="../assets/original-figures/p297-fig10-26.webp" width="1338" height="699" alt="图10-26　宿迁市月平均相对湿度"><figcaption>图10-26　宿迁市月平均相对湿度</figcaption></figure><h4>2. 系统说明</h4><p>京东集团华东数据中心1#模块的整体设计冷负荷为7427kW，制冷采用水冷式冷水系统。整个空调制冷系统由冷源系统、管路系统、末端空调系统和辅助系统等构成。数据中心专门设置了制冷机房，主要制冷设备放在室内。系统的主要流程图如图10-27所示。</p><p>冷冻水系统的设计供回水温度为10～16℃，主要设备采用<i>N</i>+1冗余配备，保证系统不会由于某一设备故障而受到影响；整个水系统管路均采用环状管路，主环路节点之间设置双阀门，保障系统可用性；并设置在线式蓄冷罐，可以无间断地为系统提供15min备用冷源。空调制冷系统的整体设计满足并高于Uptime Tier Ⅲ级别的要求，同时设置了以板式换</p></article><nav class="original-navigation"><a href="296.html">← PDF 296</a><a href="298.html">PDF 298 →</a></nav></body></html>