<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 286 · PDF 300 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="299.html">← PDF 299</a><a href="../index.html#original/300">回到课程阅读器</a><a href="301.html">PDF 301 →</a></nav><p class="original-editorial">PDF第300页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head even"><span>286</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">出机组在部分负荷时的运行效率曲线，在负荷50%左右时，其制冷效率低于0.45kW/ton，即COP可达7.8左右，表现良好，如图10-31所示。</p><figure id="ch10-fig-31" class="book-figure-ch10-31 book-float-right"><img src="../assets/original-figures/p300-fig10-31.webp" width="778" height="638" alt="图10-31　AHRI条件下部分负荷时机组效率⊖"><figcaption>图10-31　AHRI条件下部分负荷时机组效率⊖</figcaption></figure><h4>4. 管路系统</h4><p>空调冷冻水系统设计采用两级环状管网：一级环状管网覆盖整个建筑模块（见图10-32），为主要环路，各节点之间成对设置阀门，当模块内送（回）水主管出现渗漏等故障时，可关闭该处送（回）主管上就近两个蝶阀，末端依靠另一路供回水管路仍能正常运行；二级环状管网分别覆盖各精密空调间（见图10-33），为次级环路，各节点之间成对设置阀门。各精密空调支管与对应的次要环路连接。主、次级环路的设置一来可以减少主环路上的连接支路，当某个机房暂不投入使用时，方便整体退出主环路循环；二来可以减少主环路上的大阀门，节省投资。冷冻水供、回水管路分别用蓝色和绿色表示，冷却水供、回水管路分别用黄色和红色表示，方便运行维护人员快速地对管路进行分辨。</p><figure id="ch10-fig-32" class="book-figure-ch10-32 "><img src="../assets/original-figures/p300-fig10-32.webp" width="1111" height="1160" alt="图10-32　管路的环路和双阀设计（一级）"><figcaption>图10-32　管路的环路和双阀设计（一级）</figcaption></figure><footer class="book-footnotes"><p>⊖　图中单位ton为冷吨，是制冷量的单位，1 ton≈3.517kW。</p></footer></article><nav class="original-navigation"><a href="299.html">← PDF 299</a><a href="301.html">PDF 301 →</a></nav></body></html>