<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 287 · PDF 301 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="300.html">← PDF 300</a><a href="../index.html#original/301">回到课程阅读器</a><a href="302.html">PDF 302 →</a></nav><p class="original-editorial">PDF第301页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head odd"><span>第 10 章　京东集团华东数据中心</span><span class="book-head-ornament"></span><span>287</span></header><figure id="ch10-fig-33" class="book-figure-ch10-33 "><img src="../assets/original-figures/p301-fig10-33.webp" width="1698" height="849" alt="图10-33　管路的环路和双阀设计（二级）"><figcaption>图10-33　管路的环路和双阀设计（二级）</figcaption></figure><p>冷水机房内设置4个承压式圆柱形蓄冷罐（见图10-34），材质为压力容器专用钢材，标号为Q345R，在冷水机组停机时可以保证15h不间断制冷。每个蓄冷罐布水器的效果保证80%以上的蓄冷效率；布水器设计的弗劳德数＜1，这样可以保证蓄冷罐在竖直方向上的温度分层；水罐出口雷诺数＜2000，可降低水流对斜温层的干扰。罐体按照蓄冷温度设置保温层，日总热损失率在最热月24h内温升不高于0.2℃。蓄冷罐是“串联”在冷冻水系统中的，可以实现无间断供冷。</p><figure id="ch10-fig-34" class="book-figure-ch10-34 "><img src="../assets/original-figures/p301-fig10-34.webp" width="964" height="813" alt="图10-34　冷水机房实景"><figcaption>图10-34　冷水机房实景</figcaption></figure><p>冷冻侧采用一次泵变频系统，系统投资小，管路简单。而且冷水机组和水泵之间都是</p></article><nav class="original-navigation"><a href="300.html">← PDF 300</a><a href="302.html">PDF 302 →</a></nav></body></html>