<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 289 · PDF 303 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="302.html">← PDF 302</a><a href="../index.html#original/303">回到课程阅读器</a><a href="304.html">PDF 304 →</a></nav><p class="original-editorial">PDF第303页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head odd"><span>第 10 章　京东集团华东数据中心</span><span class="book-head-ornament"></span><span>289</span></header><p>系统可以实现的基本功能有：</p><ul class="book-list"><li>定制日程表；</li><li>能允许多位操作人员同时操作此系统，且能让多个操作人员读取系统资料；</li><li>追踪记录，报警记录；</li><li>管理报告和日程报告；</li><li>动态及交互式的3D图形界面；</li><li>直接数字控制和用户编程；</li><li>区域控制和显示；</li><li>冷水机组系统控制，负荷限制，启/停优化；</li><li>开放的通信协议，将系统控制传输到动力环境监控系统中。</li></ul><p>厂商冷源控制系统界面如图10-38所示。</p><h4>6. 空调末端系统</h4><p>主机房内架空地板高度为1.2m，较高的架空层有利于空气静压的形成，使通风地板的出口风速平稳。同时也为地下保温层和管线的维护提供了充裕的空间。对于不同负荷的机柜，可通过调整通风地板的开孔面积来分配冷量。机柜采用冷通道封闭的形式，使空调送风冷却效率更高。</p><figure id="ch10-fig-38" class="book-figure-ch10-38 "><img src="../assets/original-figures/p303-fig10-38.webp" width="1130" height="762" alt="图10-38　厂家冷源控制系统界面"><figcaption>图10-38　厂家冷源控制系统界面</figcaption></figure><p>每个机房模块配有独立的直膨式新风机组，室外新风经初效和中效过滤，并经冷却处理后送入房间，保证机房正压，同时满足人员需求。</p><p>主机房、变配电室、电池室、UPS配电室等均采用水冷式精密空调，N+1配置方式。精密空调全部采用“UPS+市电”双路供电，UPS电源为主用；同时为避免大量空调同时启动对电网造成冲击，空调采取了延时策略，即每隔2s启动一台。</p></article><nav class="original-navigation"><a href="302.html">← PDF 302</a><a href="304.html">PDF 304 →</a></nav></body></html>