<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 290 · PDF 304 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="303.html">← PDF 303</a><a href="../index.html#original/304">回到课程阅读器</a><a href="305.html">PDF 305 →</a></nav><p class="original-editorial">PDF第304页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head even"><span>290</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p>本项目所选用的精密空调（见图10-39）改进了一些有利于节能的设计，主要体现在以下方面：</p><figure id="ch10-fig-39" class="book-figure-ch10-39 "><img src="../assets/original-figures/p304-fig10-39.webp" width="1041" height="995" alt="图10-39　水冷型精密空调"><figcaption>图10-39　水冷型精密空调</figcaption></figure><ul class="book-list"><li>空调EC风机叶轮采用航空级新型工程复合材料，质量更轻，强度更高，新一代的航空级EC节能风机比传统EC风机节能25%；</li><li>通过控制器根据实际冷负荷以比例设定送风量，满足外部变化的冷负荷，降低风机消耗功率，进一步节能；</li><li>优化气流通道，扩大回风过滤器面积和加深度，从而减小内部压降，降低风机耗功节能；</li><li>机组独特新型的超大面积换热器，将风机模块安装在架空地板下可充分利用机组的内部空间，换热器高1980mm，宽度则与整个机组宽度相同，而515mm高的下沉式风机安装在架空地板以下。</li><li>精密空调内置电极式加湿器，而且能自动检测加湿罐中的杂质含量并清除，减少了氧化结垢现象。</li></ul><p>精密空调间实景如图10-40所示。</p><h4>7. 自然冷却</h4><p>如图10-41所示，为充分利用冬季室外天然冷源进行自然冷却，冷冻水系统设置水－水不锈钢板式换热器，与冷水机组并联。</p></article><nav class="original-navigation"><a href="303.html">← PDF 303</a><a href="305.html">PDF 305 →</a></nav></body></html>