<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 291 · PDF 305 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="304.html">← PDF 304</a><a href="../index.html#original/305">回到课程阅读器</a><a href="306.html">PDF 306 →</a></nav><p class="original-editorial">PDF第305页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head odd"><span>第 10 章　京东集团华东数据中心</span><span class="book-head-ornament"></span><span>291</span></header><figure id="ch10-fig-40" class="book-figure-ch10-40 "><img src="../assets/original-figures/p305-fig10-40.webp" width="1160" height="884" alt="图10-40　空调间实景"><figcaption>图10-40　空调间实景</figcaption></figure><figure id="ch10-fig-41" class="book-figure-ch10-41 "><img src="../assets/original-figures/p305-fig10-41.webp" width="1152" height="880" alt="图10-41　板式换热器实景"><figcaption>图10-41　板式换热器实景</figcaption></figure><p>尽管系统设计冷冻水供水温度为10℃，实际运行中还可以提高水温，来提高系统运行整体效率并延长自然冷却时间。实际运行中，冷冻水系统可在室外日平均湿球温度持续5天以上低于10℃时，切换到自然冷却系统使用，日平均湿球温度持续5天以上高于10℃时，开始退出。全年可大致分为免费制冷季和常规制冷季，免费制冷季不少于4个月，具体根据当年天气情况决定。</p></article><nav class="original-navigation"><a href="304.html">← PDF 304</a><a href="306.html">PDF 306 →</a></nav></body></html>