<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 294 · PDF 308 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="307.html">← PDF 307</a><a href="../index.html#original/308">回到课程阅读器</a><a href="309.html">PDF 309 →</a></nav><p class="original-editorial">PDF第308页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head even"><span>294</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p>主机房硫酸钙架空地板，如图10-47所示。</p><figure id="ch10-fig-47" class="book-figure-ch10-47 "><img src="../assets/original-figures/p308-fig10-47.webp" width="979" height="640" alt="图10-47　主机房硫酸钙架空地板示意图"><figcaption>图10-47　主机房硫酸钙架空地板示意图</figcaption></figure><p>微模块机房环氧自流平地面，如图10-48所示。</p><figure id="ch10-fig-48" class="book-figure-ch10-48 "><img src="../assets/original-figures/p308-fig10-48.webp" width="960" height="644" alt="图10-48　微模块机房环氧自流平地面"><figcaption>图10-48　微模块机房环氧自流平地面</figcaption></figure><h2 id="ch10-s3">10.3　京东集团华东数据中心设施运维管理</h2><p>随着大数据、云计算、智慧城市、移动互联网和物联网等应用的快速发展，各行各业对数据中心的需求量越来越大。数据中心单体规模越大、系统越复杂，其脆弱性也越高，对数据中心运维水平的要求也就越高。</p><p>数据中心运维管理的范围很广泛，也是数据中心生命周期中最长的一个阶段，主要包括基础设施、各种IT设备、信息与数据、应用软件等。运维管理的好坏很大程度上决定了数据中心的使用寿命。本章主要介绍京东集团华东数据中心在基础设施运维管理方面所做</p></article><nav class="original-navigation"><a href="307.html">← PDF 307</a><a href="309.html">PDF 309 →</a></nav></body></html>