<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 295 · PDF 309 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="308.html">← PDF 308</a><a href="../index.html#original/309">回到课程阅读器</a><a href="310.html">PDF 310 →</a></nav><p class="original-editorial">PDF第309页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head odd"><span>第 10 章　京东集团华东数据中心</span><span class="book-head-ornament"></span><span>295</span></header><p class="book-continuation">的努力。</p><p>数据中心基础设施运维管理是为了确保数据中心基础设施能为电子信息系统提供稳定可靠的运行环境，确保电子信息系统和其支持系统能够安全、稳定、可靠、持续并高能效地运行，实现运行维护的及时性、规范性、安全性和可用性。</p><h3 id="ch10-s3-1">10.3.1　京东集团华东数据中心设施运维管理的目标和内容</h3><p>京东集团华东数据中心设施运维管理核心团队组建于数据中心建设初期，主要的专业技术管理人员都深度参与了整个数据中心园区的工程建设和测试验证等重要阶段，对数据中心从无到有的过程都非常熟悉。在数据中心交付之前，他们就已经了解整个数据中心基础设施系统的构成，掌握所有设计、施工、变更、整改的技术文档和测试数据，知道哪些部分是后续运维工作需要特别关注的薄弱点。</p><p>设施运维管理的基本目标包括：</p><ul class="book-list"><li>对与信息系统服务有关的数据中心各项管理对象进行系统地计划、组织、协调与控制。</li><li>依托于已交付的基础设施，通过科学的管理，最终使数据中心得以实现服务与经济上的目标。</li></ul><p>“三分技术，七分管理。”大量的事实表明，数据中心运行的好与差，评判标准很大程度上是由管理水平的高低所决定的。一个数据中心即便采用了最新的技术，如果运维管理不当，一定不是一个好的数据中心。一个好的数据中心会通过科学的运维管理，充分利用现有的技术和设备，将运行成本降到最低，从而使能源利用最大化。</p><p>京东集团华东数据中心设施运维管理还有一个非常重要的目标是“建立一套持续改进的机制”，这点往往容易被人们忽略。数据中心设施运维管理与数据中心设施系统建设阶段的项目管理有很大的不同。项目管理是一次性的，必须保障“当前最佳”，因为没有机会推倒重来；而数据中心运维管理是一个不断循环迭代的过程。“一套持续改进的机制”可以保障数据中心运行效率不断提高、运行成本不断降低。数据中心的设施运维工作是一个不断改善的过程，正所谓“没有最好，只有更好”。</p><p>所谓运行，是指对数据中心设施系统与设备进行日常地启停控制、参数设置、状态监控和优化调节，以确保电子信息系统和设施系统自身获得安全、高效的运行环境。</p><p>所谓维护，是指为保证数据中心设施系统与设备具备正常运行所需要的条件，达到提高可靠性、排除隐患、延长寿命期等目的所进行的工作，包括定期巡检、检测、维护和保养等。</p><p>设施运行维护对象应包括如下系统：</p><p>（1）电气系统</p><ul class="book-list"><li>高压配电设备</li><li>电力变压器</li></ul></article><nav class="original-navigation"><a href="308.html">← PDF 308</a><a href="310.html">PDF 310 →</a></nav></body></html>