<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 296 · PDF 310 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="309.html">← PDF 309</a><a href="../index.html#original/310">回到课程阅读器</a><a href="311.html">PDF 311 →</a></nav><p class="original-editorial">PDF第310页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head even"><span>296</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><ul class="book-list"><li>低压配电设备</li><li>不间断电源系统UPS和电池</li><li>配电列头柜</li><li>柴油发电系统</li><li>防雷接地系统</li><li>照明设备</li><li>电缆和母线槽</li></ul><p>（2）暖通系统</p><ul class="book-list"><li>冷源系统</li><li>精密空调</li><li>水管路系统</li><li>通风设备</li><li>风管路系统</li></ul><p>（3）智能化系统</p><ul class="book-list"><li>出入口控制系统</li><li>入侵报警系统</li><li>视频监控系统</li><li>电子巡更系统</li><li>环境监控系统</li><li>设备监控系统</li></ul><p>（4）消防系统</p><ul class="book-list"><li>消防供配电设施</li><li>火灾自动报警系统</li><li>消防供水设施及消火栓系统</li><li>自动灭火系统</li><li>防排烟系统</li><li>防火分隔设置</li><li>应急照明与疏散指示系统</li><li>应急广播系统</li><li>消防专用电话</li><li>建筑灭火器</li></ul><h3 id="ch10-s3-2">10.3.2　京东集团华东数据中心设施运维管理制度</h3><h4>1. 人员管理</h4><p>人是数据中心设施运维管理的基础，也是管理的核心。京东集团华东数据中心的设施</p></article><nav class="original-navigation"><a href="309.html">← PDF 309</a><a href="311.html">PDF 311 →</a></nav></body></html>