{"pdfPage": 311, "bookPage": 297, "title": "第10章　京东集团华东数据中心 · 书页 297", "status": "proofread", "htmlFile": "original-pages/311.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 10, "htmlSha256": "cd76fc8349102011f5380ecda2d1b97630818d37c191293df3285790e38be5f0", "html": "<header class=\"book-running-head odd\"><span>第 10 章　京东集团华东数据中心</span><span class=\"book-head-ornament\"></span><span>297</span></header><p class=\"book-continuation\">运维团队按照工作内容划分为以下两个主要职能：</p><p>（1）运维巡检团队</p><p>实行7×24h轮岗工作制，对基础设备设施进行巡检，担任值班工作，第一时间发现故障或问题，并作为管理程序的执行者。主要包括电工、管道工、制冷工等，各个工种的技术员均持证上岗，协同作业。</p><p>（2）技术管理团队</p><p>对数据中心场地基础设施提供运维技术支持，解决技术问题，承担数据中心场地基础设施一般性的优化改造工程的项目管理工作，即运维管理核心团队，包括运维经理以及暖通、电气、智能化等专业的技术人员。</p><p>此外，运维团队还定期组织技术交流分享会，在提升大家实战技能的同时促进员工之间互相学习。</p><h4>2. 设施管理</h4><p>（1）设备台账制度</p><p>给每个独立的数据中心模块建立完整并实时更新的设备台账。台账包括所有关键基础设施设备的清单，并完整记录这些设备设施的运行情况、事件情况、变更情况、维护保养频次等信息。</p><p>对影响安全运行的关键设备，如UPS、冷水机组、精密空调等的设定参数以及关键点的报警阈值制定了统一管理制度，结合数据中心实际运行情况，经技术讨论后按统一参数值设定，运维巡检人员不可以随意修改。</p><p>（2）预防性维护计划</p><p>为延长设备的使用寿命，减少设备故障的概率，必须对所有设备设施进行有计划的维护。通过定期检查和保养，使设备设施的某些缺陷或隐患在变得更严重之前被发现。</p><p>运维团队根据不同系统的设备情况与供应商充分沟通，按照供应商的建议提前制定年度、季度、月度预防性维护计划。运维人员按照各设备系统的特性、维护流程及规范，及时、完整地落实维护工作，并形成客观实际的记录和报告存档。此外，运维团队还定期对设备运行状态的数据进行统计和趋势量化分析，对于异常的趋势，及时做出报警和相关预案。</p><p>（3）维修工单制度</p><p>运维人员在接到工单时，能明确获悉工作任务与注意事项，提前熟悉操作流程，做到心中有数。在维修操作过程中，工单也可以起到指导操作的作用。在维修工作结束后交单、备案、归档。如在维修过程中遇到困难，亦可以向技术管理层及时反馈，做到闭环控制。</p><p>（4）操作流程</p><p>对数据中心基础设施的所有操作，都事先制定详细的规范和操作流程，并要求每一位运维人员在开展运维工作时严格按照流程执行，主要包括：</p>"}