<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 298 · PDF 312 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="311.html">← PDF 311</a><a href="../index.html#original/312">回到课程阅读器</a><a href="313.html">PDF 313 →</a></nav><p class="original-editorial">PDF第312页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head even"><span>298</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><ul class="book-list"><li>维护作业程序（MOP）：根据设备供应商提供的建议，结合数据中心的自身特点，制定用于指导对数据中心关键基础设施设备进行维护、维修、安装、操作时执行的流程。</li><li>标准操作流程（SOP）：所有关键基础设施设备在任何情况下必须严格执行的常用操作流程。比如，启停发电机组的操作流程、UPS转换到旁路带载的操作流程、机柜加电流程、故障应急流程等。</li><li>应急操作流程（EOP）：在有可能发生严重故障的情况下应执行的流程。严重故障通常是指有可能使数据中心一个或多个主机房发生大面积宕机的故障。</li></ul><p>（5）备件、耗材、仪器、工具的管理</p><p>运维团队根据设备台账及其分类制定最低备件和耗材的库存清单并及时补充备件和耗材。为规范仓库管理，指定专门的库房管理员，定期盘点库存，公示库存情况。凡申请备件和耗材的运维人员必须实名填写申请单，说明申请缘由和数量，由管理员登记在案。物资的出库、入库必须经由管理员清点记录，其他人不得随意进出库房。管理员需保证库房安全，物资完好无损，不出事故。</p><p>将运维用的仪器和工具分门别类放置，每次运维人员交接班时对仪器和工具进行清点，签字确认。对比较复杂的仪器仪表制定相关的操作指导规范。定期对仪器仪表进行校准。</p><p>（6）生命周期管理</p><p>运维核心团队基于设施设备的合理生命周期，结合风险评估，制定设备维护、升级或更换的计划或预算，及时报告给上级主管部门。</p><h4>3. 运行管理</h4><p>（1）日常巡检及交接班管理</p><p>在正常开展运维工作时采用A、B角色配置，至少保证两名不同工种的运维工程师配合巡检，同时保证值班室留人，及时通报数据中心运行状态异常情况，重要问题就近人员应急处理。</p><p>交接班的主要交接内容包括：设备有无异常情况发生；当班遗留工作及完成内容；异常情况简述及处理；上级命令、指示的内容和执行情况；各种工具、仪器仪表、钥匙、工作记录和资料；机房环境卫生情况；提醒接班者应注意的事项及其他问题。在交接班时间内发生事故或异常现象，仍由交班人员处理，接班人员应予以必要的协助。</p><p>（2）安全防范制度</p><p>将数据中心根据重要等级和功能区划分相应的控制区域，对出入权限实行分区、分级管理，对重要区域设置多重认证措施。所有访客一律实名登记，获得相应授权后，在运维工作人员的陪同下方可进入机房区域。</p><p>机房区域设有7×24h视频监控，监控系统记录保存90天以上。</p></article><nav class="original-navigation"><a href="311.html">← PDF 311</a><a href="313.html">PDF 313 →</a></nav></body></html>