{"pdfPage": 313, "bookPage": 299, "title": "第10章　京东集团华东数据中心 · 书页 299", "status": "proofread", "htmlFile": "original-pages/313.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 10, "htmlSha256": "447b5d35e36546312c0d35939998ca99fc74b1df39157406957395f773adf6f0", "html": "<header class=\"book-running-head odd\"><span>第 10 章　京东集团华东数据中心</span><span class=\"book-head-ornament\"></span><span>299</span></header><p>（3）机房清洁管理</p><p>划定保洁区域，定期做好机房保洁工作，保证地板及地板下的无尘状态。在重要区域进行保洁工作时必须有运维人员现场监督和指导。</p><p>（4）事件管理</p><p>数据中心故障按照影响程度的不同分为四类事件。运维团队制定事件管理流程，明确不同等级事件下相应的处理流程。在数据中心发生故障时，严格按照事件的类型进行升级报告。</p><p>1）事件等级分类</p><ul class=\"book-list\"><li>一级事件：关键服务中断，影响SLA（服务等级协议）达成。</li><li>二级事件：关键服务组件出现故障，导致不满足冗余条件或服务水平下降，有潜在影响SLA的可能性。</li><li>三级事件：非关键服务组件故障，不影响SLA的达成。</li><li>四级事件：非关键服务组件的质量下降，造成轻微可以忽略的影响。</li></ul><p>2）事件升级报告</p><p>事件升级报告的内容和要求如表10-1所示。</p>\n<table id=\"ch10-table-1\" class=\"book-table\"><caption>表10-1　事件升级报告模板</caption><thead><tr><th></th><th>一级事件</th><th>二级事件</th><th>三级事件</th><th>四级事件</th></tr></thead><tbody><tr><td>现场运维工程师</td><td>3min内报告运维主管</td><td>3min内报告运维主管</td><td>3min内报告运维主管</td><td>运维工程师现场处理</td></tr><tr><td>运维主管</td><td>5min内报告运维经理</td><td>5min内报告运维经理</td><td>—</td><td>—</td></tr><tr><td>运维经理</td><td>10min内报告运维总监</td><td>10min内报告运维总监</td><td>—</td><td>—</td></tr><tr><td>运维总监</td><td>5min内报告主管VP</td><td>—</td><td>—</td><td>—</td></tr></tbody></table>\n<p>（5）应急响应</p><p>1）设施应急预案演练</p><p>针对对应的应急操作流程EOP进行定期的演练工作，旨在发现应急操作时存在的薄弱环节，采取及时补救措施，提高运维人员应对突发事件的团队协作能力和应变能力，缩短突发事故的处理时间，确保数据中心基础设施安全运行。主要包括：</p><ul class=\"book-list\"><li>沙盘演练：参与演练的运维人员分别口述在发生紧急情况时自身所应承担的职责及将会执行的方案和步骤。</li><li>跑位演练：参与演练的运维人员跑位到模拟故障现场，模拟处理故障，参与人员应清晰地说出故障的处理方案和步骤。</li></ul><p>2）人员安全应急流程</p><p>运维团队针对影响运维人员身体健康的人身事故制定应急流程并定期演练，包括设置现场急救包以及联系当地医疗急救机构的方式等。</p>"}