<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 300 · PDF 314 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="313.html">← PDF 313</a><a href="../index.html#original/314">回到课程阅读器</a><a href="315.html">PDF 315 →</a></nav><p class="original-editorial">PDF第314页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head even"><span>300</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p>（6）容量管理</p><p>1）空间容量</p><p>主要包括IT设备摆放空间、基础设备设施摆放空间、综合布线线路空间和配线架的管理。</p><p>2）能力容量</p><p>主要包括电力供应容量、制冷供应容量、综合布线信息点容量的管理。</p><p>运维团队定期填写运维周报和月报，如实记录数据中心空间容量和基础设施使用情况的变化，便于上级管理人员进行能源审计和能耗分析，掌握数据中心的整体利用率，预测业务增长趋势，提前制定扩容或新建数据中心的计划。</p><p>（7）能效管理</p><p>京东集团华东数据中心PUE的计算方法如图10-49所示。</p><figure id="ch10-fig-49" class="book-figure-ch10-49 "><img src="../assets/original-figures/p314-fig10-49.webp" width="1353" height="427" alt="图10-49　京东集团华东数据中心PUE的计算方法"><figcaption>图10-49　京东集团华东数据中心PUE的计算方法</figcaption></figure><p>确定测量点之后，根据定义，PUE的计算方法为：</p><math display="block"><mtext>PUE</mtext><mo>＝</mo><mo>（</mo><mi>P</mi><mn>1</mn><mo>+</mo><mi>P</mi><mn>2</mn><mo>−</mo><mi>P</mi><mn>4</mn><mo>）</mo><mo>/</mo><mi>P</mi><mn>3</mn></math><p>式中：P1——在M1点测得的用电量，依此类推。</p><p>根据实际运行数据分析，在低压配电系统中，UPS系统用电量占比约68%～75%，冷源系统用电量占比约15%～20%，精密空调系统用电量占比约3%～5%，照明、通风、办公等其他用电量占比不到5%。所以，数据中心能效管理的目标是在保证电子信息系统安全高效运行的前提下，重点对UPS系统和冷源系统的运行控制策略进行合理优化，降低整体PUE。</p><p>（1）UPS系统的优化控制</p><p>由UPS效率曲线（见图10-50）可以得出，负载率在10%以下时，UPS效率基本小于80%；负载率在10%～20%之间时，UPS效率在80%～90%；负载率大于20%后，UPS效率大于90%；负载率在30%以上时，UPS效率曲线接近于直线，负载率的变化几乎不再影响UPS效率的变化。</p><p>京东集团华东数据中心采取UPS逆变器模块休眠技术，前期在UPS低负荷运行时，关闭一定数量的模块，让单机UPS达到较高的负载量，从而提高UPS的效率。这样，只要使得UPS单机负载在30%以上，在低负载时效率已经可到达几乎满载时的效率。</p></article><nav class="original-navigation"><a href="313.html">← PDF 313</a><a href="315.html">PDF 315 →</a></nav></body></html>