<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 302 · PDF 316 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="315.html">← PDF 315</a><a href="../index.html#original/316">回到课程阅读器</a><a href="317.html">PDF 317 →</a></nav><p class="original-editorial">PDF第316页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head even"><span>302</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">冷水机组和冷却塔切换为常规制冷状态，待该组冷源供冷稳定后关闭；随气温缓慢升高，按照以上操作，逐步增加切换机组的数量，直至将全部冷水机组切换为常规制冷状态，自然冷却工况结束。从常规制冷季到完全免费制冷季，可按完全相反的顺序进行操作切换。</p><figure id="ch10-fig-51" class="book-figure-ch10-51 "><img src="../assets/original-figures/p316-fig10-51.webp" width="999" height="844" alt="图10-51　三级压缩离心式冷水机组能效曲线"><figcaption>图10-51　三级压缩离心式冷水机组能效曲线</figcaption></figure><p>对于加装了变频器的电动设备，比如水泵和冷却塔，保证设备频率随冷量变化动态调整很重要。前文中有提到，变频设备的流量与频率比成正比，功耗与频率比的三次方成正比。多台并机、降频运行可以极大地节省设备功耗。不过为避免水泵本体过热，频率不宜低于30Hz。相关数据如图10-52和图10-53所示。</p>
<figure id="ch10-fig-52" class="book-native-table-figure"><table id="ch10-table-fig52-a" class="book-table book-figure-panel"><thead><tr><th>测试对象</th><th>频率/Hz</th><th>额定功率/kW</th><th>实际输入功率/kW</th><th>功率百分数</th><th>频率的百分比立方</th></tr></thead><tbody><tr><td rowspan="5">冷冻泵</td><td>30</td><td>55</td><td>11.77</td><td>21.4%</td><td>21.6%</td></tr><tr><td>33</td><td>55</td><td>15.46</td><td>28.1%</td><td>28.7%</td></tr><tr><td>35</td><td>55</td><td>18.26</td><td>38.2%</td><td>34.3%</td></tr><tr><td>38</td><td>55</td><td>23.05</td><td>41.9%</td><td>43.9%</td></tr><tr><td>40</td><td>55</td><td>26.90</td><td>48.9%</td><td>51.2%</td></tr></tbody></table><table id="ch10-table-fig52-b" class="book-table book-figure-panel"><tbody><tr><td rowspan="4">冷却泵</td><td>40</td><td>75</td><td>38.1</td><td>50.8%</td><td>51.2%</td></tr><tr><td>43</td><td>75</td><td>47.03</td><td>62.7%</td><td>63.6%</td></tr><tr><td>45</td><td>75</td><td>53.33</td><td>71.1%</td><td>72.9%</td></tr><tr><td>50</td><td>75</td><td>72.75</td><td>97.0%</td><td>100.0%</td></tr></tbody></table><figcaption>图10-52　京东集团华东数据中心变频水泵的测试验证数据</figcaption></figure></article><nav class="original-navigation"><a href="315.html">← PDF 315</a><a href="317.html">PDF 317 →</a></nav></body></html>