{"pdfPage": 317, "bookPage": 303, "title": "第10章　京东集团华东数据中心 · 书页 303", "status": "proofread", "htmlFile": "original-pages/317.html", "figures": 2, "unresolved": [], "presentation": "book", "chapter": 10, "htmlSha256": "721e203f3c85c63a69d1e1d96321e6a50fe4af1e1e130ccbca0bc0246447c347", "html": "<header class=\"book-running-head odd\"><span>第 10 章　京东集团华东数据中心</span><span class=\"book-head-ornament\"></span><span>303</span></header><p>（3）精密空调系统的优化控制</p><p>京东集团华东数据中心的精密空调全部采用EC风机，对EC风机的优化控制可以帮助降低精密空调系统的能耗。如图10-54所示，横坐标表示EC风机实际运行风量与额定风量的比值，纵坐标表示EC风机实际功耗与额定功耗的比值。可以看出，随着EC风机风量的减少，功耗不断下降。现场实测试数据显示，50%以下风量时，功耗下降并不明显，而且运行风险增大，所以EC风机的风量设置不宜低于50%。当主机房IT负载未达到满载时，增加精密空调运行数量，降低单台空调风量有助于节能。</p><figure id=\"ch10-fig-53\" class=\"book-figure-ch10-53 \"><img src=\"assets/original-figures/p317-fig10-53.webp\" width=\"1700\" height=\"693\" alt=\"图10-53　京东集团华东数据中心变频水泵的功率曲线\"><figcaption>图10-53　京东集团华东数据中心变频水泵的功率曲线</figcaption></figure><figure id=\"ch10-fig-54\" class=\"book-figure-ch10-54 \"><img src=\"assets/original-figures/p317-fig10-54.webp\" width=\"1263\" height=\"737\" alt=\"图10-54　京东集团华东数据中心实测EC风机风量比与能耗比的关系曲线\"><figcaption>图10-54　京东集团华东数据中心实测EC风机风量比与能耗比的关系曲线</figcaption></figure><p>（4）照明系统的优化控制</p><p>京东集团华东数据中心所有主机房均采用分布式照明智能控制系统。人员进入机房间</p>"}