{"pdfPage": 318, "bookPage": 304, "title": "第10章　京东集团华东数据中心 · 书页 304", "status": "proofread", "htmlFile": "original-pages/318.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 10, "htmlSha256": "eee6d1a4443ab7baa4468daa086195278dff59e83f6f59256cff026662eaaa3a", "html": "<header class=\"book-running-head even\"><span>304</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-continuation\">时灯具根据感应打开该部位灯具，人员离开时灯具则按设定的延时时间自动关闭。无人员进入机房时灯具能满足运维监控的最低照度，达到节能与自动控制的目的。</p><h3 id=\"ch10-s3-3\">10.3.3　京东集团华东数据中心设施运维管理平台</h3><p>京东集团华东数据中心是按照世界一流数据中心的理念设计和建设的，按照国际先进的运营管理模式投入运行，并为之设计了一套先进、可靠的智能化基础设施运维管理平台进行系统性支撑。</p><p>系统平台围绕着以下目标进行设计和建设：</p><ul class=\"book-list\"><li>能高度稳定可靠地监控园区环境、各相关系统和设备的运行状态，为运维管理提供必要信息；</li><li>整合园区内IT系统与数据中心基础设施的管理，架起两者间的沟通桥梁，分析电力、冷却、空间、服务器、存储及网络带宽等相关资源的数据，最大化数据中心的运营效率，保障数据中心的可用性。</li><li>以各类数据库（全文数据库、多媒体数据库和关系数据库）为管理工具、利用海量全文数据库技术、数据加密和压缩存储等技术，实现监控实时化、资产数字化、流程系统化、业务流畅化等，从而达到对IDC业务涉及的所有部门与资产统一管理的目标。</li><li>通过规范流程管理，提高数据中心管理工作效率并提供安全舒适的工作环境。</li><li>节省数据中心运行管理费用，达到短期投资长期受益的目的。</li><li>软、硬件均采用模块化结构设计，适应发展需要，做到具有可扩展性、可变性，适应环境的变化和工作性质的多样化，同时满足今后与京东总部的数据中心云平台对接的基本要求。</li></ul><h4>1. 系统概况</h4><p>京东集团华东数据中心园区包含4个数据中心模块，每个模块配置一个独立的监控中心，整个园区设置一个综合监控中心ECC（位于园区中心）。</p><p>模块级的监控系统对基础设施的监控内容包括：电气部分（UPS、ATS、精密配电柜、智能电量仪表、防雷开关、蓄电池输入开关）；动力部分（精密空调、冷水机组、水泵）；环境部分（温湿度、漏水监测、可燃气体浓度监测等）。系统对被监控设备进行实时的监测和展示。其集成的子系统包括：高压电力监控系统（含柴油发电机、10kV进线柜、馈线柜、直流电源屏、变压器、配电开关监测等）、柴发供油控制系统。</p><p>园区级的系统平台主要由四大功能模块组成：基础设施、客户服务、客户自助服务、大屏幕展示。这些功能模块涵盖IDC涉及的基础设施运维监控及业务流程管理方面，例如：实时监视、业务流程管理、资源视图、值班OA等，对所有业务流程进行分类模块化管理，流程完善、清晰。系统还针对四大功能模块基于Android与iOS移动终端开发了微信操控平台，方便各部门人员与客户对IDC基础业务的实时操控。</p>"}