<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 305 · PDF 319 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="318.html">← PDF 318</a><a href="../index.html#original/319">回到课程阅读器</a><a href="320.html">PDF 320 →</a></nav><p class="original-editorial">PDF第319页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head odd"><span>第 10 章　京东集团华东数据中心</span><span class="book-head-ornament"></span><span>305</span></header><p>园区级的监控平台可实现以下功能：</p><ul class="book-list"><li>可用性管理，可视化展示各设备设施实时状态，实时掌握可用性状况；</li><li>业务流程规范化管理，变更风险管控，降低变更带给业务的影响；</li><li>复杂事件分析处理，准确定位故障；大数据分析，智能预警；</li><li>设备部署合理，平衡各维度容量综合利用率，避免单项容量短板；</li><li>可视化容量管理，直观展示容量使用情况及趋势分析，扩容决策及时准确；</li><li>提供多维度运行分析报告，为运营决策提供数据支持；</li><li>重大故障可实时准确提供数据中心应急预案。</li></ul><h4>2. 模块级监控系统架构</h4><p>系统架构包含现场设备数据采集层、现场设备监控层和集中监控层。</p><ul class="book-list"><li>现场设备数据采集层：由各种I/O采集模块等组成，连接所有传感器和被监控设备，实现监控平台与被监控对象的数据通信。所有硬件采用模块化架构，I/O模块采集传感器数据后通过系统配置实现对所有传感器的数据匹配对应；各种智能设备直接接入现场监控层。</li><li>现场设备监控层：由多台嵌入式服务器或独立网络控制器组成，负责收集与处理由现场设备采集层发送上来的数据。现场应根据系统总线数量、监控单元的处理能力、机房物理分区等条件设置嵌入式服务器或独立网络控制器。</li><li>模块集中监控层（见图10-55和图10-56）：采集现场设备监控层上传的数据，对本模块内的现场监控服务器进行集中管理，实时监测本块组内基础设施的参数、状态，并提供IE远程浏览服务。同时，使本模块的监控数据具备上传至园区综合监控中心综合监控层的能力。</li></ul><p>集中管理平台配置了“双服务器+双数据库”，实现容错配置。</p><figure id="ch10-fig-55" class="book-figure-ch10-55 "><img src="../assets/original-figures/p319-fig10-55.webp" width="1106" height="731" alt="图10-55　模块级监控系统界面（一）"><figcaption>图10-55　模块级监控系统界面（一）</figcaption></figure></article><nav class="original-navigation"><a href="318.html">← PDF 318</a><a href="320.html">PDF 320 →</a></nav></body></html>