<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 307 · PDF 321 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="320.html">← PDF 320</a><a href="../index.html#original/321">回到课程阅读器</a><a href="322.html">PDF 322 →</a></nav><p class="original-editorial">PDF第321页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head odd"><span>第 10 章　京东集团华东数据中心</span><span class="book-head-ornament"></span><span>307</span></header><p>（1）园区系统平台架构</p><p>着眼数据中心园区的整体规划，系统采用“分布式”结构，满足全天24h运行，自动故障报警监测。系统能在分布式结构的基础上方便实现新设备、新子系统的接入。系统预留北向接口，为京东总部的数据中心云平台提供数据。具体架构如图10-58所示。</p><figure id="ch10-fig-58" class="book-figure-ch10-58 "><img src="../assets/original-figures/p321-fig10-58.webp" width="1694" height="1119" alt="图10-58　园区级监控平台架构图"><figcaption>图10-58　园区级监控平台架构图</figcaption></figure><p>（2）基础设施模块功能</p><p>基础设施管理模块是集高压供电系统、低压UPS保障系统、冷水控制系统、环控系统、消防报警系统、视频监控系统、门禁系统等实时监控、操作为一体的操作平台。基础设施模块的构成如图10-59所示。</p><p>（3）客户服务模块功能</p><p>客服模块保证第一时间受理客户的需求，转发至相关责任部门进行下一步处理，并对工单进行记录跟进，确保IDC机房流程的顺畅。客户服务管理模块的构成如图10-60所示。</p><p>（4）客户自助服务模块功能</p><p>客户自服务模块支持客户对自有设备的查看，以及对IDC机房日常需求的申请发起。客户自服务模块功能如图10-61所示。</p></article><nav class="original-navigation"><a href="320.html">← PDF 320</a><a href="322.html">PDF 322 →</a></nav></body></html>