[{"title": "PDF 1 · 封面", "kind": "逐字原文", "href": "#original/1", "text": "京东技术出品 京东技术系列教程 京东数据中心 构建实战 吕科 等著 京东数据中心技术团队多年实践经验总结 机械工业出版社 China Machine Press", "pages": [], "status": "proofread"}, {"title": "PDF 2 · 扉页", "kind": "逐字原文", "href": "#original/2", "text": "京东技术系列教程 京东数据中心 构建实战 吕科　张敬　黄轶彪　刘铭　魏莉莉　魏东星 周文宏　李中良　刘兴强　池建宇　郝亚楠　门金涛　著 机械工业出版社 China Machine Press", "pages": [], "status": "proofread"}, {"title": "PDF 3 · 版权页", "kind": "逐字原文", "href": "#original/3", "text": "图书在版编目（CIP）数据 \n 京东数据中心构建实战/吕科等著．—北京：机械工业出版社，2018.1 \n ISBN 978-7-111-58957-0 \n I. 京…　II. 吕…　III. 企业管理—数据管理　IV. F272.7 \n 中国版本图书馆CIP数据核字（2018）第004154号 \n 京东数据中心构建实战 \n 出版发行：机械工业出版社（北京市西城区百万庄大街22号　邮政编码：100037） \n \n 责任编辑：孙海亮 责任校对：殷虹 \n 印刷：北京诚信伟业印刷有限公司 版次：2018年1月第1版第1次印刷 \n 开本：186mm×240mm　1/16 印张：20.25 \n 书号：ISBN 978-7-111-58957-0 定价：109.00元 \n \n 凡购本书，如有缺页、倒页、脱页，由本社发行部调换 \n \n 客服热线：（010）88379426　88361066 投稿热线：（010）88379604 \n 购书热线：（010）68326294　88379649　68995259 读者信箱：hzit@hzbook.com \n \n 版权所有·侵权必究 封底无防伪标均为盗版 本书法律顾问：北京大成律师事务所　韩光/邹晓东", "pages": [], "status": "proofread"}, {"title": "PDF 4 · 编委会成员", "kind": "逐字原文", "href": "#original/4", "text": "编委会成员 吕科　张敬　黄轶彪　刘铭　魏莉莉 魏东星　周文宏　李中良　刘兴强　池建宇 郝亚楠　门金涛　马沛", "pages": [], "status": "proofread"}, {"title": "PDF 5 · 推荐序", "kind": "逐字原文", "href": "#original/5", "text": "推荐序  Foreword \n 在与京东合作的这些年里，让我感受最深的是京东的快速发展和锐意创新。5年前，在美国知道京东的人还很少，而今天京东已经成为一个全球著名品牌，跻身于中国顶尖的互联网企业之列。京东的成功体现在了企业的方方面面，其中就包括数据中心。 \n 事实上，在数据中心建设方面，京东算是一个新来者，但却在很短的时间内达到了业内的顶尖水平，成为行业的破局者。在过去相当长的时间内，京东都是租用运营商的IDC（Internet Data Center，互联网数据中心）机房。随着规模的快速扩大，京东开始建设符合自己需求的的数据中心。从一开始，京东就决定不走平庸的道路，英特尔有幸作为京东的合作伙伴，一起探讨并研究全球领先的数据中心技术方案，设定了很高的标准，现在看来，这样的高要求的确带来了高质量的结果。 \n 数据中心是支持互联网企业业务的关键，近几年，云计算、大数据、人工智能等技术层出不穷，在这些新技术的背后，数据中心的基础设施和相关技术也在逐步演进和创新。谁能够掌握最新的数据中心技术，谁就能在激烈的行业竞争中处于优势地位。 \n 我们一直认为，电商是对数据中心要求极为严苛的行业： \n 第一，在中国，“6.18”和“11.11”期间的业务峰值可能是平时的几十倍甚至上百倍，如果基础设施无法支撑关键时期的业务，损失会非常巨大，而峰值过后又需要考虑闲置资源的再利用。 \n 第二，电商是一个有大量应用场景的行业，包含网站、大数据、人工智能、视频系统、物流、仓储、存储系统、支付系统等，数据中心的基础设施需要满足各种IT系统的灵活性。 \n 第三，京东已经拥有数量众多的服务器，在这样的设备规模下，最基本的资产管理、设备标注都会成为运营人员的梦魇。因此，数据中心管理的智能化、自动化必须是高水平的。 \n 美国的一些互联网公司，极为重视数据中心技术，他们视数据中心为企业的核心竞", "pages": [], "status": "proofread"}, {"title": "PDF 6 · 推荐序（续）", "kind": "逐字原文", "href": "#original/6", "text": "V \n 争力，相关技术都处于保密状态。而京东则抱着开放的态度写了这本书，本书涵盖了数据中心建设的方方面面，总结了京东以及包括英特尔在内的众多合作伙伴的经验和智慧，体现了数据中心建设的高水平，不仅适合数据中心建设的新手学习，也适合老手参考和借鉴。 \n ——Raejeanne Skillern 英特尔公司副总裁/互联网数据中心部门总经理", "pages": [], "status": "proofread"}, {"title": "PDF 7 · 前言", "kind": "逐字原文", "href": "#original/7", "text": "前言  Preface \n 为什么要写这本书 \n 2017年6月18日是京东13周岁生日，刘总在给全体员工的邮件里写道：“技术引领、正道成功”，未来的京东需要在技术的引领下开拓创新。这是我们今年6·18的主题，更是未来京东将长期坚持的战略。 \n 在高效管理IT资产、提供优质基础服务及变成本中心为利润中心的指导思想下，京东的IDC能力也开始经历从能力建设到产品化服务，最后达到集成京东集团各种能力共同输出的终极目标。 \n 互联网行业是技术创新的排头兵，任何新技术的第一个实战现场都会在互联网行业找到应用场景，比如现在大家耳熟能详的5G网络、AR（增强现实）、VR（虚拟现实）、AI（人工智能）、无人机、大数据、云计算、物联网等前沿科技。这些酷炫技术背后，无不需要一个稳健的数据中心的支持。同时，提高数据中心运维、运营效率的需求不断增强，这导致成本压力带来的聚集规模，以及更复杂细致的客户服务需求，对数据中心从拓扑结构到内部布局以及各种新技术的发展都提出了极为苛刻的挑战。 \n 在行业里，云计算、大数据以及人工智能带来的云化的前提就是IDC化，只有完成了第一步的IDC聚集，才有可能带来更进一步的业务能力云化聚集。数据中心行业也从简单的技术提升进入围绕应用场景化的数据中心及服务阶段。支撑京东集团零售即服务的应用场景，就是京东集团技术后台IDC能力的主要特色。 \n 数据中心行业正在经历新一波的技术创新和革命。一方面，技术创新为数据中心行业的推陈出新、发展壮大提供了源源不断的动力；另一方面，数据中心安全性和可靠性的不断提高为这些创新技术的落地推广、上线应用、稳定运行保驾护航，成为支撑全行业数字化转型的基石。 \n 数据中心的基础设施主要由供配电系统、暖通空调系统、智能化系统、综合布线系统、消防系统组成。供配电系统是持续提供电力的保障，暖通空调系统是拥有适宜环境的保障，智能化系统是实现安全防范的保障，综合布线系统是拥有稳定网络的保障，消防系统是避", "pages": [], "status": "proofread"}, {"title": "PDF 8 · 前言（续）", "kind": "逐字原文", "href": "#original/8", "text": "VII \n 免火灾的保障。这些系统相对独立却又紧密连接、缺一不可。 \n 京东的数据中心建立伴随着京东集团的高速发展，经历了一个从无到有、从简单到复杂、从租用到自建的过程。2012年，京东组建了自己的数据中心技术团队，开始正式进军数据中心行业。同年，京东在江苏宿迁投建的首个数据中心园区的项目规划落地，迈出了京东在全国布局自建数据中心的第一步。该项目从选址、规划、方案设计到建设、测试验收，再到运维管理，都是由京东自己的技术团队全程主导、深度参与的，从而保证了项目符合预期。 \n 京东数据中心技术团队的成员都是在数据中心行业深耕细作多年的资深专业工程师。他们见证了国内数据中心不断突破传统限制的整个革新过程：机房规模越来越大，机柜功率越来越高，系统形式越来越多，能效指标越来越好，与国际先进水平的差距也越来越近甚至逐渐成为引领者。我们本着“交流、分享、融合、创新”的理念，以开放的心态，与读者分享京东在数据中心行业所做的技术探索，虚心接受业界专家的指正。 \n 本书主要特色 \n 本书不仅从基层设计者的角度重新阐述了数据中心的基础设施系统，重新解读了行业规范的应用，也从基层运维者的角度向读者展示了京东管理大型数据中心的技术能力。这既是对京东技术团队工作思路的全面梳理，也是对多年从事数据中心工作的回顾和总结。 \n 本书读者对象 \n 根据本书的内容特点，可以将阅读对象分为以下几类： \n 有一定专业基础的数据中心设计人员 数据中心运维管理人员 数据中心管理决策人员 数据中心咨询服务人员 有意向进入数据中心行业的专业技术人员 相关专业的高校师生 \n 如何阅读本书 \n 阅读本书前需要对数据中心行业及基础设施系统有一定的了解。 \n 本书总共10章，大致可以分为两个部分。 \n 第一部分是理论篇，包括第1～9章，按照数据中心基础设施系统的组成分别介绍了供配电系统、供电保障电源、空调制冷系统、柴油发电系统、智能化系统、网络与布线系统、", "pages": [], "status": "proofread"}, {"title": "PDF 9 · 前言（续）、勘误和资源、致谢", "kind": "逐字原文", "href": "#original/9", "text": "VIII \n 消防系统和饰装修工程。理论部分摒弃了大而空的高深和浮于表面的粗浅，而是以实用性为原则，干货满满，对设计难点的分析深入浅出，对设计痛点的剖析透彻明了，帮助读者进一步了解数据中心基础设施系统架构诞生的过程。 \n 第二部分是案例篇，即第10章，重点介绍了京东集团自主设计、自主筹建的第一个大型数据中心。该部分以实操为主，介绍了京东数据中心先进的规划思路、基于传统而又不失创新的系统构成，以及专注专业的运维管理能力。京东虽然在数据中心领域起步较晚，但是我们在不停学习追赶，只为以后能创新超越，因为京东人“只做第一”。 \n 勘误和资源 \n 由于我们团队水平有限，编写时间也比较仓促，因此书中难免有错误或者不全面的地方，在此恳请读者朋友批评指正。 \n 致谢 \n 在此感谢为此书出版付出努力的所有工作人员。 \n 吕科 京东集团IT资源服务部负责人", "pages": [], "status": "proofread"}, {"title": "PDF 10 · 目录", "kind": "逐字原文", "href": "#original/10", "text": "Contents  目录 编委会成员 推荐序 前言 第1章　数据中心概述 1 1.1　数据中心的分级 1 1.1.1　国标GB 50174—2017 1 1.1.2　Uptime Tier等级认证 2 1.1.3　TIA-942 3 1.2　数据中心的选址 3 1.3　数据中心的组成 4 1.3.1　功能区划分 4 1.3.2　功能区面积 5 1.4　数据中心的规划布局 5 第2章　数据中心供配电系统 8 2.1　数据中心对供配电系统的要求 8 2.1.1　数据中心对市电供电电源的 　　　要求 8 2.1.2　数据中心的供电等级 11 2.2　数据中心中压电源系统 12 2.2.1　电源选择与供电能力 13 2.2.2　中压电力系统中性点的运行 　　　方式 13 2.2.3　中压变配电系统主接线 16 2.2.4　中压变配电系统配电网接线 18 2.2.5　中压继电保护 19 2.2.6　中压配电一次接线典型方案 20 2.2.7　中压配电设备定期维护检查 21 2.3　数据中心低压配电系统 22 2.3.1　低压供配电系统配置 22 2.3.2　双总线配电架构介绍 23 2.3.3　断路器的选择 24 2.3.4　过电流保护 26 2.3.5　ATSE系统 29 2.3.6　UPS列头柜输出配电和机柜 　　　配电 32 2.3.7　电子信息设备特性 34 2.3.8　低压配电接地系统 40 2.3.9　雷电防护及措施 47 第3章　数据中心供电保障电源 52 3.1　交流UPS的基本原理 53 3.1.1　UPS的基础知识 53", "pages": [], "status": "proofread"}, {"title": "PDF 11 · 目录 · X", "kind": "逐字原文", "href": "#original/11", "text": "X 3.1.2　工频UPS与高频UPS的区别 61 3.2　数据中心交流UPS的选择 64 3.2.1　UPS电源系统负载容量的确定 64 3.2.2　UPS电源系统中配置的选择 73 3.3　直流UPS（HVDC供电电源） 82 3.3.1　交流供电与直流供电的区别 82 3.3.2　240V高压直流简介 84 3.4　UPS蓄电池的配置 86 3.4.1　蓄电池基础知识 86 3.4.2　蓄电池后备时间的计算 91 3.5　UPS运行维护保养 95 第4章　数据中心空调制冷系统 99 4.1　空调与制冷原理 99 4.1.1　空调基础知识 99 4.1.2　空气处理过程 102 4.1.3　制冷基础原理 102 4.1.4　制冷循环过程 103 4.1.5　制冷剂 104 4.2　空调环境与负荷 104 4.2.1　数据中心环境要求 104 4.2.2　数据中心空调环境特点 106 4.2.3　数据中心负荷计算 107 4.3　主要冷却设备及系统形式 108 4.3.1　风冷直膨空调系统 108 4.3.2　水冷直膨空调系统 110 4.3.3　风冷冷水空调系统 112 4.3.4　水冷冷水空调系统 114 4.3.5　冷源自控系统 118 4.4　空调送风设备及形式 119 4.4.1　空调风机 119 4.4.2　房间级送风 120 4.4.3　行列级送风 121 4.4.4　机柜级送风 123 4.5　空气湿度处理 124 4.5.1　加湿方式 124 4.5.2　除湿方式 126 4.6　水处理系统 127 4.6.1　加湿水处理 127 4.6.2　循环水处理 128 4.7　通风系统 130 4.7.1　新风系统 130 4.7.2　送排风系统 131 4.8　主要节能措施与新型系统 132 4.8.1　主要节能措施 132 4.8.2　新型系统形式 133 4.9　主要设备日常维护 135 第5章　数据中心后备发电机供电 　　　系统 138 5.1　后备发电机供电系统在数据 　　中心的定位 138 5.2　数据中心电源需求特征与负载 　　特点 139 5.2.1　数据中心核心负载设备及 　　　辅助系统 139 5.2.2　数据中心负荷等级及分类 139 5.2.3　数据中心功率密度的变化 139 5.2.4　数据中心容性负载对供电 　　　系统的影响 140 5.3　柴油发电机组对功率的标定 141 5.3.1　国标对机组功率的标定 141", "pages": [], "status": "proofread"}, {"title": "PDF 12 · 目录 · XI", "kind": "逐字原文", "href": "#original/12", "text": "XI 5.3.2　制造商对机组功率的标定 142 5.4　后备发电机供电及电源 143 5.4.1　柴油发电机组及配套电控 　　　设备 143 5.4.2　典型的不同电压等级供电 　　　电源架构 146 5.4.3　室内外供储油系统 149 5.4.4　柴油发电机组的运行方式 150 5.4.5　柴油发电机组的负载特性 151 5.4.6　柴油发电机组选型前注意 　　　事项 152 5.4.7　柴油发电机组的容量选择 152 5.4.8　电源系统中性点的接地方式 153 5.5　发电机房及储油罐区选址 155 5.5.1　柴油发电机房选址及机房 　　　布局 156 5.5.2　室外储罐区的选址及管道 　　　系统 157 5.6　发电机房进排风及消声降噪 　　的处理 159 5.6.1　机组运行时所产生的噪声 　　　声源分析 159 5.6.2　对机房噪声声源的处理 162 5.7　发电机组设备安装、调试及 　　测试验收 163 5.7.1　柴油发电系统的安装内容 163 5.7.2　柴油发电系统的验收项 164 5.7.3　柴油发电机系统的调试项 164 5.7.4　柴油发电机系统测试项及 　　　常规测试项 164 5.8　后备柴油发电机组的运行维护、 巡视保养 165 5.8.1　柴油发电系统的巡视保养 165 5.8.2　柴油发电机组大修期确定 166 5.8.3　柴油发电系统辅助设备的 　　　基本巡视检查内容 166 5.9　柴油发电机组和供储油设施的 　　清洁 166 5.9.1　柴油发电机组及配套设施的 　　　清洁 166 5.9.2　供储油设施的清洁 167 第6章　数据中心智能化系统 168 6.1　数据中心智能化系统的功能和 　　系统组成 169 6.1.1　系统架构与组成 170 6.1.2　前端采集层 170 6.1.3　传输和数据处理层 176 6.1.4　设备管理层 181 6.1.5　可视化处理层 183 6.1.6　系统应用层 186 6.2　楼宇自控系统 188 6.2.1　楼宇自控系统的原理与构成 188 6.2.2　数据中心冷源系统的自控 190 6.3　安全防范系统 192 6.3.1　数据中心防护等级的划分 193 6.3.2　视频安防监控系统 194 6.3.3　出入口控制系统 196 6.3.4　入侵报警系统 199 6.3.5　安全防范集成管理系统 202 6.4　数据中心智能化系统的等级与 　　配置 202", "pages": [], "status": "proofread"}, {"title": "PDF 13 · 目录 · XII", "kind": "逐字原文", "href": "#original/13", "text": "XII 第7章　网络与布线系统 205 7.1　数据中心布线系统的等级及分类 205 7.2　网络的拓扑结构 207 7.3　布线系统的构成 212 7.3.1　数据中心的布线空间 212 7.3.2　数据中心布线系统的拓扑 　　　结构 215 7.4　不同的网络架构对布线方式的 　　影响 221 7.4.1　EoR/MoR和ToR 221 7.4.2　刀片式服务器 223 7.4.3　模块化POD方案 223 7.5　产品分析与应用技术要点 224 7.5.1　线缆 224 7.5.2　机柜和机架 225 7.5.3　配线架 226 7.5.4　线缆管理器 227 7.5.5　设备线缆与跳线 228 7.5.6　预端接系统 228 7.5.7　走线通道 229 7.5.8　配线设备安装设计 230 7.5.9　标签标识 231 7.5.10　标识设计 232 7.6　综合布线系统的测试 234 第8章　数据中心的消防系统 237 8.1　火灾的分类 237 8.2　数据中心火灾的原因 237 8.2.1　外部火灾蔓延 238 8.2.2　电气火灾 238 8.2.3　空调设备引发的火灾 239 8.2.4　蓄电池引发的火灾 239 8.2.5　人为火灾 239 8.2.6　其他性质的火灾 240 8.3　数据中心的防火措施 240 8.3.1　建筑防火 240 8.3.2　建材防火 244 8.3.3　电气防火 244 8.3.4　火灾自动报警系统 245 8.4　数据中心常用的消防灭火系统 246 8.4.1　气体灭火系统 246 8.4.2　自动喷水灭火系统 249 8.4.3　细水雾灭火系统 251 第9章　数据中心装饰装修工程 253 9.1　装修工程主要性能要求 253 9.1.1　防水 253 9.1.2　防火 254 9.1.3　保温 254 9.1.4　防尘 254 9.1.5　防静电 255 9.1.6　防虫害 255 9.2　装修工程主要组成 255 9.2.1　吊顶工程 255 9.2.2　地面工程 257 9.2.3　隔墙工程 258 9.2.4　墙面工程 260 9.2.5　门窗工程 261 9.2.6　标识工程 261 第10章　京东集团华东数据中心 263 10.1　京东集团华东数据中心简介 263", "pages": [], "status": "proofread"}, {"title": "PDF 14 · 目录 · XIII", "kind": "逐字原文", "href": "#original/14", "text": "XIII 10.2　京东集团华东数据中心主要基础 　　 设施系统 265 10.2.1　供配电系统 265 10.2.2　空调制冷系统 282 10.2.3　京东云数据中心装饰装修 　　　 效果展示 292 10.3　京东集团华东数据中心设施运维 管理 294 10.3.1　京东集团华东数据中心设施 　　　 运维管理的目标和内容 295 10.3.2　京东集团华东数据中心设施 　　　 运维管理制度 296 10.3.3　京东集团华东数据中心设施 　　　 运维管理平台 304", "pages": [], "status": "proofread"}, {"title": "PDF 15 · 第1章　数据中心概述", "kind": "逐字原文", "href": "#original/15", "text": "第 1 章  Chapter 1 数据中心概述 \n 电子计算机技术的不断革新、互联网的日益普及，以及大数据、虚拟化、物联网和云计算等新生力量的快速萌芽，推动IDC互联网数据中心以空前的速度和规模在全国乃至全球大力发展。不论是投资方、建设方还是使用方，都开始逐渐跳出传统数据中心模式的限制，追求更灵活、更节能、更经济、更创新、更智慧的数据中心。 \n 本章主要从宏观角度来介绍数据中心的分级标准、选址条件、组成和环境要求。 \n 1.1　数据中心的分级 \n 数据中心一般按可靠性来划分等级，国内和国外的分级标准略有不同。以下介绍几种常用的分级标准。 \n 1.1.1　国标GB 50174—2017 \n GB 50174—2017《数据中心设计规范》从数据中心的使用性质，以及数据丢失或网络中断在经济或社会上造成的损失或影响程度，将数据中心划分为A、B、C三级。 \n \n A级为“容错”系统，即在电子信息系统运行期间，基础设施在一次意外事故后，或单系统设备维护时，或检修时仍能保证电子信息系统正常运行，其可靠性和可用性等级最高。 \n B级为“冗余”系统，即在电子信息系统运行期间，基础设施在冗余能力范围内，不得因设备故障而导致电子信息系统运行中断，其可靠性和可用性等级居中。 \n C级为满足基本需要，即在基础设施正常运行情况下，应保证电子信息系统运行不中断，其可靠性和可用性等级最低。 \n", "pages": [1, 1], "status": "proofread"}, {"title": "PDF 16 · 1.1.2　Uptime Tier等级认证", "kind": "逐字原文", "href": "#original/16", "text": "2 京东数据中心构建实战 \n 此外，上述规范还允许同一个数据中心基础设施的各组成部分（比如建筑、结构、空调、电气、网络、布线、给排水等）按不同等级的技术要求进行设计，而数据中心的等级按照其中最低等级部分确定。这样建设方可以根据数据中心的业务特点合理分配基础设施各组成部分的建设成本，节省不必要的投资。 \n 1.1.2　Uptime Tier等级认证 \n 美国Uptime Institute是全球公认的数据中心标准组织和第三方认证机构。Uptime Tier等级认证是数据中心领域权威认证，在全球范围内得到高度的认可。Uptime Tier等级认证包含3个部分：设计认证（Tier Certification of Design Documents）、建造认证（Tier Certification of Constructed Facility）、运营认证（Tier Certification of Operational Sustainability）。以下主要介绍设计认证。 \n 设计认证将数据中心的基础设施分为4个等级（见表1-1）： \n \n Tier Ⅰ：基本数据中心基础设施（Basic Data Center Site Infrastructure）。Tier Ⅰ数据中心拥有非冗余容量设备及一个单一的非冗余分配路径来为关键环境提供服务。 \n Tier Ⅱ：冗余的机房基础设施容量组件（Redundant Site Infrastructure Capacity Components）。Tier Ⅱ数据中心拥有冗余容量设备及一个单一的非冗余分配路径来为关键环境提供服务。 \n Tier Ⅲ：可并行维护的机房基础设施（Concurrently Maintainable Site Infrastructure）。Tier Ⅲ数据中心拥有冗余容量设备及多个独立分配路径来为关键系统提供服务。任何时候，只需一个分配路径为关键环境提供服务，且所有IT设备均为双电源供电，所有IT设备均合理安装以兼容机房架构的拓扑。 \n Tier Ⅳ：容错机房基础设施（Fault Tolerant Site Infrastructure）。Tier Ⅳ数据中心拥有多个独立的物理隔离系统以提供冗余容量设备及多个独立、不同、激活的分配路径同时为关键环境提供服务。冗余容量设备和不同的分配路径配置时应采用的原则是，任何基础设施出现故障后，“N”容量均会为关键环境提供电力和冷却，且所有IT设备均为双电源供电，所有IT设备均合理安装以兼容机房架构的拓扑。补充系统和分配路径之间必须物理隔离（分区化），以防任何单项事件同时影响两个系统或分配路径。容错数据中心需要连续冷却。 \n \n 表1-1　Tier等级汇总 \n Tier Ⅰ Tier Ⅱ Tier Ⅲ Tier Ⅳ \n \n 支持IT负载的基础设施设备 N N +1 N +1 2 N \n 分配路径 1 1 1个运行和1个备用 2个同时运行 \n 可并行维护 否 否 是 是 \n 容错性 否 否 否 是 \n 分区 否 否 否 是 \n 连续冷却 否 否 否 是 \n", "pages": [2, 2], "status": "proofread"}, {"title": "PDF 17 · 1.1.3　TIA-942；1.2　数据中心的选址", "kind": "逐字原文", "href": "#original/17", "text": "第 1 章　数据中心概述 3 \n 1.1.3　TIA-942 \n TIA-942是美国《数据中心电信基础设施标准》，经美国电信产业协会（TIA）、TIA技术工程委员会（TR42）和美国国家标准学会（ANSI）批准，每5年修订一次。该标准旨在为设计和安装数据中心或机房提供要求和指导方针。 \n TIA-942中数据中心的分级标准与Uptime Tier一致，依据基础设施的实用性和安全性将数据中心分为四级，详见表1-1。但是与Uptime Tier等级认证所关注的内容相比，TIA-942的分级规定更为细致具体，它分别从电信接入、选址、建筑结构、建筑类型、建筑布局、安全防范、电力、暖通空调、消防等诸多方面详述了不同等级对应的不同技术要求。 \n 1.2　数据中心的选址 \n 一直以来，无论是优渥的交通条件、优质的网络资源，还是优秀的专业技术人才，大多集中在一线城市和沿海城市。而且通信、金融、互联网行业的巨头公司为了便于开展核心业务，也都将总部落户于北上广深。所以国内早期的数据中心基本集中在一线、沿海城市及周边。 \n 后来随着数据中心需求和规模的不断扩大，数据中心的建设成本和运行成本不可避免地成为公司的考量指标。于是那些地广人稀、自然资源丰富、地皮便宜、水电廉价的区域开始受到数据中心建设方的青睐，比如内蒙古。然而现实不尽如人意，这些区域交通不方便、经济不发达、网络不稳定、环境不友好，很难吸引更多的客户入驻，即使自用也无法将主营业务搬迁至此。所以这些地区的数据中心热已经逐渐消退。 \n 数据中心不仅耗电量大，耗冷量也不可小觑。据经验统计，空调系统的能耗一般占数据中心总能耗的20%～40%，其中制冷压缩机的能耗又占到空调系统总能耗的70%～90%。人们一边在寻求成本更低的外部资源，一边在思考如何利用自然冷源来解决数据中心的散热问题。所以气候寒冷或者相对湿度较低的地区又成了建设数据中心的热门选项，比如东北和西北地区。气候寒冷意味着一年中有半年以上的时间可以充分利用自然冷却制冷，相对湿度较低意味着可以通过等焓加湿实现降温。这些过程都不需要开启压缩机，这对降低能耗有显著效果。不过寒冷和干燥的地区，对于施工建设和室外运维工作都提出了巨大的挑战，需要解决防结冰、防冻裂、防脆化、防沙尘等问题。 \n 为了进一步解决数据中心的制冷问题，人们又将数据中心的选址进一步扩大到气候舒适宜人、空气清新的高原地区。这里四季温度波动不大，不太冷也不太热，湿度适宜，空气洁净，尤其适合直接引入新风制冷，比如云贵高原、青藏高原的某些区域。但这些区域与一线城市、沿海城市相比，虽然自然环境优越，但是经济欠发达，而且数据中心的巨大散热量和耗水量对当地自然环境存在一定的负面影响。 \n 随着我国城镇化速度的不断加快、城市轨道交通网络的不断完善，各个大城市之间的差异化在逐渐缩小，加上一线城市日益紧缩的土地政策、能源政策甚至人口政策，数据中", "pages": [3, 3], "status": "proofread"}, {"title": "PDF 18 · 表1-2；1.3　数据中心的组成", "kind": "逐字原文", "href": "#original/18", "text": "4 京东数据中心构建实战 \n 心的选址越来越多样化。数据中心建设方为了达到收益的最大化，要根据业务需求综合考量评估当地的经济、交通、网络、资源、气候等条件，才能做出最合理的判断。 \n GB 50174—2017《数据中心设计规范》中对不同等级数据中心的选址做出了基本规定，如表1-2所示。 \n 表1-2　不同等级数据中心的选址要求 \n 项　目 A级 B级 C级 备　注 \n \n 地址 \n 距离停车场 不宜小于20m 不宜小于10m — 包括自用和外部停车场 \n 距离铁路或高速公路的距离 不宜小于800m 不宜小于100m — 不包括各场所自身使用的数据中心 \n 距离地铁的距离 不宜小于100m 不宜小于80m — 不包括地铁公司自身使用的数据中心 \n 在飞机航道范围内建设数据中心距离飞机场 不宜小于8000m 不宜小于1600m — 不包括机场自身使用的数据中心 \n 距离甲、乙类厂房和仓库、垃圾填埋场 不应小于2000m — 不包括甲、乙类厂房和仓库自身使用的数据中心 \n 距离火药炸药库 不应小于3000m — 不包括火药、炸药库自身使用的数据中心 \n 距离核电站的危险区域 不应小于40 000m 不包括核电站自身使用的数据中心 \n 距离住宅 不宜小于100m — \n 有可能发生洪水的地区 不应设置数据中心 不宜设置数据中心 — \n 地震断层附近或有滑坡危险区域 不应设置数据中心 不宜设置数据中心 — \n 从火车站、飞机场到达灾备数据中心的交通道路 不应少于2条道路 — — — \n \n 1.3　数据中心的组成 \n 数据中心是为集中放置的电子信息设备提供适宜运行环境的场所。它可以是建筑中的一部分房间，也可以是整栋建筑或建筑群，还可以是集装箱、车辆、船舶等移动空间。不过本书主要讨论的是以不可移动的建筑作为数据中心的情况。 \n 1.3.1　功能区划分 \n 从空间上来说，数据中心由主机房、辅助区、支持区和行政管理区等区域组成。", "pages": [4, 4], "status": "proofread"}, {"title": "PDF 19 · 1.3.2　功能区面积；1.4　数据中心的规划布局", "kind": "逐字原文", "href": "#original/19", "text": "第 1 章　数据中心概述 5 \n \n 主机房：安装和运行数据处理设备的建筑空间，包括服务器机房、网络机房、存储机房等功能区域。 \n 辅助区：安装、调试、维护、运行监控和管理电子信息设备和软件的场所，包括进线间、测试机房、总控中心、消防和安防控制室、拆包区、备件库、维修室、打印室等区域。 \n 支持区：为主机房、辅助区提供动力支持和安全保障的区域，包括变配电室、柴油发电机房、电池室、空调机房、动力站房、不间断电源系统用房、消防设施用房等。 \n 行政管理区：日常行政管理及客户对托管设备进行管理的场所，包括办公室、门厅、值班室、盥洗室、更衣间和用户工作室等。 \n \n 1.3.2　功能区面积 \n 数据中心各组成部分的使用面积应根据工艺布置确定，在对电子信息设备的具体情况不完全掌握时，主机房的使用面积可以按以下公式确定： \n A = SN \n 式中： A ——主机房的使用面积（m 2 ）； \n S ——单台机柜（架）、大型电子信息设备和列头柜等设备占用面积，可取2.0～4.0（m 2 /台）； \n N ——主机房内所有机柜（架）、大型电子信息设备和列头柜等设备的总台数。 \n 辅助区和支持区的面积主要与数据中心的等级、机柜功率密度、空调冷却方式等因素有关，机柜功率密度越高，主机房面积越小，但支持区需要的面积越大。在数据中心建设初期，辅助区和支持区的面积之和可按主机房面积的1.5～2.5倍估算。 \n 行政管理区的面积主要与行政办公人员的数量有关，用户工作室的使用面积可按4～5m 2 /人计算；硬件及软件人员办公室等有人长期工作的房间，使用面积可按5～7m 2 /人计算。 \n 1.4　数据中心的规划布局 \n 根据GB 50174—2017《数据中心设计规范》的规定，不同等级的数据中心对应的建筑结构要求如表1-3所示。 \n 从数据中心的建设周期、建设成本、运维成本、运维便利性和可靠性等多方面综合考虑，目前国内外新建的单体数据中心多采用单/多层钢筋混凝土或者钢结构的建筑形式。新建数据中心采用多/高层建筑时，消防疏散需要占用更多的建筑面积，建筑利用率较低，而且楼层间的防水处理、楼板承重载荷加大、重物运输对货运通道和货运电梯的特殊要求等都将增加建筑成本。而对已有高层建筑进行改造的数据中心，原建筑结构的抗震、耐火等", "pages": [5, 5], "status": "proofread"}, {"title": "PDF 20 · 表1-3；数据中心的规划布局（续）", "kind": "逐字原文", "href": "#original/20", "text": "6 京东数据中心构建实战 \n 级和楼板的承重水平是首要考虑的问题。其次，大/重型设备的运输安装、柴油发电机的进排风问题也大大增加了改建难度。 \n 表1-3　不同等级数据中心的建筑与结构技术要求 \n 项　目 A级 B级 C级 备　注 \n \n 建筑与结构 \n 抗震设防分类 不应低于丙类，新建不应低于乙类 不应低于丙类 不宜低于丙类 — \n 主机房活荷载标准值（kN/m 2 ） 8～12 组合值系数 Ψ c =0.9 频遇值系数 Ψ f =0.9 准永久值系数 Ψ q =0.8 根据机柜的摆放密度确定荷载值 \n 主机房吊挂荷载（kN/m 2 ） 不应小于1.2 — \n 不间断电源系统室活荷载标准值（kN/m 2 ） 宜为8～10 — \n 电池室活荷载标准值（kN/m 2 ） 蓄电池组4层摆放时，不应小于16 蓄电池组4层摆放 \n 总控中心活荷载标准值（kN/m 2 ） 不应小于6 — \n 钢瓶间活荷载标准值（kN/m 2 ） 不应小于8 — \n 电磁屏蔽室活荷载标准值（kN/m 2 ） 宜为8～12 — \n 主机房外墙设采光窗 不宜 — — \n 防静电活动地板的高度 不宜小于550mm 作为空调静压箱时 \n 防静电活动地板的高度 不宜小于250mm 仅作为电缆布线使用时 \n 屋面的防水等级 Ⅰ Ⅱ Ⅲ \n \n 对于数据中心来说，大/重型设备（如柴油发电机、冷水机组等设备）及附属装置所在楼层的层高不宜低于5m；主机房部分应根据机柜高度、管线安装及通风要求确定空间整体高度，主机房净高不宜小于3m。 \n 为遵循新一代数据中心推崇的设计理念和节能策略，数据中心需要区分人流管理和物流管理，使环境、配套设施、监控管理等完美统一。在考虑路线设计时，人员通道主要考虑办公人员的通勤路径、访客的安检参观路径、运维人员的巡视路径等；设备运输路线不仅要与人员通道区分设置，同时还需考虑如何快速便捷地实现设备的搬卸、存放和调试等。 \n 数据中心内部功能区的划分、各基础设施系统的配置要统筹规划、统一设计。由于数据中心内部各类设备外形或基础都是矩形轮廓，因此，为避免建筑内空间利用不合理，数据中心内部房间宜采用矩形划分，单个功能房间的面积还需参考选定的消防方式进行规划。如采用管网式气体灭火系统时，一个防护区的面积不宜大于800m 2 ，容积不宜大于3600m 3 。 \n 数据中心主机房内服务器机柜集中布置时，可封闭冷通道或热通道，优化气流组织，提高制冷效率。与主机房物理隔离的精密空调间宜靠外墙布置，一方面便于冷凝水和紧急", "pages": [6, 6], "status": "proofread"}, {"title": "PDF 21 · 数据中心的规划布局（续）；结语", "kind": "逐字原文", "href": "#original/21", "text": "第 1 章　数据中心概述 7 \n 漏水的排放，另一方面又可以提升主机房的保温隔热效果。 \n 数据中心的行政管理区承载了前台接待、访客安检、运维值班、办公、会议、文档管理等行政职能，宜集中布置在数据中心主入口处。而大/重型设备间，如柴油发电机房、冷水机房等，由于运输安装的特殊性，以及设备运行的噪声污染、废气污染和烟气污染等，宜远离行政管理区。由于低压电缆造价较高，线路损耗较大，所以供配电设备间宜靠近蓄电池和主机房布置，尽量减少电缆敷设距离。 \n 结语： 通过本章介绍，读者会对数据中心有一个初步的认知和了解。随着技术的发展革新，数据中心的形式也在不断发生变化。实用、安全、可靠是建设数据中心最基本的原则，也是数据中心从业者始终追求的目标。数据中心的规划设计不仅要满足目前的业务需求，还要充分考虑将来业务拓展扩容的可能，空间布局和系统设置上要具备灵活性、可持续扩展性，最大限度满足未来发展的需要。", "pages": [7, 7], "status": "proofread"}, {"title": "PDF 22 · 第2章　数据中心供配电系统 · 书页 8", "kind": "逐字原文", "href": "#original/22", "text": "Chapter 2  第 2 章 数据中心供配电系统 \n 任何电子信息设备都离不开电源系统，供配电系统为数据中心内所有需要动力电源的设备提供稳定、可靠的动力电源支持。供配电系统对整个数据中心系统来说有如人体的心脏－血液系统。供配电系统通常是指由变电站馈线间隔引出10kV线路进入数据中心，经由中低压变配电设备直至电子信息设备负载的整个供电链路，主要包括中压输变配电设备、不间断电源、柴油发电机、低压配电以及机柜配电等。 \n 数据中心提供电能质量的品质，将直接影响电子信息设备及其附属设备正常、可靠地运行。这种影响主要来自市电电网的电压、电流、频率的变化以及供电质量的不稳定。随着数据中心电子信息设备实现的功能越来越丰富，机柜功率密度不断提高，以及规模的不断扩大，对供电总容量的要求也由数千千伏安提高到数万千伏安，所以对数据中心供配电系统提供电能的质量要求愈发严格。为了确保电子信息设备的可靠运行，在数据中心建设中必须建立起良好的供配电系统。 \n 2.1　数据中心对供配电系统的要求 \n 2.1.1　数据中心对市电供电电源的要求 \n 1. 供电电能质量的基本要求 \n 供电电能质量是供电部门和用户在电能交接处，即用户计费电能表处测定的电能质量。通常包括频率偏差、高次谐波、电压波动、三相电压不平衡以及瞬态涌压等电压扰动的限制标准。数据中心的供电基本原则是保证供电连续性。供电连续性指电网不间断供电，但瞬时断电的情况时有发生，断电将会影响数据中心设备的正常运行。在数据中心的供配电", "pages": [8, 8], "status": "proofread"}, {"title": "PDF 23 · 第2章　数据中心供配电系统 · 书页 9", "kind": "逐字原文", "href": "#original/23", "text": "第 2 章　数据中心供配电系统 9 系统中，合适的UPS选型与组网方式保证数据中心面对毫秒级、分钟及小时级的市电异常时不会有任何中断，对于大时间尺度（如长小时级）的市电异常，则需要备用市电系统或者柴油发电机系统的保护。 \n GB 50174—2017《数据中心设计规范》中提到的电子信息设备交流供电电源质量要求，如表2-1所示。 \n 表2-1　电子信息设备交流供电电源质量要求 \n 稳态电压偏移范围/% +7～−10 交流供电时 \n 稳态电压偏移范围/% ±0.5 交流供电时 \n 输入电压波形失真度/% ≤5 电子信息设备正常工作时 \n 允许断电持续时间/ms 0～10 不同电源之间进行切换时 \n \n 2. 供电电源的谐波要求 \n 用户向公用电网注入谐波电流的电气设备或在公用电网中产生谐波电压的电气设备，统称为谐波源。谐波产生的原因是非线性电气设备的投入运行，导致其电压、电流波形为不同程度的非正弦波。根据傅里叶级数分析，这些非正弦波可分解成基波分量和具有基波分量整数倍的谐波分量。数据中心常见的谐波源包括UPS、变频机、电动机、照明等非线性负载。 \n 谐波对数据中心的危害是十分严重的，主要表现在： \n 柴油发电机可用容量减少； 导致继电保护误动作； 影响电动机效率和正常运行，缩短电动机寿命； 增加变压器和线路损耗； 影响和干扰测量控制仪器、通信系统工作； 三次谐波导致中性线电流过大、引起电缆发热甚至火灾。 \n 根据GB/T 14549—1993《电能质量、公用电网谐波》的第4、第5条关于用户用电入口处的总谐波电压、谐波电流的限值规定如表2-2和表2-3所示。 \n 表2-2　公用电网的谐波电流限值 \n 标称 电压/V 基准短路 容量/(MV·A) 谐波次数和谐波电流允许值/A \n 380 10 H2 H3 H4 H5 H6 H7 H8 H9 H10 H11 H12 H13 \n 78 62 39 62 26 44 19 21 16 28 13 24 \n 谐波次数和谐波电流允许值/A \n H14 H15 H16 H17 H18 H19 H20 H21 H22 H23 H24 H25 \n 11 12 9.7 18 8.6 16 7.8 8.9 7.1 14 6.5 12 \n", "pages": [9, 9], "status": "proofread"}, {"title": "PDF 24 · 第2章　数据中心供配电系统 · 书页 10", "kind": "逐字原文", "href": "#original/24", "text": "10 京东数据中心构建实战 表2-3　公用电网的谐波电压（相电压）限值 \n 电网标称电压/V 电压总谐波失真度/% 各次谐波含量/% 奇次谐波 偶次谐波 \n 380 5 4.0 2.0 6 4 3.2 1.6 10 35 3 2.4 1.2 66 110 2 1.6 0.8 \n 根据谐波达标的水平、效果、经济性和技术成熟度，可结合实际情况选用表2-4所示的谐波治理方案。 \n 表2-4　减少谐波影响的技术措施 名　称 内　容 \n 改变谐波源的配置或工作方式 具有谐波互补性的设备应集中放置，否则应分散或交错使用，适当限制谐波量大的工作方式 \n 加装串联电抗器 在用户进线处加串联电抗器，以增大和系统的电气距离，减少谐波对地区电网的影响 \n 改善三相不平衡 从电源电压、线路阻抗、负荷特性等找出三相不平衡的原因，加以消除 \n 加装静、动态无功补偿装置 采用TCR、TCT或SR型静补装置时，其容性部分设计成滤波器 \n 增加系统承受谐波能力 将谐波源改由较大容量的供电点或由高一级电压的电网供电 \n 加装有源、无源滤波器 无源滤波器主要由无源元件R、L、C组成，利用元件的谐振特性，对某一特定频率形成一个低阻通道，让谐波成分通过滤波系统分流出去。 有源滤波器由集成运放和无源元件组成，它产生一个与系统谐波幅值相同、方向相反的谐波，去抵消系统中的谐波 \n \n 3. 供配电系统监控功能的要求 \n 对数据中心供电系统的要求：系统控制应具有自动、手动两种操作功能，供电系统应具有遥测、遥信、遥控功能。 \n 遥测功能包括：应能遥测高、低压进线柜、油机发电机组的三相电压、三相电流、功率、频率；配电柜的输入电压、输入电流；UPS输出电压、电流；电池组的电压、充放电电流等。在一些特别重要的数据中心供电系统中，配电柜主开关触头的温度也需遥测，作为智能化监控的参数之一。 \n 遥控功能包括：应能远程启停发电机组；在应急情况下远程停止UPS电源、断开UPS输出配电柜的主断路器等。", "pages": [10, 10], "status": "proofread"}, {"title": "PDF 25 · 第2章　数据中心供配电系统 · 书页 11", "kind": "逐字原文", "href": "#original/25", "text": "第 2 章　数据中心供配电系统 11 遥信功能包括：当市电中断、机组故障、UPS故障、电池充电状态、熔丝状态、配电柜主控开关温度（反应接点的接触电阻大小）等应有遥信信息送出。 \n 2.1.2　数据中心的供电等级 \n 根据数据中心的使用性质、数据丢失或网络中断在经济或社会上造成的损失或影响程度确定所属级别。数据中心应划分为A、B、C三级。 \n 1. A级数据中心 \n A级数据中心的基础设施宜按容错系统配置，在电子信息系统运行期间，基础设施应在一次意外事故后或单系统设备维护或检修时仍能保证电子信息系统正常运行。 \n 电子信息系统运行中断将造成重大的经济损失； 电子信息系统运行中断将造成公共场所秩序严重混乱。 \n 2. B级数据中心 \n B级数据中心的基础设施应按冗余要求配置，在电子信息系统运行期间，基础设施在冗余能力范围内，不应因设备故障而导致电子信息系统运行中断。 \n 电子信息系统运行中断将造成较大的经济损失； 电子信息系统运行中断将造成公共场所秩序混乱。 \n 3. C级数据中心 \n C级数据中心的基础设施应按基本需求配置，在基础设施正常运行情况下，应保证电子信息系统运行不中断。 \n 不属于A级或B级的数据中心应为C级。 \n 根据GB 50174—2017《数据中心设计规范》，各等级数据电气技术要求如表2-5所示。 \n 表2-5　各等级数据电气技术要求 项　目 技术要求 备　注 A级 B级 C级 \n 供电电源 应由双重电源供电 宜由双重电源供电 应由两回线路供电 — \n 供电网络中独立于正常电源的专用馈电线路 可作为备用电源 — — — \n 变压器 应满足容错要求，可采用2 N 应满足冗余要求，宜 N +1冗余 应满足基本需要( N ) A级也可采用其他避免单点故障的系统配置 \n 后备柴油发电机系统 应 N + X 冗余（ X =1～ N ） 当供电电源只有一路时需设置后备柴油发电机系统，宜 N +1冗余 不间断电源系统的供电时间满足信息存储要求时，可不设置柴油发电机 — \n", "pages": [11, 11], "status": "proofread"}, {"title": "PDF 26 · 第2章　数据中心供配电系统 · 书页 12", "kind": "逐字原文", "href": "#original/26", "text": "12 京东数据中心构建实战 （续） 项　目 技术要求 备　注 A级 B级 C级 \n 后备柴油发电机的基本容量 应包括不间断电源系统的基本容量、空调和制冷设备的基本容量 — — \n 柴油发电机燃料存储量 宜满足12h用油 — — （1）当外部供油时间有保障时，燃料存储量仅需大于外部供油时间。 （2）应防止柴油微生物滋生 \n 不间断电源系统配置 宜2 N 或 M ( N +1) ( M =2、3、4……) N +1 N N ≤4 \n 一路（ N +1）UPS和一路市电供电 满足GB50174—2017中的第3.2.2条要求时 \n 可以2 N ，也可以( N +1) 满足GB50174—2017中的第3.2.3条要求时 \n 不间断电源系统自动维修旁路 应设置 — \n 不间断电源系统手动转换旁路 应设置 — \n 不间断电源系统电池最少备用时间 15min 柴油发电机作为后备电源时 7min 柴油发电机作为后备电源时 根据实际需要确定 — \n 空调系统配电 双路电源（其中至少一路为应急电源），末端切换。采用放射式配电系统 双路电源，末端切换。采用放射式配电系统 采用放射式配电系统 — \n 变配电所物理隔离 容错配置的变配电设备应分别布置在不同的物理隔间内 — — — \n 注：（1）A级数据中心同时满足下列要求时，电子信息设备的供电可采用不间断电源系统和市电电源系统相结合的供电方式。 \n 设备或线路维护时，应保证电子信息设备正常运行； 市电直接供电的电源质量应满足电子信息设备正常运行的要求； 市电接入处的功率因数应符合当地供电部门的要求； 柴油发电机系统应能够承受容性负载的影响； 向公用电网注入的谐波电流分量（方均根值）不应超过现行国家标准GB/T 14549—1993《电能质量 公用电网谐波》规定的谐波电流允许值。 \n （2）当两个或两个以上地处不同区域的数据中心同时建设，互为备份，且数据实时传输、业务满足连续性要求时，数据中心的基础设施可按容错系统配置，也可按冗余系统配置。 \n 2.2　数据中心中压电源系统 \n 数据中心中压电源系统是数据中心供配电系统联系市电供电网络和用户的中间环节，它", "pages": [12, 12], "status": "proofread"}, {"title": "PDF 27 · 第2章　数据中心供配电系统 · 书页 13", "kind": "逐字原文", "href": "#original/27", "text": "第 2 章　数据中心供配电系统 13 起着变换和分配电能的作用。从电压等级而言，该系统主要会涉及35kV/10kV/6kV/3kV电压等级。 \n 2.2.1　电源选择与供电能力 \n 1. 标准电压 \n 数据中心中压电源系统的电压主要根据用电容量、用电设备特性、供电距离、供电线路的回路数、建设项目属地公共电网现状及其发展现状等因素综合考虑决定。根据国家标准GB/T 156—2007《标准电压》（该标准基本对应IEC60038-2002），我国三相交流系统的标称电压和相关设备最高电压如表2-6所示。 \n 表2-6　系统标称电压和设备最高电压 系统标称电压/kV 设备最高电压/kV 系统标称电压/kV 设备最高电压/kV \n 0.22/0.38 10 12 0.38/0.66 20 24 1 35 40.5 3 3.6 110 121 6 7.2 \n 注：（1）上述电压均为线电压。 　　（2）数据中心供电系统涉及的电压等级最高一般不超过110kV，特殊需求可突破到220kV。 　　（3）GB/T 156—2007规定3～6kV不得用于公共配电系统。 \n 2. 送电能力 \n 不同电压等级的线路由于受制于线路种类和供电距离，其送电能力也各不相同，如表2-7所示。 \n 表2-7　各级电压线路送电能力 标称电压/kV ⊖ 线路种类 送电容量/MW 供电距离/km 线路种类 送电容量/MW 供电距离/km \n 6 架空线 0.1～1.2 15～4 电缆 3 3以下 10 架空线 0.2～2 20～6 电缆 5 6以下 35 架空线 2～8 50～20 电缆 15 20以下 \n 2.2.2　中压电力系统中性点的运行方式 \n 电力系统中性点接地是一个比较复杂的综合技术问题，它与系统的供电可靠性、人身安全、设备安全、绝缘水平、过电压保护、继电保护和自动装置的配置及动作状态、系统稳定及接地装置等问题有密切关系。电力系统的中性点是指电力系统三相交流发电 \n ⊖　数据来源：《工业与民用配电设计手册》，第3版。", "pages": [13, 13], "status": "proofread"}, {"title": "PDF 28 · 第2章　数据中心供配电系统 · 书页 14", "kind": "逐字原文", "href": "#original/28", "text": "14 京东数据中心构建实战 机、变压器接成星形的公共点，而电力系统中性点与大地间的电气连接方式，称之为电力系统中性点接地方式。电力系统中性点接地方式是保证系统安全、经济、有效运行的基础。 \n 电力系统中性点接地方式分为三种：中性点不接地、中性点经阻抗（或消弧线圈）接地以及中性点直接接地。前两种被称为非有效接地系统或小电流接地系统，后一种被称为有效接地系统或大电流接地系统。确定电力系统中性点接地方式应从供电可靠性、内过电压、对通信线路的干扰、继电保护以及确保人身安全诸方面综合考虑。基本上，我国电力系统的中性点运行方式范围分布如图2-1所示。 图2-1　国内电力系统的中性点运行方式范围分布 \n 下面分别讨论三种方式的特点及应用。 1. 中性点不接地的运行方式 \n 中性点不接地的运行方式，即电力系统供电电源的中性点不与大地相连接。一般适用于3～63kV的电力系统，其电路图和相量图如图2-2所示。 图2-2　中性点不接地系统正常运行的电路图和矢量图 \n 正常运行时： U A + U B + U C =0； I A + I B + I C =0。三相电压对称，三相导线对地电容电流也是对称的，三相电容电流相量之和为零，这说明没有电容电流经过大地流动。当电力系统发生单相接地故障时（图例为A相接地），如图2-3所示。 \n 相电压：A相接地时，对地电压为零。而B相对地电压 U ′ B = U B − U A = U BA ，与此同", "pages": [14, 14], "status": "proofread"}, {"title": "PDF 29 · 第2章　数据中心供配电系统 · 书页 15", "kind": "逐字原文", "href": "#original/29", "text": "第 2 章　数据中心供配电系统 15 时，C相对地电压 U ′ C = U C − U A = U CA 。以上公式意味着B、C对地电压由正常运行的相电压升高为线电压。所以电气绝缘应该按照线电压来考虑。 图2-3　单相接地时中性点不接地系统电路图和矢量图 \n 线电压：A相接地时，线电压没有发生改变，因此三相用电设备不会受到影响。但不允许这种工况长期运行，如果再有一相发生短路形成大的短路电流是不允许的。 \n 2. 中性点经消弧线圈的运行方式 \n 为了防止3～63kV电网单相接地短路时在接地点产生断续电弧，引起过电压，在单相接地电容电流 I C 大于一定值（3～10kV系统中 I C 大于30A，20kV及以上系统中时 I C 大于10A）时，电力系统的电源中性点必须采用经消弧线圈接地的运行方式。 \n 中性点经消弧线圈接地（谐振接地）是指在系统中性点加一特殊电抗器接地。消弧线圈是一具有铁芯的电感线圈，其阻值小，电抗很大。当发生单相接地故障时，可产生一个电感电流，此值与电容电流值相近，方向相反。因此可对电容电流进行补偿。如果消弧线圈选用合适，能使得接地电流小于最小生弧电流，那么电弧就不会产生，亦不会产生谐振过电压。 图2-4　中性点阻抗接地系统电路图和矢量图 \n 非有效接地系统或小电流接地系统的优缺点可总结如下。 优点： \n 供电可靠性高。由于系统单相接地时，没有形成电源的短路回路，而是经过三相线", "pages": [15, 15], "status": "proofread"}, {"title": "PDF 30 · 第2章　数据中心供配电系统 · 书页 16", "kind": "逐字原文", "href": "#original/30", "text": "16 京东数据中心构建实战 路的对地电容形成的电流回路，回路中通过的电容电流较小，达不到继电保护装置的动作电流值，故障线路不跳闸，只发出接地报警信号。有关电力规程规定系统可带单相接地故障点运行2h，在2h内排除了故障就可以不停电，从而提高了供电可靠性。 \n 单相接地时，不易造成或轻微造成人身和设备安全事故。 \n 缺点： 因系统单相接地故障时，非故障相对地电压升高到正常时的3倍，因此系统的绝缘水平应按线电压设计。由于电压等级较高的系统中绝缘费用在设备总价格中占有较大的比重，所以此种接地方式对电压较高的系统不适用。 单相接地时，易出现间歇性电弧引起的谐振过电压，幅值可达电源相电压的2.5～3倍，足以危及整个网络的绝缘。中性点经消弧线圈的运行方式可相对有效的解决该问题。 \n 3. 中性点直接接地的运行方式 \n 中性点和大地有紧密联系的电力系统中，无论是中性点直接接地，还是经小电阻接地，均需满足系统的零序电抗（ X 0 ）和正序电抗（ X 1 ）的比值（ X 0 / X 1 ）不大于3，零序电阻（ r 0 ）和正序电抗（ X 1 ）的比值（ r 0 / X 1 ）≤1的条件。 \n 一般来说，该方式供电可靠性不如电力系统中性点不接地和经消弧线圈接地方式。为提高供电可靠性，在线路上广泛安装三相或单相自动重合闸装置，电气设备的绝缘水平只需按电力网的相电压考虑，这样可以降低工程造价。国内380V/220V系统中一般都采用中性点直接接地方式，主要是从人身安全角度考虑。 \n 该系统的优点是过电压水平和输变电设备所需的绝缘水平较低。这种系统的动态电压升高不会超过系统额定电压的80%。该系统的缺点是发生单相接地故障时，单相接地电流很大，必然引起断器路跳闸，因而供电可靠性较差。单相接地电流有时会超过三相短路电流，故提高了对断路器器件的分断能力的选择难度，并会对通信线路产生干扰，进而产生较高风险。 \n 2.2.3　中压变配电系统主接线 \n 变配电所中压系统主接线的基本形式通常分为有汇流母线和无汇流母线两大类。汇流母线主要起汇集和分配电能的作用，又称汇流排。 图2-5　单相接地时中性点直接接地系统示意 \n 有汇流母线包括单母线、单母线分段、双母线、双母线分段、增设旁路母线或旁路隔离开关、一倍半断路器接线和变压器母线组接线等。 \n 无汇流母线包括单元接线、桥形接线、角形接线等。", "pages": [16, 16], "status": "proofread"}, {"title": "PDF 31 · 第2章　数据中心供配电系统 · 书页 17", "kind": "逐字原文", "href": "#original/31", "text": "第 2 章　数据中心供配电系统 17 典型的主接线形式如表2-8所示。 \n 表2-8　典型主接线形式一览表 形　式 接线示意图 接线描述 特点与应用 \n 单母线 接线 （1）电源进线和所有引出线都汇接于同一组母线上。 （2）母线配置有隔离开关和空气开关以便于电气保护和日常维护 （1）简单、清晰、设备少； （2）运行操作方便有利于扩建； （3）可靠性与灵活性不高； （4）适合出线回路较少的小型变配电所，10kV配电装置出线回路数不宜超过5回；35kV不宜超过3回； （5）两路电源进线的单母线接线可供C级机房负荷 \n （1）采用两路电源进线可以有效提高供电可靠性。 （2）两路电源必须实行操作联锁。 （3）只有在工作电源进线断路器断开后，备用电源断路才能接通 \n 单母线 分段接线 （1）有两种运行方式：分段断路器接通运行；分段断路器断开，分段单独运行。 （2）简单、清晰、设备少。 （3）运行操作方便且有利于扩建。 （4）缩小了母线故障的影响范围，可靠性有所提高。 （5）母线分段的数目，通常以2～3分段为宜 （1）6～10kV配电装置出线6回及以上； （2）35kV出线数为4～8回； （3）110～220kV出线数为3～4回； （4）可供一级负荷 \n 双母线 接线 （1）具有两组母线W 1 和W 2 。每一回路经一台断路器和两组隔离开关分别与两组母线连接，母线之间通过母线联络（简称母联）连接。 （2）母联断开，一组母线工作，另一组母线备用，全部进出线接于运行母线上。 （3）母联断开，进出线分别接于两组母线，两组母线分别运行。 （4）母联闭合，电源和馈线平均分配在两组母线上 （1）中大型数据中心上级变电站35～110kV的变电所； （2）接线复杂、操作频繁； （3）可靠性较好； （4）造价较高", "pages": [17, 17], "status": "proofread"}, {"title": "PDF 32 · 第2章　数据中心供配电系统 · 书页 18", "kind": "逐字原文", "href": "#original/32", "text": "18 京东数据中心构建实战 2.2.4　中压变配电系统配电网接线 \n 中压配电网是指从总降压变电站至各功能变电所和中压用电设备端的中压电力电路，起着输送与分配电能的作用。常用的配电网接线形式如表2-9所示。 \n 表2-9　配电网接线形式一览表 形　式 接线示意图 应　用 特　点 \n 放射式 单回路 一般供二、三级负荷或专用设备，供二级负荷时宜有备用电源 （1）放射式接线的特点是配电母线上每路或两路馈电出线仅给一个负荷点单独供电。 （2）放射式线路故障影响范围小，因而可靠性较高，而且易于控制和实现自动化，适于对重要负荷的供电 \n 放射式 双回路 可供二级负荷，若双回路来自两个独立电源，还可供一级负荷 \n 树干式 单回路 只可供三级负荷 （1）树干式接线的特点是配电母线上每路馈电出线给同一方向的多个负荷点供电。 （2）线路及其开关电器数量少，投资省，但可靠性不高，不便实现自动化。 （3）为减少干线故障时的停电范围，每回线路连接的负荷点数不宜超过5个，总容量不超过3000kV·A \n 树干式 双回路 可供二级荷 （1）树干式接线的特点是配电母线上每路馈电出线给同一方向的多个负荷点供电。 （2）线路及其开关电器数量少，投资省，但可靠性不高，不便实现自动化。 （3）为减少干线故障时的停电范围，每回线路连接的负荷点数不宜超过5个，总容量不超过3000kV·A", "pages": [18, 18], "status": "proofread"}, {"title": "PDF 33 · 第2章　数据中心供配电系统 · 书页 19", "kind": "逐字原文", "href": "#original/33", "text": "第 2 章　数据中心供配电系统 19 （续） 形　式 接线示意图 应　用 特　点 \n 普通 环式 可供二三级负荷 （1）环式接线又称环网接线，其特点是把两回树干式配电线路的末端或中部连接起来构成环式网络。 （2）环网线路的分支（环网节点）通常采用由负荷开关或电缆插头组成的专用环网配电设备。 （3）环式接线一般采用开环运行。 （4）环式接线供电可靠性较高，目前在城市配电网中的应用越来越广 \n 拉手 环式 \n 2.2.5　中压继电保护 \n 继电保护装置的要求： \n 选择性：是指首先由故障设备或线路本身的保护装置切除故障。当故障设备或线路本身的保护或断路器拒动时，才允许由相邻设备或线路的保护装置，或断路器失灵保护切除故障。对于同一保护装置内有配合要求的两元器件，或者相邻设备或线路有配合要求的保护器件，其灵敏系数及动作时间在一般情况下应相互配合。 \n 可靠性：是指保护装置应该动作时动作，不应该动作时不动作。为保证可靠性，应采用由可靠的元件和尽量简单的回路构成的、性能良好的装置，并应具有必要的检测、闭锁和双重化等措施。保护装置应便于整定、调试和运行维护。 \n 速动性：是指保护装置应能尽快地切除短路故障，其目的是提高系统的稳定性，减轻故障设备和线路的损坏程度，缩小故障波及范围，提高自动重合闸和备用电源投入的效果。 \n 灵敏性：是指在设备或线路的被保护范围发生短路时，保护装置应具有必要的灵敏系数。灵敏系数应根据不利的正常运行方式和不利的故障类型计算，但可不考虑可能性很小的情况。 \n 继电保护装置的作用： \n 监视电力系统的正常运行。当被保护的电力系统元件发生故障时，应该由该元件的继电保护装置迅速、准确地给脱离故障元件最近的断路器发出跳闸命令，使故障元件及时从电力系统中断开，以最大限度地减少对电力系统元件本身的损坏，降低对电力系统安全供电的影响。 \n 反应电气设备的不正常工作情况，并根据不正常工作情况和设备运行维护条件的不", "pages": [19, 19], "status": "proofread"}, {"title": "PDF 34 · 第2章　数据中心供配电系统 · 书页 20", "kind": "逐字原文", "href": "#original/34", "text": "20 京东数据中心构建实战 同发出信号，提示值班员迅速采取措施，使之尽快恢复正常，或由装置自动地进行调整，或将那些继续运行会引起事故的电气设备予以切除。反应不正常工作情况的继电保护装置允许带一定的延时动作。 \n 实现电力系统的自动化和远程操作，以及工业生产的自动控制。如：自动重合闸、备用电源自动投入、遥控、遥测等。 \n 2.2.6　中压配电一次接线典型方案 \n 一路供电电源、一台变压器的10kV变电所主接线典型方案如图2-6所示。 \n 变压器一次侧采用线路—变压器组单元接线，二次侧采用单母线接线。 \n 设专用电能计量柜。柜中设专用的、精度等级为0.2级的互感器（CT）。（注：该互感器不得与保护、测量回路共用）。计量柜内电度表数据采用RS-485通信接口把所测数据均上传至运维后台显示并合成报表。 \n 中压侧设置电压测量柜以测量、监视电压，并提供交流操作电源。 \n 变压器的控制及保护采用负荷开关与熔断器组合电器，而不采用中压断路器，以降低投资和简化二次接线。 \n 低压进线总开关和低压出线开关均采用低压断路器，可带负荷操作且恢复更快。 \n 变电所的负荷无功补偿采用低压母线集中补偿方式，选用低压成套无功自动补偿装置，与其他低压开关柜并排安装。 图2-6　一路供电电源、一台变压器的10kV变电所主接线典型方案 \n 两路供电电源的10kV变电所主接线典型方案如图2-7所示，变电所由两路外供电源供电。 \n 变压器一次侧采用单母线分段接线，二次侧也采用单母线分段接线。 \n 两路电源均设置电能计量柜，计量柜内电度表数据采用RS-485通信接口把所测数据均上传至运维后台显示并合成报表。 \n 备用电源的投入方式可采取手动投入，也可采取自动投入。 \n 低压进线柜放置在中间，而低压出线柜则放置在两侧，便于增容时加装出线柜。 \n 变电所的负荷无功补偿采用低压母线集中补偿方式，选用低压成套无功自动补偿装置，与其他低压开关柜并排安装。电容柜在设计时应满足属地供电部门的要求及", "pages": [20, 20], "status": "proofread"}, {"title": "PDF 35 · 第2章　数据中心供配电系统 · 书页 21", "kind": "逐字原文", "href": "#original/35", "text": "第 2 章　数据中心供配电系统 21 规定。 图2-7　两路供电电源、两台或以上变压器的10kV变电所主接线典型方案 \n 2.2.7　中压配电设备定期维护检查 \n 中压配电设备的检查及维护不少于以下工作项： \n 保持设备室内清洁干燥； 堵塞进水点和小动物孔洞； 检查避雷器及接地引线； 检查闸刀、负荷开关、断路器、接触器是否正常； 测试布线和开关室的绝缘； 断路器接点及其他接头处有无螺栓松动、有无氧化现象； 指令器件有无故障或缺陷； 调整继电保护装置； 校正仪器仪表，电度计量表精度； 检查中压防护用具； 检查变压器及电力电缆的绝缘； 检修干式变压器风机及温控设备； 检查主要器件的耐压性能； 检查熔断器温升和接触是否良好； 其他必要项。", "pages": [21, 21], "status": "proofread"}, {"title": "PDF 36 · 第2章　数据中心供配电系统 · 书页 22", "kind": "逐字原文", "href": "#original/36", "text": "22 京东数据中心构建实战 2.3　数据中心低压配电系统 \n 数据中心的低压配电系统通常为电压在AC 220V/380V的工频交流配电系统，主要用于数据中心各类电气设备的电力分配和系统保护，低压配电系统的设计应包含配电系统、低压接地系统以及电气设备选型等。 \n 2.3.1　低压供配电系统配置 \n 1. 低压配电设计基本原则 \n 低压配电设计的基本原则如下： \n 低压配电系统应根据工程性质、规模、负荷容量等因素综合考虑，应满足生产和使用所需的供电可靠性和电能质量的要求，同时应注意接线简单、操作方便安全、具有一定灵活性，能适应生产和使用上的变化及设备检修的需要。 \n 自变压器二次侧至用电设备之间的低压配电级数不宜超过三级。 \n 在正常环境的车间或建筑物内，当大部分用电设备容量不是很大，又无特殊要求时，宜采用树干式配电。 \n 当用电设备容量大，或负荷性质重要，或在潮湿、腐蚀性环境的车间、建筑内，宜采用放射式配电。 \n 当一些容量很小的次要用电设备距供电点较远，而设备彼此相距很近时，可采用链式配电；但每一回路链接设备不宜超过5台，总容量不超过10kW。当供电给小容量用电设备时，每一回路的链接设备数量可适当增加。 \n 在高层建筑内，当向楼层各配电点供电时，宜用分区树干式配电，但部分较大容量的集中负荷或重要负荷，应从低压配电室以放射式配电。 \n 平行的生产流水线或互为备用的生产机组，根据生产要求，宜由不同的母线或线路配电。同一生产流水线的各用电设备，宜由同一母线或线路配电。 \n 单相用电设备的配置应力求三相平衡。在TN系统及TT系统的低压电网中，如选Yyn0接线组别的三相变压器，其由单相负荷三相不平衡引起的中性线电流不得超过Yyn0接线的变压器低压绕组额定电流的25%，且任一相的电流不得超过额定电流值。 \n 冲击负荷和用量较大的电焊设备，宜与其他用电设备分开，用单独线路或变压器供电。 \n 配电系统的设计应便于运行、维修，生产班组或工段比较固定时，一个大厂房可分车间或工段配电，多层厂房宜分层设置配电箱，每个生产小组可考虑设单独的电源开关。实验室的每套房间宜有单独的电源开关。 \n 在用电单位内部的邻近变电所之间宜设置低压联络线。 \n 由建筑物外引来的配电线路应在屋内靠近进线点、便于操作维护的地方装设隔离", "pages": [22, 22], "status": "proofread"}, {"title": "PDF 37 · 第2章　数据中心供配电系统 · 书页 23", "kind": "逐字原文", "href": "#original/37", "text": "第 2 章　数据中心供配电系统 23 电器。 \n 由树干式系统供电的配电箱，其进线开关宜选用带保护的开关，由放射式系统供电的配电箱，其进线可以用隔离开关。 \n 2. 基本配电布置 \n 配电布置常用形式包括集中式和分散式两种。 \n 集中布置，用电负载采用放射式连接到供电电源。电缆适用于集中布置，逐点将用电设备或分配电盘用电缆采用放射式、星形联结方式连接到低压主配电盘。此方式的优点是各负载独立受电，一旦发生故障只局限于本身而不影响其他回路，供电可靠性高，控制灵活，易于实现集中控制。缺点是线路多，系统灵活性较差。这种配电方式适用于设备容量大、要求集中控制的设备、要求可靠性高的重要设备配电回路。 \n 分散布置，用电设备或分配电箱采用汇流排连接到供电电源。汇流排槽系统适用于分散布置，采用树干式或链式向很多分散的负载供电，接线容易修改、移动和增加。 \n 为获得最大的供电效益，两种配电模式可以灵活组合。备用供电及应急电源供电方式。为保证关键用电设备的供电可靠性，在系统方案设计时应考虑冗余的两路电网电源供电方式，必要时应考虑配备UPS和应急发电机等应急供电设备。 \n 2.3.2　双总线配电架构介绍 \n 数据中心常用的UPS不间断供电系统的基本类型有三种：“N”系统、并联冗余“N+1”系统以及并联冗余“2N”系统。本节主要介绍数据中心大多采用的并联冗余“2N”系统。 \n 图2-8的配电架构是完全独立的最高可用级别的“2N”系统；图2-9的配电架构是以2N系统为拓扑进行基础优化后的配电架构，可称为“△2N”系统。 图2-8　典型的完全独立的“2N”系统 图2-9　“△2N”系统 \n “2N”和“△2N”系统差异：相对于“2N”系统而言，“△2N”系统可选用容量较小", "pages": [23, 23], "status": "proofread"}, {"title": "PDF 38 · 第2章　数据中心供配电系统 · 书页 24", "kind": "逐字原文", "href": "#original/38", "text": "24 京东数据中心构建实战 的设备，对于相同容量的数据中心，两个系统的设备容量比是3∶2，所以“△2N”系统对大容量数据中心供电方案更具有灵活性。 \n “2N”和“△2N”系统共同点：对于双输入电源负载，两条供电线路是冗余的；对于设备，UPS输入输出配电柜、UPS系统、列头柜等配电设备都是对应冗余的；ATS为两条线路共用设备，依靠机械转换，具有非常好的隔离功能。 \n 2.3.3　断路器的选择 1. 断路器分类 \n 低压断路器是一种不仅可以接通和分断正常负荷电流和过负荷电流，还可以接通和分断短路电流的开关电器。 \n 按结构形式，断路器可分为以下几种： \n ACB：空气断路器，具有大电流、高分断能力，动态稳定性、热稳定性强，具有电网监控功能，通常用于主低压配电柜的主进断路器。 \n MCCB：塑壳断路器，具有中等电流和高分断能力，动态稳定性、热稳定性强，动作快速灵活，具有多种操作形式，可上下扳断、左右旋转或电动机驱动，具有电网监控功能，通常用于主低压配电柜的分路断路器或中间级的主输入断路器。 \n MCB：小型断路器，用于小电流分断保护，各项性能适当，自复位，有接地保护、漏电保护、过电压/欠电压保护、电流驱动等辅助功能，便于组合，更换快捷。通常用于终端配电线路。 图2-10　断路器的分类及应用 \n 2. 断路器设计 （1）断路器基础知识 1）脱扣器 \n 脱扣器与断路器是机械上的相连，是用以释放保持机构并使断路器自动断开的装置。", "pages": [24, 24], "status": "proofread"}, {"title": "PDF 39 · 第2章　数据中心供配电系统 · 书页 25", "kind": "逐字原文", "href": "#original/39", "text": "第 2 章　数据中心供配电系统 25 脱扣器通常分为两种类型，即热－磁式和电子式。安装结构为内置的（只有热－磁式）和可置换的。热－磁式脱扣器简单且便宜，但保护值不能整定。电子式脱扣器提供了更精确和全面的整定来更好地适应电气系统来满足它们的要求。表2-10所示总结了630A以下断路器这两种脱扣器的特性。 \n 表2-10　保护整定的定义和脱扣器的应用 保　护 符　号 定　义 应　用 \n 过载保护（热脱扣或长时间脱扣） I r 或 I rth 过载电流的整定 所有脱扣器 \n 长延时 T r 延迟长时间后脱扣（例如电动机起动） 电子式脱扣器（例如STR53UE、53SV） \n 短路保护（磁脱扣或短时间脱扣） I m 短路电流的整定 在电子式脱扣器上， I m 是 I r 的函数（通常为2～10倍的 I r ） 所有脱扣器 \n 短延时 T m 延迟短时间后脱扣（例如与下线断路器的时间选择性） 电子式脱扣器（例如STR53UE、53SV） \n 短路保护，瞬间脱扣 I nst 瞬间短路的整定只取决于脱扣器的额定值（例如对静态开关的保护） 电子式脱扣器（例如STR22SE、23SE、23SV、53SV、22ME、23ME） \n 2）选择性、级联、限流 \n （a）选择性：选择性来自断路器的正确选择和整定，例如在发生故障时，只脱扣上线的第一个断路器，从而选择性将电气系统中承受故障影响的部分严格地限制在最小的范围内。表2-11中概括了多种断路器选择性的类型。 \n 表2-11　断路器选择性的类型 选　择　性 涉　及 原　理 \n 电流选择性 所有类型的脱扣器 故障电流低于上线断路器的整定阈值 I r 上线> I r 下线和 I m 上线> I m 下线 \n 时间选择性 只有电子式脱扣器 通过长延时过载电流（ I r ）和短延时短路电流（ I m ）延迟上线断路器脱扣 \n 能量选择性 只有Compact NS 上线的电弧压力不足以脱扣上线的断路器，但足以脱扣下线的断路器 \n 零选择性互锁 Compact NSX 400到Masterpact加STRxxUE脱扣器 如果下线也检测到了短路，则延迟上线断路器脱扣。用一根电缆附助线连接上线和下线的脱扣器。 \n （b）限流：当大的故障电流冲击断路器时，断路器的接点在电动力的作用下分离，产生的电弧及其电阻限制了短路能量。", "pages": [25, 25], "status": "proofread"}, {"title": "PDF 40 · 第2章　数据中心供配电系统 · 书页 26", "kind": "逐字原文", "href": "#original/40", "text": "26 京东数据中心构建实战 （c）级联：如图2-11所示，当电气系统的下线发生短路时，故障电流也会流过上线的断路器。这时上线断路器将限流，从而削弱了施加在下线断路器上的电流，进而增强了下线断路器的分断能力。 图2-11　上线和下线之间的选择性与级联 \n （2）断路器的选择 \n 额定值：选择断路器的额定值（额定电流）必须大于受保护的下线电缆的额定电流。 分断能力：选择断路器的分断能力必须大于安装点的短路电流。 I r 和 I m 阈值：表2-12给出了如何确定 I r 和 I m 的整定阈值以确保选择性，其取决于上线和下线的脱扣器。 \n 表2-12　 I r 和 I m 的整定阈值 下线电路的类型 I r 上线/ I r 下线 I m 上线/ I m 下线 I m 上线/ I m 下线 \n 下线的脱扣器 各种类型 热磁脱扣器 电子脱扣器 \n 配电保护 >1.6 >2 >1.5 \n 异步电动机保护 >3 >2 >1.5 \n 注：（1）时间选择性必须由有资质的人员来执行，因为脱扣前的时间延迟会增加下线（电缆、半导体等）的热应力（ I 2 t ）。如果CB2的脱扣由 I m 延时阈值延迟的话，必须要格外小心。 　　（2）能量选择性不取决于脱扣器，而只取决于断路器本身。 \n 2.3.4　过电流保护 \n 过电流故障的保护是低压配电系统设计的关键。低压断路器的合理设计及选型是确保数据中心负载安全用电的关键。 \n 1. 过电流的定义 \n 大于回路导体额定载流量的回路电流都是过电流，包括过载电流和短路电流。 \n （1）过载电流 \n 回路绝缘损坏前的过电流称为过载电流。电气回路因所接用电设备过多或所供设备过载（例如所接电动机的机械负载过大）等而过载。此时电流值只有回路载流量的几倍，其后果是工作温度超过允许值，使绝缘加速劣化，寿命缩短，但并不直接引发灾害。 \n （2）短路电流 \n 回路绝缘损坏后的过电流称为短路电流。当回路绝缘因种种原因（包括过载）损坏、电位不相等的导体经阻抗可忽略不计的故障点而导通，这种情况称为短路。由于这种短路回路的通路全为金属通路，故这种短路被归为金属性短路，其短路电流值可达回路导体载流", "pages": [26, 26], "status": "proofread"}, {"title": "PDF 41 · 第2章　数据中心供配电系统 · 书页 27", "kind": "逐字原文", "href": "#original/41", "text": "第 2 章　数据中心供配电系统 27 量的几百以至几千倍，它可产生异常高温或巨大的机械应力从而引起种种灾害。 \n 2. 配电系统线路保护 \n 低压配电系统包括主配电、分支配电和终端配电。通常采用两台电源变压器通过单母排分段后分列运行，又可通过两分段母排之间的联络开关相互联络，保证整个配电系统的供电连续性和工作可靠性。配电系统中的馈线（配出线路）常采用电缆或母线槽系统，并选用断路器或熔断器保护配出线路可能出现的过载和断开故障。选择馈线电缆截面依据过载保护、短路保护、电压降和人身安全等4个要素。 \n 被保护回路内任一点发生短路时，保护电器都能在被保护回路的导体温度上升到允许限值前的时间内切断电源。此时间可依下式计算 \n t =( KS / I ) 2 \n 式中： t ——短路电流通过的时间（s）； 　　　 S ——导体的截面积（mm 2 ）； 　　　 I ——短路电流有效值，即方均根值（A）； 　　　 K ——计算系数，它取决于导体和绝缘的材质，以及导体通过短路电流时的起始温度和最终温度。 \n 需注意，上式只适用于 t 不大于5s和不小于0.1s的情况。这是因为短路产生的热量在5s内尚不及逸散，超过5s后热量开始逸散，上式不再适用。而当 t 小于0.1s时，短路电流中大幅值的非周期电流分量的发热将起显著作用，上式也不再适用。当 t 小于0.1s时，导体的热承受能力 K 2 S 2 应大于短路保护电器切断电源前通过的短路电流的热效应非周期分量 I 2 t 值，即 \n K 2 S 2 > I 2 t \n 此 I 2 t 值无法在设计时进行计算，应由制造商根据试验结果提供。 \n 配电线路除了过载和短路故障外，在分支配电和终端配电线路时，应更重视绝缘（或接地）和过电压故障，因为这类故障直接危及用户的生命安全。 \n 3. 保护电器的选择 \n 配电线路保护电器主要选用断路器和熔断器。断路器主要分为A类断路器和B类断路器。断路器的选择性保护配合主要指：A类断路器之间的保护配合，用电流选择性（或能量选择性）原则评价；B类断路器和B类（或A类）断路器之间的保护配合，用时间选择性原则评价。 \n A类断路器：通常指MCB和MCCB，一般为限流型断路器，其脱扣特性曲线由过载反延时脱扣和短路瞬动脱扣两段曲线组成，即LI两段保护。配电线路发生短路故障时，短路瞬间的电流包含了瞬态非周期分量，短路瞬态的冲击系数与短路电流的稳态值有关。利用A类断路器可限制瞬态短路电流的峰值，快速切除和隔离断路故障。", "pages": [27, 27], "status": "proofread"}, {"title": "PDF 42 · 第2章　数据中心供配电系统 · 书页 28", "kind": "逐字原文", "href": "#original/42", "text": "28 京东数据中心构建实战 B类断路器：通常指ACB，又称选择性型断路器。其脱扣特性由过载反延时脱扣、短路短延时脱扣和短路瞬动脱扣三段曲线组成。该类断路器通常作为变压器总保护开关、母排联络开关和主干线配电保护开关。为了确保整个配电系统供电的连续性和可靠性，需要短时耐受短路电流，让下级A类断路器切除短路故障，确保非故障线路连续供电。 \n 4. 过电流保护电器时间—电流特性 \n 除特殊情况外，回路都应装设断路器、熔断器之类的过电流保护电器来防范电气过载和短路引起的灾害。保护电器的时间—电流特性应与被保护回路导线热承受能力特性相配合，如图2-12所示。过载保护应为反时限特性，与被保护回路导体绝缘的热承受能力的反时限特性相对应。当过载电流的幅值过大和持续时间过长影响回路的绝缘性能时，它应在规定时间内动作，以防绝缘劣化导致短路的发生。短路保护应在回路内出现短路电流时尽快动作，以防止短路电流产生的异常高温或电弧、电火花烤燃可燃物质引起火灾，或防止短路电流产生的机械效应引起的灾害。 \n 配电回路首端的过电流保护电器所保护的主要对象是电气线路，不一定要求它对所供设备也起过电流保护作用。 图2-12　过电流保护电器与被保护回路的特性配合 \n 5. 短路保护动作的选择性 \n 在低压电气装置设计中如何保证短路保护上下级动作的选择性，以避免越级跳闸引起大面积停电事故是相对复杂的问题。即使安装带有短延时动作的三段保护的断路器，也不能完全避免越级跳闸。这是因为当故障回路阻抗小时，下级回路的短路电流甚大，超过了上级断路器瞬动防护的整定值，瞬动脱扣器越级动作而短延时保护不起作用。无选择性跳闸会导致停电范围扩大，使一些重要负荷突然断电，常因此引起重大事故。为此一些重要", "pages": [28, 28], "status": "proofread"}, {"title": "PDF 43 · 第2章　数据中心供配电系统 · 书页 29", "kind": "逐字原文", "href": "#original/43", "text": "第 2 章　数据中心供配电系统 29 设备不得不直接自变电站引专线供电，这自然要增加配电盘及回路数。另一解决办法是取消上级的瞬动脱扣，靠短延时脱扣切断短路电流以保证选择性，但这又将为保证线路热稳定而增大线路截面，所以都不是理想的措施。 \n 短路保护中选择性得不到保证的问题近年来已能解决。由于电子信息技术的迅速发展，20世纪80年代国际上推出了智能型断路器，它有许多新功能，使低压配电技术得到很大的进步，其中之一就是级间选择性连锁技术（简称ZSI），它能完全有效解决短路保护中级间无选择性瞬动跳闸的问题，其原理可用图2-13来说明。图中末端回路上的断路器仍是具有长延时和瞬动的一般断路器，断路器QF3、QF2和QF1都是带有长延时、短延时和瞬动以及ZSI功能的智能型断路器。采用ZSI时要求在智能型断路器间敷设一条与主回路并列的信号回路，如图2-13中虚线所示。 图2-13　级间选择性连锁原理简图 \n 末端回路是最易发生短路的线段。如图2-13所示，在A点短路时，QF4瞬时动作。这时QF3也检测出短路电流，它通过信号线给QF2和QF1发出信号（同理，QF2也给QF1发出同样信号），使QF2、QF1的瞬动元件被锁住而不动作，同时QF3也给自己发出信号而将瞬动脱扣自锁，以保证和QF4间的选择性。此时QF3仍保留0.1s的短延时动作，以作为QF4的后备保护。当图2-13中所示B点短路时，情况相同，QF3给QF2和QF1发出连锁信号，本身也自锁而延时0.1s动作。因为此点（B点）短路电流不大，而延时又甚短，一般不会因热稳定要求而加大导体截面。当C点短路时，QF2检测出短路电流，它发出连锁信号，使QF1不能瞬动而只剩0.5s的延时动作，而QF2本身未自锁，可瞬时动作，从而大大减少大短路电流对回路导体的热效应。当D点短路时，QF1并未接到前级断路器发来的连锁信号，它可立即动作，从而有效保护了导体。 \n 由上可知，ZSI这项新技术的应用可使配电系统设计得更为合理，它保证了短路保护的选择性，但无须增加配电回路数量，也无须为保证热稳定而加大回路截面。故对于供电等级高的数据中心项目，除按常规使用智能断路器的过电流瞬动保护、短延时、长延时保护和接地故障防护的四阶段保护外，还应根据实际选型的断路器应用ZSI功能。 \n 2.3.5　ATSE系统 1. ATSE概述 \n GB/T 14048.11—2016《低压开关设备和控制设备　第6-1部分：多功能电路　转换开关电器》中定义，ATSE是适用于额定电压交流不超过1000V或直流不超过1500V的自动", "pages": [29, 29], "status": "proofread"}, {"title": "PDF 44 · 第2章　数据中心供配电系统 · 书页 30", "kind": "逐字原文", "href": "#original/44", "text": "30 京东数据中心构建实战 转换开关电器，用于在转换过程中中断对负载供电的电源系统。该部分旨在规定电器的特性、电器必须遵循的有关条件、证明符合这些条件的试验及进行这些试验的方法、应该在电器上标明的数据及制造商需提供的数据等内容。ATSE是由一个（或几个）转换开关电器和其他必需的电器组成，用于监测电源电路，并将一个或几个负载电路从一个电源转换至另外一个电源的电器，称为自动转换开关电器。ATSE主要用于紧急供电系统，一般单独或者组网完成市电之间或者市电与柴油发电机之间的电源切换。 \n 根据GB/T 14048.11—2016，ATSE可分为PC级和CB级两个级别。PC级为能够接通、承载，但不能用于分断短路电流的ATSE。CB级为能够接通、承载并能分段短路电流、配备过电流脱扣器的ATSE。PC级和CB级的主要区别在于是否具有过电流保护功能，即当ATSE负载侧发生过载或短路故障时CB级ATSE将自动切断故障；而PC级ATSE因无切断过电流的功能，从而需要承载相应的过电流。无论什么形式的ATSE，从结构看都是由三部分构成：开关本体（或者称为主触头开关）、传动机构（包括驱动机构和传动机构）、控制器。 \n 目前市场上提供的产品，按照结构分，有以下几种类型。 \n 两个接触器+机械连锁+控制器。 两个断路器+传动机构（电机驱动+转动板/拨动版）+控制器（CB级ATSE）。 两个刀开关（或负荷－隔离开关）+传动结构（电机驱动+齿轮传动/连杆传动）+控制器（PC级ATSE）。 单一负荷开关+双电磁力驱动+控制器（PC级ATSE）。 一个转换开关+单电磁力驱动+控制器（一体式PC级ATSE）。 \n 2. ATSE的分类选择 \n 在低压配电系统中，依据GB 50052—2009《供配电系统设计规范》的要求：对于较重要的一、二级负荷，应采用双电源或双回路供电，对一、二级消防用电设备的供电，应在最末一级配电箱处做自动切换。 \n （1）CB级和PC级ATSE的选择 \n CB级ATSE固有的特点就是具有过电流保护功能。CB级ATSE的低压断路器选型与上下级出线回路低压断路器选型配合应满足配电保护选择性的要求，否则容易导致上下级同时跳闸。特别是当ATSE的断路器与下级断路器同时跳闸后，由于ATSE的动作输入信号是取自ATSE的上口，当正常电源侧电压或频率都正常时，ATSE的控制器检测不到电源故障，开关就不会自动转换，就会造成同一ATSE下的其他重要负荷电源供电中断的事故。 \n PC级ATSE只有电源转换功能，没有短路及过载保护功能，整个开关都是独立重新设计的一体式结构，操作机构简单、可靠，主触头切换容量大，抗氧化性能好，耐短路电流冲击能力强，转换速度快。如果出现ATSE前端与后端断路器选择性保护不当，同时跳闸，", "pages": [30, 30], "status": "proofread"}, {"title": "PDF 45 · 第2章　数据中心供配电系统 · 书页 31", "kind": "逐字原文", "href": "#original/45", "text": "第 2 章　数据中心供配电系统 31 ATSE能够检测到电源停电，将会转换到备用电源，确保其他重要负荷供电。 \n （2）ATSE前端隔离电器 ATSE不应作为隔离电器使用，其前端应设隔离电器。 \n 目前ATSE有二段式和三段式两种。二段式开关主触头仅有两个工作位（正常电源位和备用电源位），这种ATSE转换动作时间较快；三段式开关主触头有三个工作位，比二段式多个“零位”。零位时主触头处于空挡，负载断电时间相对较长，是二段式的2～3倍。三段式ATSE设置“零位”的主要作用是当负载为高感抗或大电机负载时，避免冲击电流做“暂态停留”，以及兼做非消防电源断电，而不是用于负载维修时隔离。通常考虑ATSE自身也需要检修和维护，所以在配电系统中ATSE前端应设置隔离电器。 \n ATSE前端隔离电器的选择建议： \n CB级ATSE：前端只设置隔离电器（负荷、隔离开关）。 PC级ATSE：当配电系统采用树干式供电时，其ATSE前端设置符合隔离要求的断路器；当采用放射式供电时，此断路器设于上级，ATSE前端只需设隔离电器（负荷、隔离开关）。 \n （3）用作电气隔离的三相四极（或单相两极）ATSE的电气性能 \n 四极（或两极）开关用作隔离电器时，应满足下列电气隔离的主要要求：每个极的两个断开的触头间间隔应能承受沿线路传导的雷电冲击过电压，而不会被击穿跳弧导电伤害维修人员。在220V/380V系统内，配电回路和末端回路（Ⅲ级）耐冲击过电压的开关应能耐受5kV的冲击过电压，电气装置进线处（Ⅳ级）耐冲击过电压的开关应能耐受8kV的冲击过电压。此冲击电压指全新的开关电器在干燥清洁状态下能耐受的电压。Ⅱ级和Ⅰ级耐冲击过电压的开关不得用作隔离电器。 \n 具体电气设备耐冲击过电压水平的分级参考GB 50057—2010《建筑物防雷设计规范》： \n 开关电器两断开的触头间的泄漏电流，在干燥清洁状态下不应超过0.5mA，在开关电器规定的使用寿命行将终了前不应超过6mA。 \n 隔离电器并不要求有明显可见的断开点，但要求开关电器的分合状态应可以观察到，可用“分”“合”之类的文字符号或不同的颜色标志予以明确。 \n 开关电器应能防止无意的合闸，即除管理人员有意操作外，电器本身不可能由于其他原因（如受到振动之类的影响）而自行合闸。 \n 开关电器应能承受通过它的短路电流的热效应，即在它的负荷侧发生短路时，互相接触的两个触头不会因短路电流的热效应而熔化焊牢，无法分断。因为在发生短路后正需要拉开隔离电器以隔离所有带电导体来进行修理。 \n 需要说明，符合上列要求的四极开关（例如四极断路器）才可兼用作电气隔离，应由制造商在产品说明书中予以明确该四极开关是否具有电气隔离功能。", "pages": [31, 31], "status": "proofread"}, {"title": "PDF 46 · 第2章　数据中心供配电系统 · 书页 32", "kind": "逐字原文", "href": "#original/46", "text": "32 京东数据中心构建实战 3. ATSE极数选用原则 \n 《自动转换开关电器ATSE设计应用导则》中建议了三相四线制配电系统中ATSE的选用原则： \n 同一接地系统中带漏电保护的两个电源的下级电路，以及两种不同接地系统间（包括两个不同中性线接地点的TN-S系统）选用ATSE时，三相四线制供电应选用四极ATSE，单相制供电应选用两极ATSE。 \n 正常供电电源与备用发电机之间采用不同的接地方式时，其转换开关应选用四极ATSE。 \n IT接地系统引出中性线时，三相四线制供电应选用四极ATSE，单相制供电应选用两极ATSE。 \n 在有总等电位联结时，TN-S、TN-C-S系统除上述三条原则外，一般不需要设四极ATSE。 \n TN-C系统严禁采用四极ATSE。 \n 4. ATSE单点故障解决方式 \n 根据GB 50174—2017《数据中心设计规范》中8.1.17条规定：“正常电源与备用电源之间的切换采用自动转换开关电器时，自动转换开关电器宜具有旁路功能或采取其他措施，在自动转换开关电器检修或故障时，不应影响电源的切换。” \n 对于大中型数据中心来说，当用电设备日常维护及损坏维修仍要确保连续供电时，可选用旁路隔离型ATSE或者采用系统冗余方案。ATSE具备一个双投隔离开关，当需要检修ATSE时，将双投隔离开关置于检修位置，既可以检修ATSE，又不会影响对设备的供电。 \n 旁路型自动转换开关至少需要具备以下功能： \n 旁路电源的容量不小于自动转换开关的额定容量。 旁路隔离开关能在用电负载不停电的情况下，电源经过旁路至负载。 切换至旁路电源时，能安全隔离自动转换开关及相关控制电源，保证自动转换开关的检修及维护能够安全进行。 应设置明确的旁路隔离标志，显示系统状态。 应设置安全可靠的电子和机械联锁，防止误操作。 \n 2.3.6　UPS列头柜输出配电和机柜配电 \n 数据中心的UPS输出配电和机柜配电系统，具备数据中心特有的供电特性，其设计方式和建设理念与UPS前端低压配电系统存在差异。 \n 1. UPS列头柜输出配电 \n 随着IT用户对电子信息设备配电可靠性、灵活性有更高的需求，更精准地用电成本控", "pages": [32, 32], "status": "proofread"}, {"title": "PDF 47 · 第2章　数据中心供配电系统 · 书页 33", "kind": "逐字原文", "href": "#original/47", "text": "第 2 章　数据中心供配电系统 33 制，更智能地电子信息设备管理，要求数据中心配电列头柜不但要完成基本的配电功能，同时应具备监控管理功能，方便数据中心管理及运维人员能够及时准确地了解机柜负载加电情况，各配电分支回路运行状态、各种配电参数以及不同集群的电量消耗等。 \n （1）安全管理功能 \n 包含全面的电源管理功能，将配电系统完全纳入数据中心监控系统，监测内容丰富。监控所有回路（包括每一个输出支路）断路器电流、开关状态、运行负载率等，使数据中心管理员对配电系统运行状况一目了然，便于提早发现安全隐患，有效规避风险。 \n （2）运营成本管理功能 \n 随着数据中心规模不断增大，耗电越来越多，数据中心运行成本被逐渐关注并重视。服务器电源管理系统可实时侦测、精确计算及测量每一服务器机架的运营成本、每一路开关的用电功率和用电量。通过后台监控系统可以分月度、季度、年度进行报表统计。 \n 基本监控参数包括： \n 主路监控：三相电压、三相电流、频率、有功功率、无功功率、视在功率、功率因数、谐波、零地电压、负载百分比、开关量、总电量等。 支路监控：开关状态、额定电流、实时电流、功率、负载百分比、电能等。 报警信息：过电压、过流、缺相、三相不平衡、支路电流超限、开关异常等。 \n （3）纳入数据中心监控系统 \n 列头柜提供RS232/485或SNMP多种智能接口通信方式，实现远程监控；其所有信息通过一个接口上传，系统更加可靠，节省监控投资。 \n （4）配电系统灵活性 \n 为了保证系统三相平衡，列头柜提供可热插拔断路器，支路安装容量通常可选用16A、32A、63A单极或三级微断路器。 \n （5）零地电压要求 \n 为了满足数据中心零地电压要求，可根据实际环境衡量是否可在列头柜内置隔离变压器以降低堆地电压的需求。若设置隔离变压器，需将隔离后的中性线接地。通常可使电子信息设备负载输入端零地电压降低到0.5V的水平，从而有效保证电子信息设备良好供电。 \n 2. 机柜配电 \n 机柜插座PDU，即电源分配电源，又称电源分配管理器，是数据中心机柜配电的主要载体。电源分配是指电流、电压和接口的分配，电源管理是指开关控制（包括远程控制）、电路中的各种参数监视、线路切换、承载的限制、电源插口匹配安装、线缆的整理、空间的管理及电涌防护和极性检测。PDU和普通插座的区别如表2-13所示。", "pages": [33, 33], "status": "proofread"}, {"title": "PDF 48 · 第2章　数据中心供配电系统 · 书页 34", "kind": "逐字原文", "href": "#original/48", "text": "34 京东数据中心构建实战 表2-13　PDU和普通插座的区别 对比项目 普通插座特点 PDU插座特点 \n 产品结构 简单、普通、固定式结构 模块化结构，可接受客户需求量身定制 \n 技术性能 功能单一 控制、保护、检测、分配等功能强大、输出可任意组合 \n 内部连接 一般多为简单焊接 端子插接、螺纹端子固定、特殊焊接、环形接线等形式 \n 输出方式 直接、平均输出 可奇/偶位、分组、特定分配等方式输出 \n 负载能力 负载电流一般≤16A 负载电流大，可达32A以上 \n 功率分配 功率平均输出 可按照技术需求逐位/组地进行负载功率分配 \n 力学性能 机械强度一般，长度受限 机械强度高，不易变形，长度可达2m以上 \n 安装方式 普通摆放或挂孔式 安装方式、方法及固定方向灵活、多样 \n PDU插座随着数据中心的兴起，功能不断完善并强大。可实现电流、电压、功率、电能显示模块热插拔功能，即在系统正常运行中，当任一台电源分配设备的显示功能部分发生故障需要维修或更换时，可在线维护不断电；具备电源插头防松动装置，可有效解决特殊电子信息设备IEC C14电源插头在插入IEC C13插座后因受外力晃动、碰撞而造成插头松动、移位或脱落的问题，并杜绝由此问题带来的因插头接触不良而产生瞬间尖峰脉冲干扰、影响电子信息设备或造成正在运行的系统死机、电源输出停顿、供电中断所造成的新问题；电源保护防雷器依据IEC标准设计，专用于精细保护单相交流供电的敏感设备，应用于设备端作为电源第三级保护，使设备免遭由雷击或电子干扰产生的瞬态过电压的损坏。电源保护防雷器通常采用两级串联式联动保护，最大通流量可达20kA，电压保护水平可以低至800V。PDU插座还具备远程监控功能，可针对网络设备和服务器群实现远程电源集中管理解决方案，可远程监控、测量、统计、分析数据中心设备用电状况。 \n 2.3.7　电子信息设备特性 \n 建设数据中心供配电系统必须详细了解供配电系统的服务对象——数据中心电子信息设备及其电源，了解其特点，对合理设计、运营管理数据中心具有重要意义。数据中心的电子信息设备主要是服务器、路由器、网络交换机、存储器等，但主要的耗电设备是服务器，且其他电子信息设备电源系统的设计和服务器电源系统的设计类似。因此，本章主要讨论服务器电源系统的用电特性。 \n 1. 服务器电源系统标准简介 \n 服务器电源按照标准主要可以分为ATX（Advanced Technology Extended）电源和SSI（Server System Infrastructure）电源两种。ATX标准使用较为普遍，主要用于台式机、工作站和低端服务器；而SSI标准是随着服务器技术的发展而产生的，适用于各种档次的服务器。", "pages": [34, 34], "status": "proofread"}, {"title": "PDF 49 · 第2章　数据中心供配电系统 · 书页 35", "kind": "逐字原文", "href": "#original/49", "text": "第 2 章　数据中心供配电系统 35 （1）强制性标准（电源必须满足的标准） \n 电气安全方面：GB 4943.1—2011《信息技术设备 安全 第1部分：通用要求》规定，产品不仅要符合该标准的要求，还必须能够获得权威机构的认可才能够进行生产和销售，也就是通常所说的安全认证。 \n 谐波电流方面：GB 17625.1—2012《电磁兼容　限值　谐波电流发射限值（设备每相输入电流≤16A）》规定，目前国内要求对电源产品进行3C（China Compulsory Certification）强制认证。 \n （2）非强制性标准（推荐标准） 电磁兼容方面： \n GB 9254—2008《信息技术设备的无线电骚扰限值和测量方法》，该标准主要对产品产生的传导干扰和辐射干扰提出了限制。其目的就是要求产品在使用时，不能干扰其他设备的正常运行。 GB/T 17618—2015《信息技术设备　抗扰度　限值和测量方法》。 \n GB 9254—2008着重于产品发出的干扰，而GB/T 17618—2015则是产品应具备的抗干扰能力，只有同时满足这两方面的要求才算完善的产品，才能保证不同的设备同时使用时不会互相影响。 \n 综合性：GB/T 14714—2008《微小型计算机系统设备用开关电源通用规范》是专门针对计算机电源产品编制标准，内容涉及产品的技术要求、实验方法、检验规则、标志、包装、运输、储存等内容。 \n （3）企业标准（Intel关于服务器电源相关设计文件） \n Intel关于PC和服务器电源的相关设计文件是目前该领域重要的产品设计参考。这些文件几乎涵盖了从PC和服务器电源的外形结构、接口定义到各个输入输出参数的定义及设定等所有特性。 \n 1）ATX标准 \n Intel在1997年推出了ATX电源规范。ATX标准的电源与以往电源相比，在可控性、可管理性以及散热、机箱布局等方面做了很多改进。 \n ATX电源是目前PC和服务器中普遍使用的标准电源，包括单电源、冗余电源两种规格。单电源系统功率在145～400W之间，最多可以提供对双处理器系统的供电支持。这种电源主要使用在PC和低档服务器上。而在高档服务器中为了满足供电需求，大多采用冗余电源系统，即冗余热插拔电源，可以在线更换。在服务器系统中应用冗余电源，可以大大提高整个服务器系统的可靠性和可用性。这种电源的功率一般在每模块175W以上，有1+1、2+1、3+1等多种规格。 \n 2）SSI电源规范 \n 对电源而言，随着IA服务器（通常将采用Intel（英特尔）处理器的服务器称之为IA服务器）市场的不断扩大，IA服务器的应用领域也更宽，应用环境也更复杂。于是，对IA服", "pages": [35, 35], "status": "proofread"}, {"title": "PDF 50 · 第2章　数据中心供配电系统 · 书页 36", "kind": "逐字原文", "href": "#original/50", "text": "36 京东数据中心构建实战 务器电源系统的负载能力、安全性、扩展性和通用性等方面提出了更高的要求。为此，Intel联合一些主要的IA架构服务器生产商推出了新型服务器电源规范——SSI规范。SSI规范的推出是为了规范服务器电源技术，降低开发成本，延长服务器的使用寿命，主要包括服务器电源规格、背板系统规格、服务器机箱系统规格和散热系统规格。 \n 根据使用的环境和规模的不同，SSI规范又可以分为EPS、TPS、MPS、DPS四种子规范。 \n EPS规范（Entry Power Supply Specification）：主要为单电源供电的中低端服务器设计，设计中秉承了ATX电源的基本规格，适用于额定功率在300～400W的电源，独立使用，不用于冗余方式。后来该规范发展到EPS12V，适用的额定功率达到450～650W。 \n TPS规范（Thin Power Supply Specification）：具有PFC（功率因数校正）、自动负载电流分配功能。电源系统最多可以实现4组电源并联冗余工作，由系统提供风扇散热。TPS电源对热插拔和电流均衡分配要求较高，它可用于N+1冗余工作，有冗余保护功能。 \n MPS规范（Midrange Power Supply Specification）：这种电源主要针对4路以上CPU的高端服务器系统而设计。MPS电源适用于额定功率为375～450W的电源，可单独使用，也可冗余使用。它具有PFC、自动负载电流分配等功能。这种电源元件的电压、电流规格设计，以及半导体、电容、电感等器件工作温度的设计裕量都超过15%。 \n DPS规范（Distributed Power Supply Specification）：电源是单48V直流电压输出的供电系统，提供的最小功率为800W，输出为+48V和+12V。DPS电源采用二次供电方式，输入交流电经过AC-DC转换电路后输出48V直流电，DC 48V再经过DC-DC转换电路输出负载需要的+5V、+12V、+3.3V直流电压。制定这一规范主要是为简化电信用户的供电方式，便于机房供电，使IA服务器电源与电信所采用的电源系统接轨。 \n 2. 服务器电源对于数据中心供配电系统设计的基础意义 \n 服务器电源是整个数据中心供配电系统建设的重点，了解服务器电源的相关特性对于数据中心的供配电系统建设具有重要的意义。充分了解服务器电源的容量、冗余方式、制冷要求和能效设计等主要指标对于数据中心供配电系统的设计是十分必要的。图2-14为负载电源示意图。 \n （1）服务器电源容量 \n 在服务器的铭牌上，INPUT（输入）220V是指服务器电源的额定输入电压，而电流是指最大额定输入电流，表征电源在最低输入工作电压时的最大输入电流能力，因此，直接用额定输入电压乘以最大额定输入电流来表征额定输入功率是不正确的。", "pages": [36, 36], "status": "proofread"}, {"title": "PDF 51 · 第2章　数据中心供配电系统 · 书页 37", "kind": "逐字原文", "href": "#original/51", "text": "第 2 章　数据中心供配电系统 37 图2-14　电子信息设备电源拓扑示意图 \n OUTPUT（输出）功率（通常带有MAX），表征该服务器电源的最大输出功率，通常只有在服务器电源铭牌上才能看到，即铭牌功率，这个参数通常被当作设计参考值。但需要注意的是，负载的实际容量并不直接等同于服务器电源的最大输出功率。 \n 对于服务器的功率的理解，通常有三种表示方法： \n 铭牌功率：即服务器电源铭牌功率。 最大工况功率：服务器工作在最大用电负载时的耗电功率。通常约占到服务器铭牌功率的80%左右。因为服务器厂商在选择电源时保留了20%的裕量。 CPU100%利用率工况功率：即CPU工作在100%利用率时的耗电功率。通常的功率范围值在60%～70%铭牌功率。 \n （2）服务器电源冗余 \n 服务器电源冗余是指服务器设备中广泛使用两个或两个以上的电源同时供电。这种多电源供电技术称为冗余电源。 \n 1）冗余电源的系统结构 \n 冗余电源系统采用输入总线、负载总线和共享总线的三总线电路结构，如图2-15所示。电源1、电源2……电源 n 为热插拔电源模块，它们以并联方式相连接；C1、C2……C n 为各电源模块的控制模块；S1、S2……S n 为受控调节器；SENSE1、SENSE2……SENSE n 为电源检测信号；FB为负载电压反馈信号。系统正常工作时，控制模块通过调整电源1− n 的工作参数，使系统均衡地使用每个电源模块，即每个电源模块向系统提供相同的电流，这种工作模式称为电流共享；或者控制受控调节器使得某一个/组电源工作，其余个/组电源备份。冗余电源系统中的每个供电模块均可以热插拔，一旦某个供电模块损坏，就能在不停电的情况下完成维修工作，而丝毫不影响系统的正常运行。热插拔是指将模块、板卡或电源等设备带电接入或移出正在工作的机器。 \n 2）冗余电源对于前端供配电系统的要求 \n 服务器冗余电源系统最终都可以归结到双电源系统上，如果双电源服务器的每一路电源都能够通过独立的供电路由从独立的电源取电，就能够获得最高的可靠性。所以关键点是供电路由独立和电源独立。 \n UPS系统的传统供电方案，如单机/串联热备份/ N +1直接并机等都不能做到电源相互独立，与之相配套的供电路由也无法独立，即每个环节都存在着明显的单点故障，因此无", "pages": [37, 37], "status": "proofread"}, {"title": "PDF 52 · 第2章　数据中心供配电系统 · 书页 38", "kind": "逐字原文", "href": "#original/52", "text": "38 京东数据中心构建实战 法和服务器的双电源结构进行匹配。所以，2 N /2( N +1)的供电结构正是基于服务器冗余电源结构而兴起的供电解决方案，如图2-16所示。 图2-15　服务器冗余电源系统结构图 图2-16　服务器2 N 供电结构示意图 \n 从上图中可以看出，双电源服务器负载从不同的UPS得到两路独立输入电源，然后服务器内的两个电源同时工作均分负载，输出12V以及5V等电压给主板和相关部件供电，主板上还有一级VRM电源再将12V输入，进一步降压到1.3V等电压给CPU以及周边芯片供电。 \n 这种供电模式的优点是有冗余备份、可靠性高，但服务器供电能效降低。 \n 3）服务器电源的能效 \n 通常数据中心的能效指标（如PUE值）是不考虑电子信息设备内电源损耗的。同时服务器电源环节的节能受制于服务器设备厂商，普通用户无法定制服务器，造成电源效率指标通常较低。 \n 随着近年来业界对服务器电源能效的关注度逐渐提高，更多的数据中心按照SPUE（Server PUE，即真正用于设备供电末端有效的能源利用指标）来反映供电的绿色节能水平。同时，“能源之星”标准在不断升级。目前规范中规定，使用内置电源的计算机在50%负载条件下工作效率最低达85%，而在20%和100%负载条件下最低效率达到82%。 \n 4）节能电源的标准 通常标准的节能电源，必须同时满足以下三个要求： \n 典型负载下的转换效率达到80%：所谓典型负载，是指电源的负载达到额定功率的50%，比如额定功率300W的电源，其典型负载为300W×50%=150W。节能电源在50%的负载状态下，转换效率必须达到85%。 \n 待机功率低于1W：待机功率指的是电脑在关机状态下的负载功率。电脑在关机后，只要电源插线板的电路不断开，电源就会给主板提供一个+5V的待机电压。电脑开机、网络唤醒、键盘开机都与+5V有关。通常情况下，+5V上有微弱的电流，有电流就会有功率消耗。节能电源是指在+5V电压上的电流在0.1A时，整个电源输入端的功率不应该超过1W，即此时电源的转换效率应该高于50%。", "pages": [38, 38], "status": "proofread"}, {"title": "PDF 53 · 第2章　数据中心供配电系统 · 书页 39", "kind": "逐字原文", "href": "#original/53", "text": "第 2 章　数据中心供配电系统 39 功率因数达到0.8：功率因数的高低，关乎国家电网系统的节能。对于个人用户来说，电网上损耗的无功功率是由电网承担的，即提高电器的功率因数，可为电网节能。节能电源的功率因数必须要达到0.8以上。采用主动PFC电路的电源，功率因数可以达到0.9以上，有的甚至高达0.99。 \n 5）提高服务器的能效 \n 提高服务器能效可实现的方式方法各不相同，以下列举几种已经在数据中心实施的解决方案。 \n 采用轻载下高效率电源方案 \n 电源模块采用超低功耗开关器件，比如超低Rds(on)的MOSFET、SIC二极管或者GaN器件等，以及新拓扑技术等； \n 采用multiphase或者interleave等技术，即采用多相电源或者交错技术，当电源工作在轻载下时，关掉其中的一些相，仅保留需要的路数在工作，达到高效率目的。 \n 一个电源带载，另一个备份方案 \n 采用市电直供服务器加48V电池备份方案，每台服务器配一个交流输入电源（如277V）以及一个48V直流输入电源，并用48V电池作为备份，两电源模块的12V输出并在一起给设备供电。交流电源输入电压范围为AC 180～305V，掉电保持时间最少20ms，输出过电压保护15V，风扇转速随环境温度调压控制。电池备份采用另外一个DC/DC电源（如450W），当5ms内发现AC掉电，最大10ms内开始DC供电，过渡期间两者同时供电。 \n 由于市电输入服务器电源在满负载下有10～20ms的输出保持时间，那么在轻载下输出保持时间可以到30ms以上。假定在轻载时检测到市电停电需要10ms，然后在10ms内唤醒休眠的48V电源并建立输出电压，最后预留10ms的缓冲，那么就可以在市电停电的30ms内唤醒48V输入电源，完成平滑过渡。这样，市电正常时候交流电源承担全部负载，此负载率下电源达到最高效率。48V电源处于冷备份，功耗很少，几乎可以忽略。这种方案主要的风险是需要在很短时间内唤醒备份电源，并平滑过渡切换到备份电源。该风险的一个解决办法是采用掉电保持时间较长的服务器电源，那么这种电源需要较大母线电容或者采用较大功率电源来降额使用，但是这样做也可能造成效率降低。 \n 注：掉电保持时间，指从AC掉电到输出电压下降到精度范围（通常是−2%）时，输出可保持的时间△ t 。△ t 与输入电容、AC输入电压、产品效率成正比，而与输出功率、DC-DC部分最低工作电压成反比。 \n 单电源加电池备份的方案 \n 采用12V挂电池方案，即分布式电源加分布式电池互为备份，原理是每个服务器带一个电源并配一个12V铅酸电池，市电正常时候市电直接给设备供电并同时给电池充满电，市电中断时候电池放电备份几分钟，直至柴油发电机启动继续供电。 \n 该方案的核心技术是电池管理及切换控制。当市电正常时，直接整流得到13.65V给主板供电（选择13.65V主要是考虑到线上压降，以及电池电压），同时给电池充满电。电池充", "pages": [39, 39], "status": "proofread"}, {"title": "PDF 54 · 第2章　数据中心供配电系统 · 书页 40", "kind": "逐字原文", "href": "#original/54", "text": "40 京东数据中心构建实战 电电流由采样电阻来限制，保证不会有大电流对电池充电造成电池充爆；当市电停电时放电通路马上打通，电池直接给负载放电，直至柴油发电机启动继续供电。 \n 随着未来SSD固态硬盘技术以及风扇PWM调压技术的发展，以及主板上VRM（VRM指电压调节模组，是为微处理器提供合适的供应电压的一项装置）电源的输入范围加宽，对12V的稳定性不再要求在5%以内，此时可以直接在12V上挂电池并进行电池的均浮充管理，这种12V挂接电池方案的应用会越来越广泛。 \n 2.3.8　低压配电接地系统 \n 低压配电系统的接地方式直接关系到人身安全、设备安全及设备的正常运行。不同低压配电系统的接地方式一定程度上决定了系统中基本低压保护电器的选择和供电系统的实现方式。需要根据电击防护、可靠性要求、用电负载的特性和电磁兼容等因素确定具体的接地形式。 \n 1. 低压配电接地系统基本形式 \n 低压配电不同的接地系统（常被称作电源系统类型或系统接地方式）表征了变压器低压侧二次绕组中性点的接地方式和它所供电的低压电气装置外露可导电部分采用的接地方法。 \n （1）TN系统 1）TN-S系统定义 \n 系统电源端（变压器或发电机的中性点）直接接地，并单独设立系统保护线与电气设备的保护地线连接，系统保护线（PE）和中性线（N）分开，如图2-17所示。正常时PE线没有负载电流，系统干扰少，适用于数据处理和精密电子仪器设备。 图2-17　TN-S接地系统示意图 \n 2）TN-C-S系统定义 \n 系统电源端（变压器或发电机的中性点）直接接地，并与电气设备的保护地线连接，如图2-18所示。系统某一点起，PEN分为保护线和中性线（PEN线分开后，不能再合并），分开后，N线对地绝缘。此系统前面的TN-C系统可满足长距离输电的经济性需要，后端进入建筑物后采用TN-S系统可满足安全性和对电位敏感的电子设备的需要。", "pages": [40, 40], "status": "proofread"}, {"title": "PDF 55 · 第2章　数据中心供配电系统 · 书页 41", "kind": "逐字原文", "href": "#original/55", "text": "第 2 章　数据中心供配电系统 41 图2-18　TN-C-S接地系统示意图 \n 3）TN-C系统定义 \n 系统电源端（变压器或发电机的中性点）直接接地，并与电气设备的保护地线连接，如图2-19所示。TN-C系统中，保护线和中性线合称为PEN线。此系统易于实现，节省了一根导线，降低系统初期投资费用。发生接地短路故障时，故障电流大，系统中的过电流保护电器可瞬时切断电源，保证人员生命和财产安全。当线路中有单相负载、三相负载不平衡及电网中有谐波电流时，电气设备的外壳和线路金属套管间有压降，干扰敏感性电子设备。PEN线断线或相线对地短路时，会呈现相当高的故障电压，可能扩大事故范围，同时不能使用剩余电流保护装置RCD保护（由于检测不出漏电电流，RCD会拒动），发生绝缘故障时，不能有效地对人身和设备进行保护。 图2-19　TN-C接地系统示意图 \n 4）TN系统防电击自动切断电源的条件 \n TN系统发生接地故障时，其故障电流通过回路的PE线金属通路返回电源，故障点电流幅值较大。可能有三种不同情况出现：一是故障处两个相接触的金属部分因通过大幅值故障电流熔化成团而缩回，从而脱离接触，接地故障自然消失而不引发事故；二是两金属部分虽脱离接触但却建立了大阻抗的电弧，相当大一部分的电压降落在电弧上，PE线上电压降形成的接触电压往往不足以引起电击事故，其电气危险常表现为接地电弧引燃起火；三是两金属部分熔化后焊牢，成为故障点阻抗可忽略不计的故障，因故障电流大，过电流", "pages": [41, 41], "status": "proofread"}, {"title": "PDF 56 · 第2章　数据中心供配电系统 · 书页 42", "kind": "逐字原文", "href": "#original/56", "text": "42 京东数据中心构建实战 防护电器能迅速切断电源。但如果因故障切断不及时，而PE线上大电流产生的大电压降形成的接触电压又超过接触电压限值，这时人体如触及带电设备外露的导电部分、就有可能导致间接接触电击事故。 \n 在TN系统内选用的自动切断电源的防护电器和回路导体，应能满足当建筑物内发生接地故障时，在规定的时间内切断电源的要求。可以用下式表示： \n Z s I a ≤ U 0 \n 式中： Z s ——故障回路阻抗，包括相线、PEN线、PE线和变压器（发电机）阻抗（Ω）； \n 　　　 I a ——保证防护电器能在规定时间内动作的最小电流，它为断路器的瞬动电流或熔断器熔体额定电流 I n 的若干倍，即 I a = KI n （A）； \n 　　　 U 0 ——相电压，即相线和中性线之间的标称电压（V）。 \n 在故障点发生阻抗可忽略不计的接地故障后，故障电流 I d 必须大于 I a 才能使防护电器在规定时间内动作，即 I d > I a ，而 I d = U 0 / Z s ，故 Z s I a ≤ U 0 。从而可知，在TN系统内发生上述接地故障时，电源的切断与低压系统接地电阻的阻值大小无关。 \n （2）TT系统 1）TT系统的定义 \n 系统电源端（变压器或发电机的中性点）直接接地，电气装置外露的可导电部分直接接地，此接地点在电气上独立于电源端的接地点。 \n 如图2-20所示，由于电气设备的外壳与电源的接地无电气连接，故障时接地故障电压不会蔓延。接地短路时，由于受电源接地电阻和电气设备接地电阻的限制，短路电流较小，可减少危险，但过电流保护装置不会动作，需用剩余电流保护器RCD进行安全保护。 图2-20　TT接地系统示意图 \n 2）TT系统防电击自动切断电源的条件 \n TT系统发生接地故障时，其故障回路内除部分是金属导体外，还串联有电源侧的系统接地 R B 和电气装置外露导电部分的保护接地 R A 两个接地电阻。如图2-20所示，其故障回", "pages": [42, 42], "status": "proofread"}, {"title": "PDF 57 · 第2章　数据中心供配电系统 · 书页 43", "kind": "逐字原文", "href": "#original/57", "text": "第 2 章　数据中心供配电系统 43 路阻抗较TN系统的故障阻抗大，故障电流相对较小。在大多数情况下其故障点不易熔焊，故障点阻抗难以确定，故障回路阻抗也因此难以在设计时确定。就防电击而言，重要的是保护接地的接地电阻 R A 和自接地极引至电气装置外露导电部分一段PE线上的电压降，因为它是施加于人体的预期接触电压。在一般干燥场所，此电压超过接触电压限值50V时，防护电器必须及时切断电源以防止电击事故的发生。 \n 为满足预期接触电压超过50V时防护电器能及时切断电源的要求，故障电流 I d 应大于防护电器在规定时间内切断电源的可靠动作电流，即 \n I d =50V/ R A ≥ I a 或 R A I a ≤50V \n 式中： R A ——接地极电阻和自接地极接至外露导电部分的PE线电阻之和（Ω）； \n 　　　 I a ——使保护电器在规定时间内可靠动作的电流（A），当采用RCD时， I a 为RCD的额定动作电流 I △n 。 \n 切断电源的规定时间对于固定式设备和配电线路来说为5s，在干燥环境内对于手持式和移动式设备来说为表2-14所示的值。 \n 表2-14　TT系统内手持式和移动式设备的允许最大切断时间 预期接触电压/V 50 75 90 110 150 220 切断电源最大时间/s 5 0.60 0.45 0.36 2.27 0.18 \n （3）IT系统 1）IT系统的定义 \n IT系统的电源不接地或通过阻抗接地，电气设备的外壳直接接地或通过保护线接至单独接地体，如图2-21所示。 图2-21　IT接地系统示意图 \n 2）IT系统防电击自动切断电源的条件 \n IT系统没有必要在发生第一次接地故障时就切断电源，因为IT系统在电源端不作系统接地或经高阻抗接地。当系统内发生第一次接地故障时，故障电流没有直接返回电源的通", "pages": [43, 43], "status": "proofread"}, {"title": "PDF 58 · 第2章　数据中心供配电系统 · 书页 44", "kind": "逐字原文", "href": "#original/58", "text": "44 京东数据中心构建实战 路，只能通过另外两个非故障相导体对地的电容返回电源。由于容抗甚大，电容电流甚小，不引发电击危险，只报警而不需切断电源，可维持供电的不间断，保证重要设备的持续供电。IT系统只在发生第二次接地故障转变成相间短路时才切断电源。它与电源端作系统接地的TN系统和TT系统有很大的不同。 \n 在正常环境下，IT系统发生第一次接地故障时不切断电源，但发生电击事故，且只作用于报警，为此需满足下式要求： \n R A I d ≤50V \n 式中： R A ——外露导电部分接地极的接地电阻（Ω）； 　　　 I d ——发生第一次接地故障时，相线和外露导电部分之间阻抗可忽略不计的故障电流，此电流包括正常时的泄漏电流和受到电气装置全部接地阻抗影响所产生的电流值。 \n 在IT系统中需装设绝缘监测器来检测接地故障。此绝缘监测器可通过继电器作用发出声光信号，并在尽量短的时间内排除第一次接地故障以维持供电的不间断。如果第一次接地故障未排除又发生第二次接地故障，则需视具体情况按TN系统或者TT系统的方式来切断电源。 \n 2. 数据中心UPS接地方式 \n UPS系统的接地方式是数据中心低压系统的重点内容。UPS作为电子信息设备的不间断电源，其输入端是否需要重复接地，要根据供电系统的接地方式综合考虑。UPS的接地方式取决于三相不平衡、零地电压和电击防护。 \n （1）中性点漂移与零地电压 \n UPS负载三相不平衡造成中性点漂移：每台服务器的运行状态不同，负载率不同且经常变化，造成UPS的三相输出负载很难平衡；同时由于UPS和电子信息设备均为非线性负载，三次谐波和三倍频次谐波电流叠加在N线上，再加上N线上的三相不平衡电流，造成N线过载，导致中性点漂移。 \n 电子信息设备对零地电压的限制：零地电压指电子信息设备的中性线和PE线之间的电位差。服务器等电子信息设备要求零地电压的通常值为1～2V。零地电压产生的原因是N线中存在电流，因此GB 50174—2017中指出：“电子信息设备属于单相非线性负荷，易产生谐波电流及三相负荷不平衡现象，根据实测，UPS输出的谐波电流一般不大于基波电流的10%，故不必加大相线截面积，而中性线含三相谐波电流的叠加及三相负荷不平衡电流，实测往往等于或大于相线电流，故中性线截面积不应小于相线截面积。此外，将单相负荷均匀地分配在三相线路上，可以减小中性线电流，减小由三相负荷不平衡引起的电压不平衡度。” \n （2）分析原因及解决方法 \n 对于工频UPS，一般负载所需的N线和PE线均为UPS旁路提供，UPS自身的N线也由旁路提供。对于整体接地形式为TN-S系统的数据中心，有时为了解决中性点漂移和零地", "pages": [44, 44], "status": "proofread"}, {"title": "PDF 59 · 第2章　数据中心供配电系统 · 书页 45", "kind": "逐字原文", "href": "#original/59", "text": "第 2 章　数据中心供配电系统 45 电压的问题，将N线与PE线直接短接，做重复接地（使TN-S系统的N线多次接地）。这种做法表面上解决了中性点漂移的问题，但却违背了IEC和国家规范中关于TN-S系统在整个系统中N线和PE线分开的原则。 \n 要降低电子信息设备的零地电压，常用的做法是在UPS输出端加装隔离变压器。变压器的二次中性线与PE线短接后接地，在隔离变压器后形成新的TN-S系统。如隔离变压器加装至配电列头柜中，由于列头柜紧邻电子信息设备机柜，N线长度较短，即便N线有很大电流，N线和PE线也不会产生较大的零地电压，可很好地解决零地电压的问题。同时隔离变压器有提升电击防护安全性和抗浪涌作用，可根据系统合理配置。 \n 3. 数据中心接地系统说明 \n 在系统低压配电入口的低压配电柜中设置地排，并将此地排通过接地极接入大地； \n 按照联合（一点）接地和等电位接地的原则，各种功能地的母线（电源地、安全地、信号地、静电和屏蔽地）均汇总至总等电位，并在系统中分别传输，彼此绝缘；等电位接地的原则还体现在系统中各区域、各子系统（分配电、UPS、负载设备机柜）的各种功能的母线对所有设备都保持等电位； \n 根据TN-S接地系统的要求，N线只在低压系统电源处接在一起，PE线和N线在系统内传输过程中不再相接，不能有N线二次接地； \n 当系统内机柜、设备过多时，将导致各种功能地线过多，可考虑在数据中心机房区铺设等电位地线带或地线网，系统内各信号地就近接到地线带（网）上； \n 各供电和用电设备的防浪涌和共模干扰滤波器可接到电源地和安全地上； 根据联合接地的原则，防雷地也要接到同一接地极上。 \n 4. TN-S系统禁止二次接地 \n 在已建成并运行的数据中心中，很多供电系统都存在N线二次接地的问题。 \n N线二次接地后，就变成了N线和PE线在接地极与二次接地点并联，N线中的工作电流（包括基波和谐波电流）按两者的阻抗比分流到地线中，接地点的地电位（特别是电子信息设备需要的逻辑地）不再是由接地极决定，而是按N线电流波形周期性浮动。 \n 造成N线二次接地的原因通常有以下几种情况： \n 施工规范没有对二次接地做明确的规定，把N线和PE线接在一起。 在电子信息设备前级配电中，发现零地电压过高，于是就把N线和PE线短接。 UPS设备输出零地电压超过设计要求，而用户又不允许零地短接，于是设备厂商在UPS输出端N线和PE线间并联一个电容（如100μF），这对于N线中的工作电流（基波和高次谐波）来说，无异于直接短接。 设备输入端滤波器接线错误，造成零地短接。 \n 在数据中心供电系统中，一旦存在以上的零地短接现象，特别是在已经运行的情况中，很难再把零地短接点找出来。", "pages": [45, 45], "status": "proofread"}, {"title": "PDF 60 · 第2章　数据中心供配电系统 · 书页 46", "kind": "逐字原文", "href": "#original/60", "text": "46 京东数据中心构建实战 在一个复杂的供电系统中，判断是否存在零地短接现象的最有效办法是测量PE线中的电流。在正常情况下PE线中是没有工作电流的，只有电网出现干扰（如雷击感应、大功率设备启动等）时，才有通过滤波器和防浪涌器件导入PE线的电流，这种电流是随机性的。但是当系统存在二次接地时，N线中的工作电流就直接导入PE线，即将PE线当N线使用，所以这时测得的PE线电流是周期性的，实际上就是N线电流。 \n 5. 电子信息设备直流接地系统的作用和标准 \n 电子信息设备的直流接地是计算机系统中数字电路的等电位地，又称逻辑地，它是计算机系统中所有逻辑电路的共同参考点。 \n 电子信息设备直流接地的作用是： \n 消除各电路电流流经一个公共地线阻抗时所产生的噪声电压。 避免受磁场和地电位差的影响，即不使其形成回路。如果接地方式处理不好，就会形成噪声耦合。 \n 直流接地一般没有统一的标准，其情况比较复杂，不同的电子信息设备生产厂商有不同的标准，不同的机型有不同的要求。一般直流接地有两种类型。即直流地悬空和直流接大地。 \n （1）直流地悬空 \n 直流地不接大地，与大地严格绝缘。对地电阻的要求一般因机器而定。一般标准在1MΩ以上。采用直流地悬空的理论根据是： \n 数字电路的直流与交流接在一起，有可能引入交流电网的干扰。为了防止这种干扰，必须把交流地和直流地严格分开。由于交流地网往往是接大地的（中性线是接地的），这就要求数字电路直流地不能接大地。 \n 如果把交流地和直流地一起接大地，在晶体管和集成电路上都发生过烧坏元器件的事故，经检查是由于仪器和电烙铁等设备漏电所造成。把交流地和直流地分开，交流和直流二者之间不会产生电流回路，即使是仪器和电烙铁漏电也不会进入计算机系统。 \n 但直流地悬空往往带来新的问题。在无安全地的IT接地系统中，由于直流地悬空有可能使这些设备带有瞬态电压，并通过相互间连线的电容耦合去干扰其他设备。万一发生交流火线与机柜相碰的现象，就会使机柜带有很高的交流电压，这对人和设备的安全都造成很大的威胁。另外由于直流地悬空，机柜无安全地，大量的静电荷无处可去，便淤积在机柜外壳上，静电荷越多，不仅影响电子信息设备的安全运行，也影响到操作者的安全。在雷雨季节，若避雷设备不完善，也有遭雷击的危险。 \n （2）直流接大地 \n 把电子信息设备中数字电路的等电位点与大地相接，接地电阻值的大小依电子信息设备制造厂商和机型不同而标准不一。通常要求接地电阻不超过4Ω，个别厂商要求接地电阻要小于1Ω。", "pages": [46, 46], "status": "proofread"}, {"title": "PDF 61 · 第2章　数据中心供配电系统 · 书页 47", "kind": "逐字原文", "href": "#original/61", "text": "第 2 章　数据中心供配电系统 47 直流接大地克服了直流悬空带来的问题，特别在大型数据中心机房内，直流地与机柜分开，机柜外壳接大地，这样对防止高频干扰和防止静电都有好处。 \n 在直流接大地的地线系统中，不是说直流地可以在任意一点接在大地上。直流接地与其他几个地之间的关系比较复杂，处理不好则直接影响设备的安全运行。不论地与地之间的关系如何处理，但是在直流接大地之前应像直流悬空一样，保持对大地足够的绝缘电阻值。绝缘电阻值一般不应小于1MΩ。 \n 2.3.9　雷电防护及措施 \n 防雷的保护对象有三个，即建筑（或构筑物）、设备和人，三者要统筹兼顾。考虑防雷的原则是：必须尊重科学，从实际出发，因地制宜，既重视防雷规范的原则，又要有一定的灵活性。 \n 1. 防雷措施 （1）防直击雷 \n 预防直击雷设施的主要构造是接闪器、引下线、接地网、自然地极。具体包括： \n 接闪器：避雷针、避雷带、避雷线、避雷网、金属屋面等。 引下线：金属圆条、扁条、钢筋、金属柱等。 接地网：水平地极（金属带条）、垂直地极（角钢、钢管、铜板条）。 自然地极：砼地基。 \n （2）防感应雷 1）等电位连接 \n 从工艺上看，就是把各种金属物用粗的铜导线（或直接）焊接起来，以保证等电位。等电位连接同时包括物体和结构之间，或者同一个物体的各部分金属外套之间作导电性连接。在任何系统中，这都是极为重要的。因为结构连接处如没有良好的电性连通，接触电阻所产生的电位降常可以引起电火花放电，它可以损坏联结部位的表层或导致火灾。 \n 完善的等电位连接，也可以消除因地电位骤然升高而产生的“反击”现象。 \n 2）分流 \n 其做法是将室外来的导线（包括电力电源线、电话线、信号线或者这类电缆的金属外套等）都要并联一种避雷器至接地线。不仅是在入户处，在每个需要作防雷保护的仪器设备的入机壳处都要装。它的作用是循导线传入的过电压波在避雷器处经避雷器分流入地，也就是类似于把雷电流的所有入侵通道堵截，可以多处堵截。 \n 因为等电位连接的“传导”作用只能拦截建筑物上空的闪电。而对于远处落雷产生的过电压波沿各种导线的入侵，传导措施是无能为力的，这一防线需要依靠分流措施。 \n 3）接地 \n 接地是为配合上述防直击雷的措施，以及防间接雷的等电位连接及分流以达到能量的", "pages": [47, 47], "status": "proofread"}, {"title": "PDF 62 · 第2章　数据中心供配电系统 · 书页 48", "kind": "逐字原文", "href": "#original/62", "text": "48 京东数据中心构建实战 泻放入地而采取的基本措施。 \n 把各种接地联成一体的主要作用是为了防雷安全，因此会牺牲其他接地的作用，特别是防干扰方面。例如对于电子设备防干扰，要求单点接地，否则在地线两处接点上的电位差会反馈到电子线路里，成为干扰信号。而从防雷的要求看，均压才能避免反击，而均压就要求多点接地。所以一栋拥有大量电子信息设备的数据中心，接地系统非常复杂，接地体是一个庞大的地网，采用种种等电位的连接措施，每层楼设置接地母线，每层楼的各电子设备通过特殊的设计来与接地母线相连接，以尽可能减少外来的通过地线的干扰。 \n 4）屏蔽 \n 从物理上来说，采用金属网、箔、壳、管等导体把需要保护的对象包围起来，即把闪电的脉冲电磁场从空间入侵的通道阻隔起来。但这种屏蔽作用不是绝对的，需要考虑实际情况和依据实际原则来选择，还要预估直击雷的能量所造成的熔穿破坏概率来确定屏蔽的厚度等。 \n 各种屏蔽都必须妥善接地。所以，以上的四种措施是一个有机联系的整体防卫体系，全面实施才能达到万无一失的效果。 \n 2. 雷电过电压对电子信息设备的影响 \n 通常有5种不同类型的过电压影响计算机系统：雷电磁脉冲、开关电磁脉冲、静电放电、核致电磁脉冲、微波辐射。 \n （1）外防护和内防护 \n 传统的雷电防护方法由外部防护和内部防护两个环节组成。“外部防护”包含建筑物外将雷电放电电流导入大地的设施：避雷针（带）、建筑物周围的接地网及接地系统等。外部防护的本意是防止雷电击中建筑物时在建筑物本身引起火灾和机械损害。在数据中心建设时，满足GB 50057—2016《建筑物防雷设计规范》的要求即可满足外部防护的要求；内部防护是减少被保护空间内雷电流的电磁影响，目的是降低由雷电流引起的电位差。所有引进和引出被保护空间的电源线和通信线路，或其他导体都和雷电防护等电位搭接导体相连，使雷电流经等电位搭接导体入地。 \n 电子信息设备属于敏感电子设备，用传统的雷电防护方法不能减少电子信息系统的雷击。因为侵入设备的过电压超过系统承受能力就可使硬件失效或损坏，而建筑物附近遭受雷击时产生的电磁感应强度，足以使建筑物内的敏感电子信息设备部分损坏或完全损坏。雷电击中数据中心或周边建筑物时，雷电脉冲可通过低压电力线或通信线传导到与之关联的机房区。同时，雷击大地时，雷电流产生电磁感应，雷电磁场内的电力线和通信线被感应出雷电脉冲，进而传导进入数据中心内部，侵入数据中心接口的雷电浪涌电压可达数千伏。所以，对于敏感电子信息设备，重点防护对象是感应雷过电压。 \n （2）雷电磁脉冲侵入数据中心机房的途径 \n 根据电磁兼容（EMC）原理，数据中心的被保护空间可分为若干防护区（LPZ），如LPZ0 A 、LPZ0 B 、LPZ1等，如图2-22所示。", "pages": [48, 48], "status": "proofread"}, {"title": "PDF 63 · 第2章　数据中心供配电系统 · 书页 49", "kind": "逐字原文", "href": "#original/63", "text": "第 2 章　数据中心供配电系统 49 图2-22　数据中心防护分区 \n LPZ0 A 区可遭受直接雷击，电磁场强度没有衰减。LPZ0 B 区不会遭受直接雷击，电磁场强度也没有增减。LPZ1区内不但不会遭受直接雷击，而且电磁场强度将根据区内设备屏蔽措施的好坏而衰减。室内的电子信息设备位于LPZ1内，该区是不会遭受直接雷击的，电力馈线和与电信局相连的通信线由室外引入，跨越LPZ0 B 区。故数据中心只需防护感应雷和由电力线、通信线传导入室内的雷过电压。造成雷害的途径可能如下： \n 建筑物避雷设备引雷时，在建筑物避雷设备与接地装置间的引下线，或与避雷设备相连的建筑物钢筋上的大电流产生的电磁感应过电压，直接感应侵入处于LPZ1区或LPZ2区的计算机设备，或感应在LPZ1区、LPZ2区的垂直竖铜电缆和水平横电缆上，进而按电磁波传输规律，以行波方式侵入电子信息设备。 \n 建筑物附近落雷、闪电电流产生的电磁场在周围电力线或通信线上感应的过电压、过电流，沿线路以行波方式侵入电子信息设备。 \n 外引的电力线或通信线从LPZ0 A 区穿越LPZ0 B 区进入室内，在LPZ0 A 区的线路（包括架空线和埋地电缆）遭雷电直击时（可击在架空线上，也可击在埋地电缆周围的大地，击穿土壤进而侵入电缆线），进入线路的雷电经衰减后与感应过电压、过电流量级相同，以行波方式向电子信息设备传输。 \n 由于新建的建筑物采用了接地网系统，建筑物避雷针用联合地网为接地体，它的存在增加了雷电直接击中建筑的概率，也使雷闪电流造成的地电位上升次数增加。在采用接地网系统的地网系统，地电位上升可使线路和地之间出现电位差，即所谓的地电位反击，损坏电子信息设备。 \n 有天地对接的建筑物，卫星接收天线设置在大楼顶端，即LPZ0 A 区。接收天线可能遭受直接雷击，并经天线馈线传导入卫星小站设备。卫星接收天线和其他天线系统", "pages": [49, 49], "status": "proofread"}, {"title": "PDF 64 · 第2章　数据中心供配电系统 · 书页 50", "kind": "逐字原文", "href": "#original/64", "text": "50 京东数据中心构建实战 一样，是电子化系统唯一可遭直接雷击的设备。 \n （3）感应过电压侵入数据中心机房的途径 \n 雷电可以在电源线和通信线或数据线上感应出过电压。电子信息设备上的雷过电压，由下列途径侵入： \n 感应雷过电压发生在通信线或数据线线路间和线路对地间； 感应雷过电压发生在电源线相线与地间、相线与中性线间、中性线与地间； 感应雷过电压同时发生在通信线或数据线及电源线上； 感应雷过电压发生在机房区的保护接地上。 \n 在利用两条线传输的信号或电力传输系统，可以出现两种类型的过电压：一种作为电压差出现在两条线间，被称为差模电压（又称横向电压或常模电压）；另一种作为电压差出现在每一条线和地线间，被称为共模电压（又称纵向电压）。 \n 3. 数据中心的雷电防护 \n 电源：电力系统进线由LPZ0 A 区穿越LPZ0 B 区进入LPZ1区，应在UPS电源前，加设电源级防护设备（冲击通流容量20kA、限制电压小于250V），从而使残压可低至250V，99%以上的电流可泄放入地。 \n 通信设备：外引线由LPZ0 A 区穿越LPZ0 B 区进入LPZ1区，应在通信设备前，加设冲击通流容量5kA、限制电压小于200V（用于PSTN线）或限制电压小于100V（用于除PSTN线外）的其他线的防护设备。楼内通信网络因处于LPZ1区或LPZ2区，比较重要，应加装冲击通流容量3kA、限制电压小于100V的防护设备。 \n 卫星小站：有天地对接的大楼，卫星小站抛物天线应在避雷针保护范围内，以免雷电直接击中天线大锅。抛物天线接受卫星KU波段信号后，经变频器变频，然后，由同轴电缆引入卫星小站。这一段电缆在避雷针引雷时，可能被雷电磁波的谐波感应出过电压，应在变频器输出端和卫星小站输入端，加装冲击通流容量5kA、限制电压小于100V的天馈同轴防护设备。 \n 建筑物子系统：建筑物内综合布线的建筑物子系统，全部设备都处于LPZ1区或LPZ2区，雷电磁脉冲有很大的衰耗，对于集线器等通信设备接口可配置冲击通流容量3kA、限制电压小于100V的防护设备，信息点用户终端根据重要性确定是否设防。由于光纤传导的是光信号而不是电信号，电磁脉冲干扰问题，垂直系统的光纤无须考虑防雷。一般竖井都处于IPZ2区，垂直系统铜缆几乎不穿越防护区。所以，原则上可不考虑设防。综合布线系统通信设备供电若由计算机主机房提供，则子设备间电源可不考虑设防。独立供电的子设备间电源，则可配置冲击通流容量5kA、限制电压小于500V的防护设备。 \n 数据中心作为企业的信息中心枢纽，承载着关系企业核心信息的电子信息设备。其中，供配电系统作为数据中心建设的重要组成部分，任何断电或低质量供电都有可能造成数据中心电子信息设备灾难性宕机。所以如何对数据中心电源系统进行合理设计和智能化管理，", "pages": [50, 50], "status": "proofread"}, {"title": "PDF 65 · 第2章　数据中心供配电系统 · 书页 51", "kind": "逐字原文", "href": "#original/65", "text": "第 2 章　数据中心供配电系统 51 以确保数据中心电子信息设备以及其他硬件持续运行，是数据中心设计和管理面临的重大问题。 \n 结语： 本章主要通过对数据中心中、低压供配电系统的架构、供电等级、防雷接地、开关电器、电子信息设备电源的阐述，使读者能够对数据中心供配电系统有较为深刻的了解。读者在今后对数据中心供配电系统进行规划、设计、建造和运行维护时，能够以此作技术参考。", "pages": [51, 51], "status": "proofread"}, {"title": "PDF 66 · 第3章　数据中心供电保障电源 · 书页 52", "kind": "逐字原文", "href": "#original/66", "text": "Chapter 3  第 3 章 数据中心供电保障电源 \n 随着大规模数据中心建设及对能源利用效率的关注，数据中心供电的发展也是日新月异。一方面，通过简化供电架构降低前期投资成本；另一方面，也可以通过高效供电降低后期运营成本。尽管这样整体的设计可能导致末端服务器功耗下降、传统PUE上升，但系统全局的单位总能耗及运营成本是降低的。 \n 数据中心供电发展的整体趋势是由高压、集中式、交流大功率UPS向低压、分布式、直流UPS方向发展，后备能源也由大容量集中式铅酸电池向分布式小型高能量电池方向发展，从化石能源向绿色能源方向发展。 \n 数据中心供电不间断的核心保障在于不间断电源及其后备能源技术，因此蓄电池连接位置的不同决定了供电架构的不同。目前业界主流供电方案主要有输出电压为交流380V/220V，后备能源为铅酸蓄电池集中放置式传统UPS、电压等级240V及48V直流UPS，以及内嵌至IT设备内部的12V蓄电池等。 \n 电池越靠近末端服务器主板或者CPU，供电系统越分散，相对应的IT供电系统也越趋向分布式；电池越靠近末端，供电系统的定制化程度越高，普通用户应用的难度也越大；对IT电源及电池的控制管理水平要求也越高；从电网到CPU供电路径上的转换级数也相应减少，带来更高的转换效率，但可能在低压侧传输损耗又会增加。 \n 因此，对比集中式和分布式、高压和低压，选择不同的供电架构，会很大程度上影响供电系统可靠性、供电效率、造价成本等，以及技术、生态的成熟性等。", "pages": [52, 52], "status": "proofread"}, {"title": "PDF 67 · 第3章　数据中心供电保障电源 · 书页 53", "kind": "逐字原文", "href": "#original/67", "text": "第 3 章　数据中心供电保障电源 53 3.1　交流UPS的基本原理 3.1.1　UPS的基础知识 \n UPS是英文Uninterruptible Power Supply的缩写，中文译为“不间断电源”，是含有储能装置（常用是蓄电池），以逆变器为核心部件，输出电压、频率只能在允许范围内波动的设备。它是能够实现两路（主路与旁路）电源之间波形不间断地相互切换的电气装置。当市电正常时，以市电为主要电源给负载供电；当市电电能质量不佳或者断电时，通过储能装置释放能量给负载连续不间断地供电。所以，有时人们叫它“不间断电源”，其实，这种说法严格来说是不确切的。因为电源是能够提供电能，或者是实现将其他能量转换成电能的装置。而UPS不能依靠能量的转换来提供电能，因此从严格意义上讲，UPS不是一种电源。它只是提供电源之间无间断切换的电气装置，这才是UPS设计的主要思想。 \n 1. UPS的主要作用 \n 为什么要使用UPS？随着电子技术的飞速发展，各种各样的用电设备越来越多，而这其中的绝大部分都是非线性负载，也就是说它们从电网提取电流的波形与电压波形形状上不一致，电压与电流不成线性关系。这样无疑给电网带来了大量的谐波以及其他的干扰，使电能质量越来越差。另一方面，一些重要的用电部门，如数据中心、机场、医院、银行等，还有一些重要的用电设备，如计算机、关键信号设备、医疗设备、通信设备等对供电质量的要求越来越高，不仅要求不停电，还要求电压、频率、波形较好，不能受到外电网的干扰，要有一个纯净或净化的电源条件。这就使负载（用电设备）与电网供电质量之间的矛盾日趋加深。 \n 电力系统，包括公用电网和专用电网，理论上应为电气设备提供恒定幅值、恒定频率的正弦波电压（例如有效值为380V/220V、50Hz的低压系统）。但实际上，市电作为公共电网，连接着各种各样不可预测的负载。其中大部分的负载为容性负载、感性负载和非线性负载，不仅从电网中吸收有功功率，还从电网中吸收无功功率。吸收无功功率的本质是电网中的能量以磁场或者电场的形式在负载设备中临时存储，然后，通过能量交换的形式向电网反馈。这样，负载反过来还会对电网造成影响。特别是开关电源之类的非线性负载的大量使用，使得电网不仅波动，还含有大量的谐波成分。所以说，电网提供的市电不仅会有一定程度的幅值波动，严重时，还存在故障的可能性。 \n 电网变化对计算机与精密电子设备产生干扰与损坏的原因，主要表现在以下方面： \n 电涌：顾名思义就是超出正常工作电压的瞬间过电压，被称为瞬变脉冲电压、瞬态过电压、突波等，是电路中出现的一种短暂的电流、电压波动，在电路中通常持续约百万分之一秒的一种剧烈脉冲。220V电路系统中持续瞬间（百万分之一秒）的5kV或10kV的电压波动，即为电涌或瞬态过电压。电涌也指电网输出电压有效值大于额定值110%短时电压，其持续时间为一个周波（20ms）至数个周波的电压变", "pages": [53, 53], "status": "proofread"}, {"title": "PDF 68 · 第3章　数据中心供电保障电源 · 书页 54", "kind": "逐字原文", "href": "#original/68", "text": "54 京东数据中心构建实战 化。电涌的来源有两类，即外部电涌和内部电涌。外部电涌最主要来源于雷电，另一个来源是电网中开关操作等在电力线路上产生的过电压。内部电涌主要产生于对建筑内部大型设备（如空调、电梯、电焊机、空气压缩机）的启停和其他感应性负荷。 \n 暂态过电压：电路从一个稳定状态，由于某种作用发生变化，经过一个过渡过程进入到另一个稳定状态，这个过渡过程称为暂态。由于电力线路与电力设备中存在电容与电感元件，而其暂态过程又相对时间很短，所以暂态电压会很高。暂态过电压是指快速突升的高电压脉冲叠加到供电电压上引起电压升高，它是一种在持续时间范围内衰减较慢的过电压。暂态过电压是由于断路器操作或发生短路故障，使电力系统经历过渡过程以后重新达到某种暂时稳定的情况下所出现的过电压，又称工频过电压。 \n 高压尖脉冲：是指峰值电压高，持续时间短的尖脉冲电压。其主要由大气雷电放电、过电压电弧放电、静电放电以及大型电气设备开关操作产生。 \n 电压骤升骤降：是指供电电压有效值在短时间内突然变化又回升恢复的现象，一般指高于或者低于电压额定值10%的情况。在电网中这种现象的持续时间大多为0.5～1.5s。 \n 电线噪声：是指射频干扰（RFI）、电磁干扰（EMI）及其他各种高频干扰。电动机的运行接触器动作、广播发射、微波辐射等都会引起电线噪声干扰。 \n 市电中断：是指当供电电压降低到0.1倍额定电压以下，且持续时间超过1min，则认为发生了供电中断。供电中断是一种电压变动现象。造成市电中断的原因主要是供用电设备或电力线路的故障。 \n UPS是安装在公共电网和敏感负载之间的电力装置，用来为敏感性负载提供有保证的不间断电力。它提供的电压具有以下特性： \n 高质量：输出的正弦波不含公共电网中的任何干扰成分并且其幅值和频率都限制在严格的允许范围内。 高可用性：容错能力、后备能力是UPS电源连续提供在规定允许范围内电力的保证。后备电源通常为电池。在需要的时候，它会无间断地投入来取代市电，并提供应用负载所需要的后备时间。 \n 这些特性使UPS成为所有敏感性应用负载的理想电源。因为无论市电的状态如何，它们都能保证电力的质量和可用性。 \n 市电中断或者电能质量不符合要求时由储能装置为负荷供电。在主路与旁路两路电源之间实现无间断相互切换，这是UPS最根本的作用。除此之外，UPS还有以下作用： \n 隔离作用：将电网中的瞬断、谐波、电压波动、频率波动以及电压噪声等电力干扰阻挡在负载之前，既使负载对电网不产生干扰，又使电网中的干扰也不会影响到负载。", "pages": [54, 54], "status": "proofread"}, {"title": "PDF 69 · 第3章　数据中心供电保障电源 · 书页 55", "kind": "逐字原文", "href": "#original/69", "text": "第 3 章　数据中心供电保障电源 55 电压变换作用：使输入电压等于或不等于输出电压，如输入/输出电压为380V/380V、380V/220V或380V/480V等，当然也包括稳压的作用。 频率变换作用：使输入频率等于或不等于输出频率，如50Hz/50Hz、50Hz/60Hz（供用电不同频率变换），也包括一定范围内的稳频作用。稳频作用主要指在允许的频率范围内，UPS逆变器输出频率同步跟踪旁路频率，若旁路频率超限，则UPS逆变器以标准50Hz/60Hz自振频率输出。 提供一定的后备时间：UPS中的储能装置可以贮存一定的能量，在电网停电或间断时继续供电一段时间来保护负载供电不间断；后备时间一般为10min、30min或更长。 \n 2. UPS的分类和拓扑结构 （1）按拓扑结构分类 \n 由于敏感性负载数量的增多，UPS现在所指的装置包括从用于单个计算机的几kV·A到用于数据中心的几MV·A的UPS。同时，根据使用上的需要研发出了不同拓扑结构的UPS。 \n UPS按拓扑结构分类包括：后备式（passive standby）、在线互动式（line interactive）、双转换在线式（double conversion，AC-DC-AC）。 \n （2）三种标准的UPS类型与优缺点。 1）后备式 以后备方式运行的UPS如图3-1所示。 图3-1　以后备方式运行的UPS \n 功能部件说明： 整流器：市电存在时，通过整流控制对蓄电池进行充电。 逆变器：市电存在时，逆变器不工作，处于等待状态；当市电断电后，逆变器带载输出。此类型逆变器输出电压波形一般为方波、准方波，少数高性能机型为正弦波。 输出转换开关：在市电正常时，接通市电由市电供电；市电断电后，接通逆变器由逆变器供电。此类开关多为高速继电器承担，高性能机型由静态开关承担。 滤波调压器：市电存在时，通过自动抽芯变压器调节市电电压以及通过无源滤波器吸收电网部分干扰。", "pages": [55, 55], "status": "proofread"}, {"title": "PDF 70 · 第3章　数据中心供电保障电源 · 书页 56", "kind": "逐字原文", "href": "#original/70", "text": "56 京东数据中心构建实战 后备式UPS运行原理： 正常方式：逆变器以后备式运行，负载通过稳压滤波装置由市电供电，该滤波器能消除某些特定的干扰并提供一定程度的稳压。 电池后备方式：当交流输入电压超出UPS允许范围或市电停电时，逆变器和电池经过一个非常短的切换时间（通常小于10ms）后投入，继续为负载供电。依靠电池逆变，UPS继续运行，直到电池后备时间结束或市电恢复正常。如果市电恢复正常，负载切换回交流输入供电（正常方式）。 \n 后备式运行UPS的优缺点如下： 优点：电路简单、成本低，运行效率高。由于正常运行是市电直接带载，对负载电流峰值因数、功率因数等没有严格限制。 缺点：没有真正将负载与上级的配电系统相隔离；切换具有毫秒级时间，由于它不是一个真正不间断切换设备，需要一定的时间将负载切换到逆变器供电，这个切换时间虽然对某些负载来说是可以接受的，但与更精密、更敏感的系统所要求的性能不一致；正常运行时没有输出频率的调整，只是简单地输出市电的频率。 \n 这种配置实际上是一种在节约成本上与在防止干扰程度之间的折中方案，不适宜电能质量要求高的大型精密设备，一般常用于小功率场所。 2）在线互动式 以在线互动方式运行的UPS如图3-2所示。 图3-2　在线互动式运行的UPS \n 功能部件说明： 输入开关：市电中断时，自动断开输入开关，防止逆变器向电网反向送电。 自动稳压器：市电存在时，粗略稳压和吸收部分电网的干扰。 逆变器：这类型的逆变器是双向变换器，当市电存在时为整流器，向蓄电池充电；市电断电后为逆变器，由蓄电池释放能量，保持给负载供电。 \n 在线互动式UPS运行原理： 正常方式：逆变器的作用是调节输出电压和/或给电池充电，负载通过并联的逆变器获取经过调节的电力；当市电在允许范围内波动时，逆变器调节输入电压幅值的", "pages": [56, 56], "status": "proofread"}, {"title": "PDF 71 · 第3章　数据中心供电保障电源 · 书页 57", "kind": "逐字原文", "href": "#original/71", "text": "第 3 章　数据中心供电保障电源 57 波动，并对电池充电。其输出频率取决于交流输入的频率。 电池后备方式：当市电输入电压超出UPS标称的允许范围或市电停电时，逆变器和电池投入，以确保继续给负载供电，输入开关（例如静态开关）同时断开交流输入，以防止逆变器的电倒送回上线电源。此时，蓄电池释放能量，UPS继续运行，直到电池后备时间结束或市电恢复正常；如果市电恢复正常，会将负载切换回主交流输入供电（正常方式）。 \n 在线互动式运行UPS的优缺点如下： 优点：投资成本和运行成本都比同等功率的双转换在线式UPS低，因逆变器没有连续运行，正常运行时效率高。 缺点：没有真正将负载与上级的配电系统相隔离，因此，对市电电压的变化非常敏感，并经常需要用逆变器间歇性带载；负荷的非线性负载影响上级的电压波形；不能调节输出频率，只是简单地输出市电的频率；只对输出电压进行简单的调节，因为逆变器不是串联安装在交流输入线路中；随着负载率的减小，给电池充电的功率逐渐增大；由于缺少静态旁路而存在单点故障，即出现故障后，UPS停机，输出断电。 \n 3）双转换在线式 以双转换在线方式运行的UPS如图3-3所示。 图3-3　以双转换在线式运行的UPS \n 功能部件说明： 整流器：从电网获得电力并转换成直流电，为逆变器供电和给电池充电。 充电器：在高频UPS中，充电器一般由斩波器（DC/DC变换器）承担，或者单独设计充电电路，整流器不再承担充电调节的任务。 逆变器：完全再生一个高质量的输出正弦波电压，没有任何公共电网的干扰，尤其是没有任何间断；其允许范围与各种敏感性的电子设备兼容（例如，电压幅值的允许范围为±0.5%，频率的范围为±1%。与公共电力系统的±10%和±5%相比，", "pages": [57, 57], "status": "proofread"}, {"title": "PDF 72 · 第3章　数据中心供电保障电源 · 书页 58", "kind": "逐字原文", "href": "#original/72", "text": "58 京东数据中心构建实战 是原来的20和5倍）。 斩波器：高频UPS中，由于高频整流器输出直流电压相对较高，一般为DC 700V～DC 800V，为了给UPS外部有一个相对较低的电压等级而设计的一个DC/DC双向变化器。 静态旁路：静态旁路能将负载在UPS的逆变器供电与市电电网直接供电之间进行无间断地切换。无间断地切换是采用一组可控硅（SCR）装置实现的（有时称为静态开关）。静态旁路使得即使在UPS内部发生故障，或对整流器/充电器和逆变器模块进行维护期间，也能无间断地给负载供电。在过载（例如短路）超过UPS逆变器容量的情况下，它还能将负载全功率切换到有效的旁路供电。在静态旁路运行期间，负载直接由旁路电源供电，不再受到逆变器保护。 维修旁路：这个旁路可以用市电直接为负载供电，而无须通过逆变器或静态开关。切换到维修旁路是由用户通过几个手动开关的操作来实现的，其目标是隔离静态旁路和逆变器以便进行维护、维修。 \n 双转换在线UPS运行原理： 正常方式：在正常运行期间，供给负载的所有电力都流过整流器、直流母线和逆变器，由它们实现双重转换（AC-DC-AC），双转换在线方式因此而得名。输出电压是经过连续再生和调节的。 电池后备方式：当交流输入电压超出UPS标准的允许范围或市电停电时，逆变器和电池投入，确保继续给负载不间断、高质量供电（逆变器一直处于在线工作状态）；依靠蓄电池的能量，UPS继续运行，直到电池后备时间结束或市电恢复正常。如果市电恢复正常，将负载切换回主路交流输入供电（正常方式）。 静态旁路方式：这一类UPS都配有静态旁路（有时也称为静态开关），它确保了将负载从逆变器无间断地直接切换到市电以及从市电切换回到逆变器供电。在下述情况发生时，负载将切换到静态旁路供电。 UPS内部故障； 负载电流瞬变（冲击电流或故障电流大于逆变器承受能力）； 过载； 后备电池放电结束。 \n 正常运行时，逆变器的输出是与旁路电源的频率跟踪同步保持一致的，确保负载在逆变器和旁路之间的切换波形是不间断的。还有另外一路用于维护、维修的旁路，通常称为维修旁路，在UPS维修维护时，可以通过手动分合做不间断过渡。 \n 双转换在线式运行UPS的优缺点如下： 优点： 完全再生输出电力，无论它是来自市电还是来自电池。 完全将负载与上级的配电系统及其干扰相隔离。", "pages": [58, 58], "status": "proofread"}, {"title": "PDF 73 · 第3章　数据中心供电保障电源 · 书页 59", "kind": "逐字原文", "href": "#original/73", "text": "第 3 章　数据中心供电保障电源 59 整流器具有非常宽的输入电压范围。 逆变器具有精确调节的输出电压。 输入和输出频率是互相独立的，从而确保了输出频率在严格的允许范围内。 通过断开静态开关，能够用做频率转换器（这样，静态旁路将禁止使用，不可以再进行切换）。 如果市电停电，无间断切换到电池后备方式。 无间断地切换到旁路（旁路方式）供电。 手动旁路（通常是标准配置）便于维护。 \n 缺点：由于其结构的复杂性，价格高；正常运行时要经过AC-DC-AC两次转换，运行效率相对较低。但以上优点补偿了缺点。 \n 双转换UPS占据了已销售的绝大多数中大功率UPS系统。这是由于它在满足该功率范围内敏感负载的要求方面具有众多要求，更重要的是由于它的逆变器是与交流输入串联连接的，在市电断电后与多种运行模式（详见后面的介绍）转换，真正做到了电压波形不间断切换。 \n 双转换UPS虽然成本较高，但是高成本是由需要完善对敏感性负载的保护性能造成的。 \n 3. 双转换在线UPS的基本运行方式 （1）正常方式 以市整流逆变电运行，如图3-4所示。 图3-4　正常方式 \n UPS通过整流器从主交流输入吸取所需要的功率运行，由整流器提供直流电源，其中一部分用来对电池进行充电。如果电池已经充满，充电电流为浮充电流；如果电池未充满（即刚放过电后进行充电），充电电流为恢复性充电电流或再充电电流。其余的直流电流供给逆变器，并通过逆变器产生一个幅值和频率都在规定允许范围内的正弦波输出电压。 \n （2）电池后备方式 以电池电力运行，如图3-5所示。", "pages": [59, 59], "status": "proofread"}, {"title": "PDF 74 · 第3章　数据中心供电保障电源 · 书页 60", "kind": "逐字原文", "href": "#original/74", "text": "60 京东数据中心构建实战 图3-5　电池后备方式 在市电超限（断电、电压、频率不符合要求等）时，整流器自动停止运行，蓄电池投入，并代替主路电源向直流母线供电，然后由逆变器提供给负载所需的、与正常方式允许范围完全相同的功率。这种方式是通过在出现以下情况时输出电压波形不间断切换（电池是并联连接的）来实现： \n 主路交流电源输入故障（市电停电）； 主路交流电源输入超出允许范围（市电电能质量太差）。 （3）旁路方式 静态旁路供电，如图3-6所示。 图3-6　旁路方式（静态旁路） \n 静态开关（SS）确保无间断地将负载切换到旁路交流输入，由旁路电源直接为负载供电。在下列情况时会实现自动切换： UPS负荷的过载超过了逆变器的过载能力； 整流器、直流母线或逆变器模块内部故障。 \n 发生内部故障时，无论逆变器与旁路是否同步，UPS都会自动切换至旁路电源。需要说明的是，只有当旁路电源电压在允许范围内且逆变器与之同相位时才能进行不间断切换，", "pages": [60, 60], "status": "proofread"}, {"title": "PDF 75 · 第3章　数据中心供电保障电源 · 书页 61", "kind": "逐字原文", "href": "#original/75", "text": "第 3 章　数据中心供电保障电源 61 其他情况有可能会造成供电毫秒级中断。 \n 只要旁路电源在允许范围内，UPS逆变器输出电压和频率与旁路同步，就可以进行自动或手动切换，供电是没有间断的。因为这两个电压是同相位的，静态开关可控硅（SCR）两端没有相位差，电压差此时几乎为零（可能存在电压幅值差，但不影响不间断切换），不会干扰负载切换到旁路供电。 \n 当旁路电源不在允许范围内时，逆变器不同步且以自振频率自主运行，自动切换是不可靠的。然而，手动切换旁路电源供电还是能够强制进行的。此功能极大地提高了可靠性，因为旁路超限与旁路电源故障同时发生的可能性是非常小的。 \n 为了旁路的正常运行，必须要确保旁路交流输入的上游保护装置（在主低压开关柜上的断路器）与UPS输出的负荷保护装置之间的选择性。当UPS过载或者输出故障时，旁路输入断路器与UPS输出断路器不至于同时跳闸，在一定程度上保障了负载供电的连续性。 \n （4）维修方式 维修旁路供电，如图3-7所示。 图3-7　维修方式（维修旁路） \n 当UPS故障维修或者是大型维护时，在不间断负载运行的情况下进行维护是可行的，此时负载通过维修旁路由旁路电源供电。切换到维修旁路由一组手动开关实现，整流器、斩波器、逆变器和静态开关停止运行并且与电源隔离，电池通过电池的保护断路器也被隔离。这样，大大提高了UPS的可用性。此时，可以与自备柴油发电机组配合使用，以提高维修维护时的电源可控性与可靠性，达到负载不间断供电，又可以安全可靠地实现维修维护UPS组的目的。 \n 3.1.2　工频UPS与高频UPS的区别 1. 工频UPS与高频UPS概念区别 \n 工频UPS和高频UPS是按其设计电路的工作频率来区分的。工频UPS是以传统的模拟电路原理设计，由可控硅SCR整流器、IGBT逆变器、静态旁路和工频升压输出隔离变", "pages": [61, 61], "status": "proofread"}, {"title": "PDF 76 · 第3章　数据中心供电保障电源 · 书页 62", "kind": "逐字原文", "href": "#original/76", "text": "62 京东数据中心构建实战 压器组成。当然，在12脉冲整流的工频UPS中，为了构成12脉冲整流，整流前端还会有移相变压器。因其整流器和变压器工作频率均为工频50Hz，故名工频UPS。 \n 高频UPS结构上通常由IGBT高频整流器、斩波器（蓄电池充放电调控）、逆变器和旁路组成。IGBT整流器可以通过加在控制极的驱动来控制其开通与关断。IGBT整流器开关频率通常在几kHz到几十kHz，甚至高达上百kHz，远远高于工频UPS的工作频率，因此称为高频UPS。 \n 2. 工频UPS与高频UPS结构区别 （1）电路结构 \n 在工频机的UPS电路中，主路三相交流输入经过换相电感接到三个SCR桥臂组成的整流器之后变换成直流电压，通过控制整流桥SCR的导通角来调节输出直流电压值。由于SCR属于半控器件，控制系统只能够控制开通点，一旦SCR导通之后，即使控制极驱动撤销，也无法关断，只有等到自然关断，所以其开通和关断均是基于一个工频周期，不存在高频的开通和关断控制。SCR整流器属于降压整流，因此直流母线电压只能比二极管三相不可控整流电压低，经逆变输出的交流电压比输入电压低，要使逆变器输出电压能够得到额定的工作电压380V/400V，就必须在逆变输出增加升压隔离变压器。由于采用全桥逆变器，如果要得到220V电压，逆变器输出就要采用D/Y变压器，以得到中性线等电位电压。 \n 相对而言，高频UPS整流属于升压整流，其输出直流母线的电压比输入线电压的峰值高，一般典型值为DC 700～800V，如果电池直接挂接母线，所需要标配12V电池节数达到67节，这样给实际应用安全带来极大的限制。因此一般高频结构UPS会单独配置一个斩波器（蓄电池电压双向变换器），市电正常的时候斩波器把直流母线电压降到电池组电压；市电故障或超限，需要蓄电池放电时，斩波器把电池组电压升到直流母线电压。由于高频机母线电压为700～800V，所以逆变器输出相电压可以直接达到工作电压380V/400V，逆变器之后就不再需要升压变压器。再者，高频UPS采用半桥逆变，要得到220V电压，逆变器输出也不需要D/Y变压器，只要逆变器中性线与输入零线等电位联结。因此，输出隔离变压器是工频机与高频机在组成上的主要区别。 \n 工频UPS都有输出变压器，在多机并联时就会出现多个变压器的并联。变压器的并联是电力行业应尽量避免的情况，因为变压器并联时会产生环流，环流的长期存在将导致设备发热，寿命缩短。而高频UPS因没有输出变压器，环流可以控制在很小的数值。 \n 特别地，有的人认为变压器可以起到抗干扰和缓冲负载突变的作用，其实并非如此。输出隔离变压器的作用：由于工频UPS的直流母线电压相对低以及全桥逆变器的结构所限，为了升压和隔离零线而接入的，不具有负载隔离干扰和缓冲负载突变的功能。 \n （2）性能指标 能耗是各行业数据中心和机房面临的难题，因此节能减排的负载和供电设备，而当前", "pages": [62, 62], "status": "proofread"}, {"title": "PDF 77 · 第3章　数据中心供电保障电源 · 书页 63", "kind": "逐字原文", "href": "#original/77", "text": "第 3 章　数据中心供电保障电源 63 的工频机结构UPS和高频机结构UPS在节能上主要有以下区别： \n 1）输入功率因数 中大功率的三相工频机结构UPS在6脉冲整流的情况下输入功率因数约为0.8，且由于是半控器件SCR整流，一定会产生输入电流谐波成分。不但对外有干扰，而且要求前面的发电机功率要比UPS容量高几倍，即使在12脉冲整流选配谐波滤波器的条件下输入功率因数相对于高频UPS也不会很高。而高频机结构UPS在不加任何外来设备的情况下输入功率因数大于0.99，从理论上说，后备发电机有功容量可与UPS有功容量一致，节省了投资和占地面积。工程实际中，由于工频UPS与后端服务器负荷一般呈容性，考虑实际工作中会有旁路带载的工作模式，在发电机组配置时还是要预留适当冗余量的。 \n 2）能量损耗 在相同输入功率因数的前提下，二者的效率相差约5%。比如以同为400kV·A（360kW）的UPS为例，工频UPS每年要比高频UPS多消耗近150kW·h。 \n 3）对外干扰 UPS的对外干扰一般有两种，一种是听得到的机械噪声，一种是听不到的电噪声。工频UPS会产生这两种噪声，电噪声会影响机器的稳定度，机械噪声影响人的身心健康，降低工作效率。 \n 高频机UPS由于工作在5～20kHz以上，超过了人耳所能接收的频率，故工作环境相对安静。一般高频UPS的输入功率因数高达0.99以上，对外部电路而言几乎是线性，所以对外干扰小。 \n 4）体积和重量 工频UPS由于配备输出变压器以及50Hz的电感电容等低频器件，使得体积、重量都很大。高频UPS在体积和重量上与之相比具有明显的优势。 \n 5）技术先进性 工频UPS采用的是数字与模拟相结合的技术。模拟技术的可靠性要比数字技术低。而高频UPS技术是先进的全数字化技术，可靠性相对高。 \n 3. 高频UPS的技术发展和进步 目前，数据中心供电系统除了注重可靠性、可用性以外，节能减排是数据中心设备面临的重大问题，作为数据中心关键负载保障电源的UPS供电系统，其自身供电效率的高低也一定程度上决定了数据中心总体能耗的高低。 \n 综上，从性能和节能方面来讲，传统的工频UPS系统中由于采用工频逆变器，逆变效率不高，且配有工频变压器，体积大而笨重、能耗高、运行成本高，已逐渐不适应目前节能减排的需求。IGBT整流的高频UPS具有尺寸小、重量轻、运行效率高、性价比高等多方面的特点，且其技术和产品已经成熟。随着半导体技术的发展，高频UPS在技术和市场方面的优势将越来越明显。", "pages": [63, 63], "status": "proofread"}, {"title": "PDF 78 · 第3章　数据中心供电保障电源 · 书页 64", "kind": "逐字原文", "href": "#original/78", "text": "64 京东数据中心构建实战 3.2　数据中心交流UPS的选择 数据中心的UPS电源系统的设计应包括UPS容量的选择、技术配置的选择等。要选择UPS的容量，必须首先确定负载的容量以及负载的类型、特性等。 3.2.1　UPS电源系统负载容量的确定 UPS容量的选择实际上是基于负载容量的确定。因此必须首先明确负载的相关信息。 1. 负载的类型 数据中心需要由UPS供电的电子设备主要包括两种类型：线性负载和非线性负载。非线性负载在UPS供电的总供电量中占大多数，主要包括计算机、服务器、存储设备、计算机外设等设备。为了给电子电路提供直流电力，这些设备的输入端是带有整流器的开关型电源。本来供电电源（UPS输出）为这种负载提供的是50Hz或60Hz的正弦波电压，但这类型负载所需要的、由电源提供的电流波形却不是正弦波。这种开关电源从供电电源中脉动式地吸收电流造成了电源正弦波电流的波形失真，并产生谐波注入供电电源系统。 所有造成正弦波电流波形失真的负载都会引起谐波，被称为非线性负载。 （1）线性负载的特征 线性负载吸收的电流是与电压频率相同的正弦波电流，电流与电压之间只存在着固定的相位差（电角度为 φ ）。 欧姆定律定义了线性负载的电压与电流的比值为一个常数——负载的阻抗。电流和电压之间的关系是线性的。例如：标准的白炽灯泡、电加热器、电阻负载、电动机、变压器等。 这类负载中没有任何有源电子器件，只有电阻（R）、电感（L）和电容（C）这些线性元件。 （2）非线性负载的特征 非线性负载吸收的电流为周期性的，但不是正弦波电流，电流中因含有谐波而造成波形失真。欧姆定律中定义的电压和电流之间的关系不再有效，因为负载的阻抗在一个周期内是变化的（见图3-8），电流和电压之间的关系也不再是线性的了。 事实上，负载吸收的电流是以下两部分电流的合成： 1）频率为50Hz或60Hz的正弦波电流，称为基波电流； 2）各次谐波电流，它们都是正弦波电流，幅值比基波小，但频率是基波频率的整数倍，这个倍数就定义为谐波的次数（例如，三次谐波的频率为3×50Hz或3×60Hz）。 由于非线性负载的存在，使得数据中心UPS容量的确定变得复杂起来。 2. 负载特性指标 线性负载的特性指标比较简单，主要包括电压、电流、阻抗、功率因数等，但非线性", "pages": [64, 64], "status": "proofread"}, {"title": "PDF 79 · 第3章　数据中心供电保障电源 · 书页 65", "kind": "逐字原文", "href": "#original/79", "text": "第 3 章　数据中心供电保障电源 65 负载的特性指标就比较复杂了，除了线性负载的特性指标外，还需要知道相移功率因数、峰值因数、启动电流、电流波形失真度等，这是因为非线性负载含有谐波成分，而这些特性指标集中体现了谐波的特征。 RCD负载（电阻、电容、二极管）就是一个例子，大多数电子设备的电源部分都是这种电路。 在稳定条件下，只有当瞬时电压超过电容两端的电压后才对电容充电。 从这时起，负载的阻抗很低（二极管导通），在此之前，阻抗非常高（二极管截止）。 由此可见，非线性负载的阻抗是随电容两端的电压变化的； 阻抗不是恒定不变的，且电压和电流也不再是正弦波； 电流的波形非常复杂，可以用傅立叶定理描述为以下各项之和： （1）一个频率与电压频率 f 相同的电流，称为基波电流； （2）其他频率为 k f 的电流（ k 为＞1的整数），这些电流称为谐波电流； 左图提供了电流的大致形状，但只给出了两个谐波电流成分： I H 3 和 I H 5 （三次谐波电流和五次谐波电流） 图3-8　非线性负载的电压和电流 （1）谐波电流的有效值（rms） 由于各次谐波电流都是正弦波，因此可以测量每次谐波的有效值，但这些正弦波的频率各不相同，为基波频率的整数倍： I H 1 为基波成分（50Hz或60Hz）； I H k 为谐波成分，其中 k 为谐波次数（50Hz或60Hz的 k 倍）。 （2）总电流有效值 它是基波电流有效值 I H 1 与各次谐波电流 I H k 的平方和的根值。 I rms = I H 1 2 + I H 2 2 + I H 3 2 + ⋯ + I H k 2 + ⋯ （3）各次谐波的含量 每次谐波的含量都可以用一个百分数来表示，即该次谐波电流的有效值与基波电流有效值之比，这个比率就代表了各次谐波的含量： H k % = k 次谐波的波形失真度 = I H k I H 1 × 100 % （4）电压和电流的谐波形失真度 非线性负载同时产生电流和电压的波形失真，这是因为每次谐波电流都会产生同频率", "pages": [65, 65], "status": "proofread"}, {"title": "PDF 80 · 第3章　数据中心供电保障电源 · 书页 66", "kind": "逐字原文", "href": "#original/80", "text": "66 京东数据中心构建实战 的电压谐波，结果谐波也会造成电压的波形失真。 正弦波的总波形失真度用百分数来表示： THD*% = 所有谐波的有效值 基波的有效值 × 100 % Total Harmonic Distortion，即总谐波波形失真度。 在此基础上定义了以下的特征值： 总电压谐波波形失真度TDHu%，基于电压谐波的度量； 总电流谐波波形失真度TDHi%，基于电流谐波的度量。 THDi（或者THDu用 U H k 表示各次谐波）一般用各次谐波的有效值的方程式表示： THDi% = I H 2 2 + I H 3 2 + I H 4 2 + ⋯ + I H k 2 + ⋯ I H 1 × 100 % （5）峰值因数（Crest Factor） 峰值因数（CF）定义为峰值与有效值的比率，用来表示信号（电流或电压）形状的特征。 峰值因数 CF = 峰值 有效值 下面是不同负载的典型峰值因数： 线性负载：　　CF＝ 2 ＝1.414（正弦波） 计算机主机：　CF＝2～2.5 微机：　　　　CF＝2～3 （6）谐波电流的频谱 定义谐波电流的频谱是为了确定电流的波形和各次谐波的含量，以及某些数值，例如THDi和CF，参见图3-9所示。 各次谐波： H 5 ＝33% H 7 ＝2.7% H 11 ＝7.3% H 13 ＝1.6% H 17 ＝2.6% H 19 ＝1.1% H 23 ＝1.5% H 25 ＝1.3% THDi＝35% CF＝1.45 图3-9　非线性负载所吸收的谐波电流的频谱", "pages": [66, 66], "status": "proofread"}, {"title": "PDF 81 · 第3章　数据中心供电保障电源 · 书页 67", "kind": "逐字原文", "href": "#original/81", "text": "第 3 章　数据中心供电保障电源 67 （7）功率因数（Power Factor） 功率因数为给定非线性负载两端的有功功率 P （单位为kW）和视在功率 S （单位为kV·A）之比： 功率因数 PF = P S ≠ cos φ 1 它不再是电压和电流之间的相移，因为此时电压和电流均不是正弦波了。 （8）基波电流和基波电压之间的相移 只有基波电压和基波电流为正弦波时，它们之间的相移（phase displacement） φ 1 才可以定义为： cos φ 1 = P 1 S 1 式中： P 1 和 S 1 分别为基波的有功功率和视在功率，单位分别为kW和kV·A，cos φ 1 称为相移功率因数。 （9）波形失真因数（Distortion Factor） 波形失真因数定义为： D = 1 + THDi 2 = PF cos φ 1 在没有谐波时，波形失真因数等于1，这时才有功率因数PF＝cos φ 。 （10）功率 在一个平衡的三相线性负载上施加线电压 U ，流过的线电流为 I ， U 和 I 之间的相移为 φ ，则该负载消耗的功率为： 视在功率： S = 3 U I ，单位为kV·A； 有功功率： P = S cos φ = 3 U I cos φ ，单位为kW； 无功功率： Q = S sin φ = 3 U I sin φ ，单位为kVar。 S = P 2 + Q 2 在一个平衡的三相非线性负载上施加线电压 U ，流过的线电流为 I ，这时负载消耗的功率的方程式要复杂得多，因为 U 和 I 中都含有谐波。但是，仍然可以简单地表示为： P = S × PF（PF＝功率因数） 对基波电压 U 1 和基波电流 I 1 ，它们之间的相移为 φ 1 ： 基波视在功率： = S 1 = 3 = U 1 I 1 基波有功功率： = P 1 = S 1 cos φ 1 基波无功功率： = Q 1 = S 1 sin φ 1 S = P 1 2 + Q 1 2 + D 2 式中： D ——由谐波引起的波形失真功率（distortion power）。", "pages": [67, 67], "status": "proofread"}, {"title": "PDF 82 · 第3章　数据中心供电保障电源 · 书页 68", "kind": "逐字原文", "href": "#original/82", "text": "68 京东数据中心构建实战 3. UPS总容量的确定 （1）与UPS容量相关的参数 1）UPS的额定功率 一般在产品样本中给出的额定功率事实上是针对以下负载的UPS输出功率，它表示以kV·A为单位的视在功率 S n ，对应的是以kW为单位的有功功率 P n ，对线性负载来说，常用UPS的额定功率因数一般为cos φ ＝0.9。 额定功率的计算： P n ＝0.9 S n ， P n 为额定有功功率， S n 为额定视在功率。 这个计算取决于UPS的输出电压和负载吸收的电流，其中： S n = 3 U n I n （对三相系统） S n = V n I n （对单相系统） 式中： U n ——线电压； V n ——相线到中线的相电压； U n ——√3 V n 。 对于三相UPS， U 和 I 为线电压和线电流的有效值；对于单相系统， V 为相线和中线之间的相电压。 例如，如果 U n ＝400V/380V，则 V n ＝230V/220V。 2）负载的功率 表3-1和表3-2分别给出了线性负载和非线性负载的功率、电压和电流之间的公式。表中使用的符号包括： 瞬时电压 u ( t )和瞬时电流 i ( t )； 对应的有效值电压 U 和有效值电流 I ； ω ＝角频率＝2 πf ，其中 f 为频率（50Hz或60Hz）； φ ＝基波电压和基波电流之间的相位差。 表3-1　线性负载的基本计算公式 三　相 单　相 正弦波电压 u ( t )＝√2 U sin ωt 　线电压 v ( t )＝ V √2sin ωt 　相电压 U ＝√3 V 有位移的正弦波电流 i ( t )＝√2 I sin( ωt − φ )　相电流 电流的峰值因数＝√2 视在功率/kV·A S ＝√3 UI S ＝ VI 有功功率/kW P ＝√3 UI cos φ ＝ S cos φ P ＝ VI cos φ ＝ S cos φ 无功功率/kvar Q ＝√3 UI sin φ ＝ S sin φ Q ＝ VI sin φ ＝ S sin φ S = P 2 + Q 2", "pages": [68, 68], "status": "proofread"}, {"title": "PDF 83 · 第3章　数据中心供电保障电源 · 书页 69", "kind": "逐字原文", "href": "#original/83", "text": "第 3 章　数据中心供电保障电源 69 表3-2　非线性负载的基本计算公式 正弦波电压 无论何种类型的负载，经过调整的UPS电压始终保持为正弦波（低THDu） u ( t )＝√2 U sin ωt 　线电压 v ( t )＝√2 V sin ωt 　相电压 U ＝√3 V 含谐波的电流 i ( t )＝ i 1 ( t )＋Σ i Hk ( t )　总的相电流 i 1 ( t )＝√2 i 1 sin( ωt − φ 1 )　基波电流 i h ( t )＝√2 I Hk sin( kωt − φk )　 k 次谐波电流 I = I 1 2 + I 2 2 + I 3 2 + I 4 2 + ⋯ 　总电流的有效值 FC＝电流峰值/电流有效值　电流的峰值因数 THDI = I 2 2 + I 3 2 + I 4 2 + ⋯ I 1 　电流的总谐波波形失真度 视在功率/kV·A S ＝ UI √3 S ＝ VI 有功功率/kW P ＝PF  UI √3＝PF  S P ＝PF  VI ＝PF  S 功率因数 PF = P S 3）UPS的负载率 负载从UPS上有效吸收的功率占UPS额定功率的百分率： L (%) = S 负载 S n 在确定UPS的额定功率时留出一定的余量（多余的功率），特别是对已经规划了将要扩容的系统。在这种情况下，应保证即使在扩容后UPS的负载率仍然有冗余的功率。 UPS的效率 η ： η (%) = P 输出 P 输入 × 100 % 这个因素决定了UPS从上线配电系统所吸收的功率，即耗电量。对给定的额定功率，效率越高，则热损失较小，进而所需要的制冷设备也小，运行电费降低。也可以用额定负载来计算效率，即带100%的负载时： η n (%) = P n P UPS的输入 用额定视在功率 S n (kV·A)乘以0.9（当PF＞0.9时）或乘以PF（当PF＜0.9时）就得到了UPS的额定有功功率 P n 。 效率随负载率或负载的类型变化很大。因此，电气系统的设计人员必须注意效率的以下两个问题： 核实非线性负载的效率：非线性负载趋于将功率因数减小到额定功率因数以下时，必须按照标准化的非线性负载来核实效率值。 核实已规划负载率的效率：生产厂家通常给出的是带100%负载时的效率。然而，如果负载率较低，则效率可能会下降。因此，对主动冗余配置，各个UPS单元均", "pages": [69, 69], "status": "proofread"}, {"title": "PDF 84 · 第3章　数据中心供电保障电源 · 书页 70", "kind": "逐字原文", "href": "#original/84", "text": "70 京东数据中心构建实战 分负载，通常所带的负载低于额定值的50%或更低，这时尤其要注意UPS的效率，以匹配UPS设计带载率。需要说明的是，对标准的UPS，它的损耗不是同负载率成正比的，负载率减小到30%以下时，效率迅速下降。这是因为部分损耗是固定的，而在负载减小时，这部分所占的相对百分率增大。为了获得低负载率下的高效率，这部分固定的损耗必须控制得非常低。 （2）单机UPS容量的确定 对于一个双转换在线式UPS（参阅图3-10），其输出的过载曲线由右图所示。在逆变器发生故障或负载超过UPS的过载能力后，UPS自动切换到旁路交流输入。如果不能切换，UPS将以2.33 I n 的峰值限流1s（对应的最大正弦波有效值电流为2.33/√2＝1.65 I n ）；超过1s后，UPS停机。 图3-10　单台双转换式静态UPS及其过载曲线 下面举例来说明单机UPS额定容量的计算过程，这并不代表真实的情况，其目的是介绍UPS功率计算所需要的整个过程和步骤。 考虑下列三个并联连接的400V的三相负载： 计算机系统 S 1 ＝4×10kV·A（4个相同的10kV·A负载），所有的负载功率因数为PF＝0.6，每个负载的起动电流为8 I n 并持续四个周期（50Hz，80ms）； 变频调速器 S 2 ＝20kV·A，功率因数为PF＝0.7，起动电流为4 I n 并持续五个周期（50Hz，100ms）； 隔离变压器 S 3 ＝20kV·A，功率因数为PF＝cos φ ＝0.8，起动电流为10 I n 并持续六个周期（50Hz，120ms）。 稳态下的功率，负载吸收的视在功率和有功功率如表3-3所示。 1）UPS的额定视在功率 S ＝54kW/0.68＝79.4kV·A 根据计算结果选择一台具有足够额定功率的UPS。如果该现场已经规划要增容，额定功率为80kV·A的UPS容量并不充裕，即应该选择额定功率为100kV·A或更大一级的UPS。", "pages": [70, 70], "status": "proofread"}, {"title": "PDF 85 · 第3章　数据中心供电保障电源 · 书页 71", "kind": "逐字原文", "href": "#original/85", "text": "第 3 章　数据中心供电保障电源 71 负载吸收的 总功率 P＝54 kW UPS额定输出视在功率： S n (kV·A) UPS输出有功功率： P n (kW)＝0.9 S n (kV·A) UPS所带负载的总输入功率因数：PF 最大输出有功功率 （即UPS能够供给负载的）： PF  S n (kV·A) 图3-11　单机UPS的负载计算举例 表3-3　负载吸收的视在功率和有功功率 负　载 额定视在功率/kV·A 负荷输入功率因数 额定有功功率/kW 计算机系统 40 0.6 24 变频调速器 20 0.7 14 变压器 20 0.8 16 总计 S PF＝0.68（额定总有功与额定视在总功率之比，计算得到） P ＝54 2）核实有功功率 UPS能够为负载提供的有功功率为100kW×0.68＝68kW＞54kW。 3）核实负载率和额定电流 负载率为79.4/100＝79.4%。UPS的额定电流，根据 S n ＝√3 UI ，即 I ＝100/(1.732×400)A＝144A。 4）校验瞬时状态下的启动电流 负载应该逐个启动以避免启动电流的叠加，必须核实UPS能否满足启动电流的需要。按公式 S ＝√3 UI 计算额定电流： 计算机系统： I n ＝10/(400×1.732)A＝14.4A，每台计算机的起动电流为8 I n ≈115A，并持续80ms。 变频调速器： I n ＝20/(400×1.732)A＝28.8A，起动电流为4 I n ≈115A，并持续100ms。 隔离变压器： I n ＝20/(400×1.732)A＝28.8A，起动电流为10 I n ＝288A，并持续120ms。 一台100kV·A的UPS的过载能力（参见图3-10所示过载曲线）：", "pages": [71, 71], "status": "proofread"}, {"title": "PDF 86 · 第3章　数据中心供电保障电源 · 书页 72", "kind": "逐字原文", "href": "#original/86", "text": "72 京东数据中心构建实战 120%负荷，即144A×1.2＝173A为10min。 150%负荷，即144A×1.5＝216A为1min。 以2.33 I n 限流，即335A限流运行1s。 如果四台计算机负载（每台10kV·A）是一台一台地启动，则UPS 120%的过载能力足以承担（173A、1min大于115A、80ms）。如果四台计算机同时启动，则启动电流为4×115＝460A＞335A，UPS将在80ms内限流运行。 对变频调速器来说，UPS的过载能力足以承担，但如果选择80kV·A的UPS，2.33 I n ＝269A，则隔离变压器起动时也会发生120ms限流。 对隔离变压器（288A持续120ms），UPS的过载能力也足以承担。 （3）并联UPS容量的确定 几台相同功率的UPS并联以便实现增大供电系统的额定功率，或建立提高可用性所需要的冗余。 并联的类型包括： 两种类型的并联： 旁路模块化的UPS单元：每个UPS单元都有一个静态旁路和一个手动维修旁路。手动旁路也可能是整个系统公共的（安装在一个外部的独立配电柜中）。 带公共静态旁路柜（SSC）的并联UPS单元：静态旁路柜由一个静态旁路和一个手动旁路组成，它是几个不带旁路的UPS单元公共使用的静态旁路柜。 两种类型的并联配置： 没有冗余的并联：所有的UPS单元都要求为负载100%供电，任何一个单元发生故障都意味着整个系统的停机； 具有 N +1或 N +2等冗余的并联：需要为负载供电的UPS数等于 N 。所有的UPS单元（ N +1、 N +2等等）均分全部的负载。如果一台UPS单元停机，剩余的单元（至少 N 台）继续均分负载。 在由几个容量相同的单元组成的冗余并联配置中，所有的UPS单元均分负载。每个UPS单元的额定功率并不取决于冗余度，但必须按照即使失去所有的冗余度仍然能够继续为负载供电的原则来计算。UPS的功率由以下四步来确定，这四个步骤与单台UPS配置是相同的。 1）负载吸收的视在功率和有功功率 使用与单机UPS相同类型的表格，结果是得到负载所吸收的总视在功率 S 。 2）UPS单元的额定视在功率（ S n ） 考虑 N + X 的冗余度（例如2+1），它意味着，需要 N 个单元（例如2个）来为负载供电，用 X 个单元（例如1个额外的单元）确保冗余。 每个UPS单元的容量必须按照整个系统没有冗余的情况来选择，即 N 个单元运行而 X 个单元停机。在这种情况下， N 个单元中每个单元必须具有的额定视在功率 S n (kV·A)为：", "pages": [72, 72], "status": "proofread"}, {"title": "PDF 87 · 第3章　数据中心供电保障电源 · 书页 73", "kind": "逐字原文", "href": "#original/87", "text": "第 3 章　数据中心供电保障电源 73 S n ＞ S / N 在UPS产品目录中选择额定功率 S n 正好大于 S / N 的一级，如果需要预留容量或者选定的额定功率较接近 S ，则应选择更大一级额定功率的UPS。 3）核实有功功率 对选定UPS的额定功率，其提供的额定有功功率为： P n ＝0.9 S n 如果PF≥0.9，确认 P n ＞ P ，即UPS能够提供足够的有功功率，否则应选择更大一级额定功率的UPS；如果PF＜0.9，UPS提供的有功功率足够，因为 P n ＞PF  S n ，即选择是正确的。 4）核实负载率 具有冗余后，各个UPS单元按照以下的公式均分负载： S /( N + k )。因此，具有冗余时每个单元的负载率为： T L ＝ S /( N + k )  S n 对于没有冗余的系统，计算公式为： T L ＝ S / N   S n 它必须足以满足任何负载增加的需求。 举例：这个例子使用前面例子的结果，我们假设负载为关键性的，即需要有 N +1冗余。总负载为54kW，所有负载的功率因数为0.68，即 S ＝54/0.68kV·A＝79.4kV·A。 如果采用2+1冗余，两个单元就必须足够为负载供电。每个单元必须具有的额定功率为： S /2＝79.4/2＝39.7kV·A 应该选择具有足够额定功率的UPS。40kV·A的额定功率显然不够充裕，即应该选择50kV·A的额定功率或如果该现场已经计划要增容时应选择更大一级额定功率的UPS。 如果没有冗余，两个UPS单元足够为所有的负载供电，这是因为2×50×0.68kW＝68kW＞54kW。 正常运行期间，负载率为：具有冗余时，即三个UPS单元均分负载时，79.4/(3×50)＝52.9%；没有冗余时，即只有两个UPS单元均分负载时，79.4/(2×50)＝79.4%。 如果上述的四台计算机负载同时启动，则2.33 I n ＝504A(1s)，其大于460A(80ms)，不会再出现限流的情况。因此，2+1冗余的UPS系统的过载能力也增大了。 3.2.2　UPS电源系统中配置的选择 在常规的数据中心，电力保护相对比较直接，通常采用公用的UPS组。然而，现在新的应用需求则要求采用不同的UPS和低压配电解决方案，包括新的技术结构来支持数据中心综合现场在各个运行阶段和维护期间（包括：计算机的维护、变更供电系统或计算机的供电电缆、从中压到末端配电系统的电力维护等）始终具有高的可用性。 1. 电源系统可用性的概念 （1）可用性的概念 可用性：即电源包括供配电系统（作为一个整体）所提供的电力，其质量和性能满足负", "pages": [73, 73], "status": "proofread"}, {"title": "PDF 88 · 第3章　数据中心供电保障电源 · 书页 74", "kind": "逐字原文", "href": "#original/88", "text": "74 京东数据中心构建实战 载需求的概率： 可用性（%） = ( 1 − MTTR MTBF ) × 100 % 式中： MTTR（Mean Time to Repair）——平均故障修复时间，它是系统从非运行状态到重新给系统加电的平均时间（它包括故障的检测、维修到重新启动所需要的时间）； MTBF（Mean Time Between Failures）——平均无故障时间，它表示设备正常运行并因此而产生效益的平均时间（见图3-12）。 图3-12　MTBF与MTTR 从数学上讲，100%的可用性意味着MTTR为零（立即修复）或MTBF为无穷大（即连续供电而永远不出现故障），这在统计学上和事实上是不可能的。实际上，MTTR越短或MTBF越长则可用性越高，它意味着电源供电的有效运行时间也越长。例如，在传统经济中，电网电力的可用性通常为99.9%，即3个“9”；数字化经济时代的数据机房的电力可用性通常为99.999…%，即5个“9”以上；而电信基础设施的通信枢纽机房的电力可用性应为99.99999…%，即7个“9”以上；等等。 与可用性相对应的是“不可用性”，它表示为[1−可用性]，通常用来表示一年中供电的“无效时间”（见图3-13）。例如，3个“9”，对应的每年无效时间为8.76h；5个“9”，对应的无效时间为5.3min；7个“9”，对应的无效时间为3.15s。 （2）可用性的内涵 可用性 年无效时间 99.00% 87.6h 99.90% 8.76h 99.99% 52.56min 99.999% 5.256min 99.9999% 31.536s 99.99999% 3.1536s 99.999999% 0.3154s 图3-13　可用性“9”的个数与无效时间的关系 对于一个电源系统来说，单一的可靠性指标MTBF已经不足以描述电源系统正常工作的时间。事实上，所有现场的基础设施故障中，95%是发生在UPS与负载之间的。因此，“电源可用性”就是考虑从公用电网直到负载设备之间的所有供电环节的有效性。 “可用性”概念包含了多种关键因素： 故障容错：延长负载输入端之前的电源系统MTBF的一种方法就是采用“故", "pages": [74, 74], "status": "proofread"}, {"title": "PDF 89 · 第3章　数据中心供电保障电源 · 书页 75", "kind": "逐字原文", "href": "#original/89", "text": "第 3 章　数据中心供电保障电源 75 障容错”的结构。这种结构能够在出现各种突发问题所造成的非正常运行状态时，例如市电停电、设备故障等，允许电力系统以降级方式为负载供电，但不中断供电，而是持续运行并产生效益。例如，备用发电机组供电是供电系统故障容错的一种形式， N +1冗余结构就是UPS系统故障容错的一种形式，而静态旁路、维修旁路等是设备故障容错的一种形式。 可维护性和可增容性：这是在考虑可用性的同时，必须考虑的特殊要求。一个典型的数据中心可能是一个封闭的、高度安全的基础设施，至少由机械、电力、环境、消防、保安等10个以上的主要系统组成，它们之间相对独立而又相互联系，人为地干预某个至关重要的设备都必须经过预先计划、受到控制、限定时间并需要高度的安全性（任何人为的错误都将导致灾难性的停机）。由于负载系统始终处于不断的变化之中，例如设备的搬移或增加、电源系统的增容等，必须保证在这些变化时不会危及整个供电过程的连续性和可用性；同时对各种带电部件的维护，包括电缆的连接、电源到负载之间的供电路径等，必须是灵活而且安全的。 防止故障扩散：由于大多数的故障都发生在UPS的负荷端，必须采用一种特殊的结构，以便于消除故障扩散到各路电源上线的任何风险，否则可能会危及整个系统的安全；物理上应将故障限制在电源系统的一个最小范围内，以便于容易隔离故障并允许精确和快速地服务（减小MTTR）；更加容易地为其他负载提供一条冗余的供电路径。 可管理性：有效的管理包括对电源系统提供运行的实时信息，对设备进行有效的监控（状态、报警等），并通过先进的电源配电系统对各种电气参数进行测量，实现对负载的管理，甚至提供非常重要的信息来防止故障和预测可能发生的变化（例如，某个断路器可能具有过载的风险，某些支路存在着供电不平衡需要调整等）。 设备的一致性：高可用性的系统必须采用高可靠性的设备，这意味着这些设备应该是： 具有获得认证的设计、研发和生产过程； 具备由主要的独立认证机构测试认证的设备性能； 在电气安全、设备性能、电磁兼容性（EMC）等方面满足相关的国际标准。 专业化的服务：除了系统的结构，服务的质量同样是一个关键因素，因为通过它可能进一步缩短MTTR，进而直接影响到可用性，这包括： 具有国际化的生产厂家和技术支持； 具备通过长期实践获得的专业技能和经验； 具有相当数量和资质且经验丰富的专业人员； 具备技术支持的专业设备和优越的地理位置； 项目所在地可提供原厂备件； 具备专业的生产工具和测试方法；", "pages": [75, 75], "status": "proofread"}, {"title": "PDF 90 · 第3章　数据中心供电保障电源 · 书页 76", "kind": "逐字原文", "href": "#original/90", "text": "76 京东数据中心构建实战 具备远程诊断通信能力； 有针对客户量身定制的培训计划。 2. 改善可用性的方法 考虑了前面讨论过的高可用性的各种关键因素后，我们将寻找改善可用性的一些方法，这些方法是通过不同的UPS配置来实现的。 下面将要讨论的所有UPS及其配置结构均为双转换式UPS，用来实现完全的电气隔离和防止负载受上线干扰的影响，并且每种配置都至少带有一个静态旁路（用来实现故障容错）和一个维修旁路。每种结构都能提供一定的可用性，这取决于冗余度和所采用的设备配置。 可用性的计算结果是基于： 市电的可用性为99.9%； MTTR为10h； 每种结构都是从两种基本的电源体系演变而来（见图3-14）： 单电源体系：所有负载都由一套主动冗余的并联UPS系统供电； 多电源体系：负载由多套冗余的UPS系统供电，采用静态切换开关STS实现负载在各路电源之间的切换来提高可用性。 图3-14　两种电源体系的基本配置 （1）单机UPS 标准的双转换在线式UPS（见图3-15），有两种类型的UPS单元能够用于单机UPS的配置： 图3-15　双转换式单机UPS 单机UPS单元； 模块化UPS单元，可与其他相同的单元并联连接。 （2）并联UPS 几个相同的并联UPS单元组成并联运行系统，这意味着，系统的供电容量得以扩充，例如两台100kV·A的UPS并联运行带200kV·A的负载；建立冗余的供电系统以延长系统的MTBF和提高可用性。 有两种类型的UPS单元能够实现并联运行： 模块化直接并联的UPS单元（亦可HVDC并联）：这种配置是可以升级的，开始时供电系统可能只有一台模块", "pages": [76, 76], "status": "proofread"}, {"title": "PDF 91 · 第3章　数据中心供电保障电源 · 书页 77", "kind": "逐字原文", "href": "#original/91", "text": "第 3 章　数据中心供电保障电源 77 化UPS单元，经过一段时间后逐步建立并联。如果开始就有两个单元或当电气系统扩充到了两个或更多个单元时，需要安装一个外置的公共维修旁路柜（见图3-16）。 带公共旁路静态开关柜（SSC）的并联UPS单元：公共静态开关柜由一个静态旁路（又称自动旁路）和一个维修旁路组成，它们为几个没有旁路的UPS模块所公用（见图3-17）。这种配置的升级取决于静态开关柜的额定功率，它提供了最高等级的可用性（SSC加独立的UPS单元）。 图3-16　三个模块化UPS单元和公共维修旁路柜组成的系统 图3-17　带公共静态旁路开关柜（SSC）的三台并联UPS单元 （3）冗余并联 前面介绍的几种配置可以是冗余的配置，也可以不是冗余的配置。 没有冗余，即所有UPS单元都要用来给负载供电，任何一个单元的故障都意味着整个系统的停机。 具有 N +1、 N +2，…的主动冗余，即在 N +1、 N +2个单元组成的配置中，正常运行时只", "pages": [77, 77], "status": "proofread"}, {"title": "PDF 92 · 第3章　数据中心供电保障电源 · 书页 78", "kind": "逐字原文", "href": "#original/92", "text": "78 京东数据中心构建实战 需要 N 个UPS单元来给负载供电。这种解决方案确保了给负载提供供电的安全性，即使一个或两个UPS单元发生了故障或需要维护时也是如此。 最佳的冗余配置：当采用 N +1冗余时，由两个UPS单元组成的系统MTBF达到最大值（见图3-18），这是由于随着并联UPS单元数量的增加，冗余系统的监视和负载电流的分配变得更加复杂化了。 图3-18　 N +1冗余时，由两个UPS单元组成的系统的MTBF达到最大值 例如，考虑一个额定功率为100kV·A的重要负载，2+1冗余（见图3-19）：如果失去了冗余，2个UPS单元必须能够完全为负载供电。因此，每个UPS单元的额定功率为50kV·A；正常情况下，3个UPS单元均分100kV·A的负载，即每个单元提供33.3kV·A；这3个UPS单元正常运行时每台所带的负载率为33.3/50＝66.6%；每个单元都有一个静态旁路，如果需要切换到旁路时，切换的控制逻辑是3个UPS单元同时切换到3个静态旁路。 图3-19　具有公共维修旁路和2+1冗余的模块化并联UPS单元 失去冗余：其中一台UPS单元故障停机，剩下的两个单元满载运行；可以通过开关隔离故障的UPS单元，进行维修维护（见图3-20）。", "pages": [78, 78], "status": "proofread"}, {"title": "PDF 93 · 第3章　数据中心供电保障电源 · 书页 79", "kind": "逐字原文", "href": "#original/93", "text": "第 3 章　数据中心供电保障电源 79 图3-20　具有公共维修旁路和2+1冗余的模块化并联UPS单元，失去冗余后的运行 （4）由静态切换开关（STS）组成的分布式冗余 所有的负载都能由两路或多路独立的UPS电源供电（图3-21所示为两个独立的单机UPS），每一路UPS系统也可以由几个并联的UPS单元组成主动冗余系统。使用静态切换开关（STS）确保了负载在两路电源之间的自主选择性，即使负荷发生故障（避免了故障扩散的任何可能性）或维护时也能实现这种选择性的切换。 电力管理模块PMM能够用来完善这种分布式配置，它提供了： 对负载的管理性； 对负载的多路供电（来自不同的电源）； 对电气系统进行部分隔离来进行维护或升级。 图3-21　由静态切换开关（STS）组成的分布式冗余 这种配置确保了非常高的可用性等级，并提供了多种升级电气系统的可能性。 3. 选择UPS电源系统的配置 （1）标准配置1：双转换单机UPS 图3-22所示是UPS配置的基本方案。双转换UPS无论市电的干扰达到何种程度均能提供高质量的电压。 可用性：99.9979%，MTBF达475000h，而市电的MTBF仅为96h。 可维护性：非常容易，因为内置的维修旁路在服务期间能继续为负载供电。 可升级性：在现场就能实现扩容到多台并联UPS单元。", "pages": [79, 79], "status": "proofread"}, {"title": "PDF 94 · 第3章　数据中心供电保障电源 · 书页 80", "kind": "逐字原文", "href": "#original/94", "text": "80 京东数据中心构建实战 图3-22　双转换单机UPS （2）标准配置2：两台1+1模块化UPS组成的主动冗余 图3-23所示是一种简单的配置方案，其中的各个UPS单元均分负载电流。 可用性：99.99947%，MTBF比单机UPS高4倍。 可维护性：在维护其中的一个单元期间，负载供电仍然受到其他单元的保护。 可升级性：可以并联到几个相同的UPS单元并配置一个外部维修旁路。 图3-23　两台1+1模块化UPS组成的主动冗余 （3）标准配置3：模块化2+1 UPS和外置维修旁路组成的主动冗余 图3-24所示是可以升级的配置方案，额定功率可以扩容到1000kV·A以上。 可用性：99.99947%，MTBF比单机UPS高4倍。 可维护性：在维护其中的一个单元时，负载供电仍然受到其他单元的保护。 可升级性：能够并联多个功能相同的UPS单元，满足低成本和减小占地的要求。 （4）标准配置4：两台UPS组成串联热备份隔离冗余 图3-25所示是一种可以将不同种类和不同距离的UPS组合在一起的极其灵活的配置方案。这种配置方案还延长了后备时间。", "pages": [80, 80], "status": "proofread"}, {"title": "PDF 95 · 第3章　数据中心供电保障电源 · 书页 81", "kind": "逐字原文", "href": "#original/95", "text": "第 3 章　数据中心供电保障电源 81 图3-24　模块化2+1 UPS和外置维修旁路组成的主动冗余 图3-25　两台UPS组成串联热备份隔离冗余 可用性：99.99970%，MTBF比单机UPS高6.8倍。 可维护性：在维护其中的一个单元时，负载供电仍然受到其他单元的保护。 对第一类负载（优先级负载），两个UPS单元具有相同的额定功率，但如果有第二类负载（可能的负载），备份UPS的额定功率也必须做相应的调整。 各UPS单元之间没有信号线。 （5）标准配置5：并联单元和公共静态开关柜（SSC）组成的主动冗余 图3-26所示是可以高达几MV·A的集中式配置方案。由于各UPS单元与静态开关柜（SSC）之间是互相独立的，从而达到极佳的可靠性。 可用性：99.99968%，MTBF比单机UPS高6.5倍。 可维护性：在维护其中的一个单元期间，", "pages": [81, 81], "status": "proofread"}, {"title": "PDF 96 · 第3章　数据中心供电保障电源 · 书页 82", "kind": "逐字原文", "href": "#original/96", "text": "82 京东数据中心构建实战 负载供电仍然受到其他单元和SSC的保护。在维护SSC期间，仍然能保持UPS单元的冗余供电。 可升级性：可达多个UPS单元并联。 各个UPS单元均分负载。 图3-26　并联单元和公共静态开关柜（SSC）组成的主动冗余 （6）标准配置6：静态切换开关（STS）组成的分布式冗余 图3-27　静态切换开关（STS）组成的分布式冗余 图3-27所示是在可用性、现场操作和安全性等方面都是最佳的解决方案，并且这是唯一一种可对负载进行电力分配和重组的解决方案。它的灵活性使得供电系统特别容易实现负载所需要的冗余。 可用性：超过99.9999%，具有最高的可用性等级。 可维护性：完全分布式冗余，维护可在没有任何负载的情况下进行，达到最大的安全性。 可升级性：利用部分隔离分布组件的能力，非常容易升级和扩容。 3.3　直流UPS（HVDC供电电源） 3.3.1　交流供电与直流供电的区别 1. 数据中心采用交流供电的原因 至今为止，交流电仍然是数据中心供电的主流方式，但是交流电并不是最高效的供电", "pages": [82, 82], "status": "proofread"}, {"title": "PDF 97 · 第3章　数据中心供电保障电源 · 书页 83", "kind": "逐字原文", "href": "#original/97", "text": "第 3 章　数据中心供电保障电源 83 方式。早在发明电的时候，最早发明的就是直流电。当然，当时并不会考虑效率的问题，能解决有无电的问题就已经相当了不起了。早在19世纪，爱迪生一直强调直流电的简单方便，而威斯汀豪斯和特斯拉支持交流电。交流电传送方便，可以使用更细更便宜的线缆，这是对于三相交流电来说的，如果是单相交流电，由于趋肤效应的存在，比同等功率的直流电所用电缆略粗。行业最终选择了交流电。现在来看，交流电本身使用效率并不高。但是经过这么多年的发展进步，交流供电已经成为最为主流的供电方式，绝大部分的用电设备要求交流标准输入。平时生活中绝大部分的电器也都是采用的交流供电。可以说交流电的使用已经深入人心，这个也影响到了数据中心领域。所以一直以来，数据中心设备都要求支持交流输入，但是对其他供电方式则不做硬性要求，这也使得数据中心里能够支持其他方式供电的设备很少。 2. 数据中心直流供电的优势 交流供电损耗大，而直流供电正好相反。直流供电的损耗小，而且直流供电只要两根线就可以实现传输。由于直流的电压相位不会发生变化，在传输小信号时容易受到外界的干扰。但是直流电源供电的方式相比交流供电，可以节省约15%～30%的能耗，这对于能耗大户数据中心来说，是无法拒绝的。数据中心能耗问题已经严重制约着数据中心的发展，高额的用电费用已经成为数据中心运营成本的主要支出。如今的数据中心同质化竞争非常激烈，若是能在用电上有所节省，将大大提升竞争力。所以现在数据中心开始出现了一些直流供电的机房。要支持直流供电，需要所有的设备都是直流电源。相比交流电源，直流电源的制造成本要高些。而且电网都是交流电，要增加额外的整流转换设备。这时就要算笔账了，是直接使用交流供电，忍受它的浪费，还是增加变换设备，采购支持直流输入的设备，使用直流供电。这个一直是困扰数据中心多年的问题。实际情况是，直流供电效率高已经成为业界共识。 3. 数据中心直流供电电压等级与选用 我们都知道直流供电都是通信48V电源，而高压直流（HVDC）采用的是240V、280V、336V这样的高电压。高压直流是指方向和时间不作周期性变化的高压电流，但电流大小不固定。这样的波形，又称恒定电压。这种供电方式实际上很早就有了，只不过一直没有受人关注而已，也很少有应用。正是在数据中心遇到能耗问题时，才想到了高压直流。 数据中心运营成本越来越高，又制约了数据中心的发展。在这样的背景下，引入了高压直流供电。高压直流具有稳定、高效、节约成本的特点，几乎是结合了交流和直流供电两者的优点。所以当有人提出数据中心采用高压直流的供电方式时，得到了广泛响应。 问题来了，现在的数据中心设备能支持高压直流吗？绝大部分的数据中心设备只是支持交流供电，电压是220V。当增加到240V甚至336V时，设备还能运转吗？对于这种电压幅值，很多数据中心设备都是有设计冗余的，也就是绝大部分的设备天然就可以支持240V的高压直流，有的甚至直接可以支持到280V。但是要支持到336V就需要更换特定", "pages": [83, 83], "status": "proofread"}, {"title": "PDF 98 · 第3章　数据中心供电保障电源 · 书页 84", "kind": "逐字原文", "href": "#original/98", "text": "84 京东数据中心构建实战 的电源了。如果原有的数据中心设备电源支持高压直流，供电使用问题不大，采用高压直流供电，不仅可以保护现有设备的投资，还能解决数据中心能耗问题。不过高压直流的推广也面临着不小的阻力。首先，高压直流的国家级标准还暂未出台。国家级标准的缺失影响该技术在部分行业的推广使用；其次，数据中心设备厂家普遍对高压直流处于观望态度，暂时不愿意承诺提供设备的维保服务；再次，数据中心具有高压直流维护经验的技术人员不多，不便于后期维护。 3.3.2　240V高压直流简介 1. 240V高压直流供电的好处 （1）供电可靠性大大提高 采用直流供电最大的优点在于提高了供电的可靠性。这点可以从以下几个方面体现：一是采用直流供电，蓄电池可以作为电源直接并联在负载端。当停电时，蓄电池的电能可以直接供给负载，确保供电的不间断。二是直流供电只有电压幅值一个参数，各个直流模块之间不存在相位、相序、频率同步问题。 （2）工作效率提高 和交流UPS系统相比，首先，直流供电省掉了逆变环节，而一般逆变的损耗在3%～5%，因此电源的效率得以提高。其次，由于服务器输入的是直流电，也就不存在功率因数及谐波的问题，降低了线损。最后，由于直流电并机技术简单，可以采用模块并联，灵活增容，使每个模块的使用率可达到70%～80%，比起交流UPS系统使用率提高了很多。 （3）系统可维护性增强 现在的交流UPS系统，涉及复杂的同步并机技术，整机的维护只能依靠厂家，更不要说是扩容问题。当出现紧急情况时，维护人员的办法并不多，只能等待厂家派技术人员过来解决。正是因为这些先天的不足造成了UPS供电存在的较大隐患。而采用直流供电，就如现在一直使用的−48V直流系统一样，系统由模块组成，导致电压增高了，但只要做好安全防护措施，维护人员是可以自己进行维护的。 （4）扩容便捷 由于采用模块化结构，现在一个模块的容量一般在10kW左右，只要预留好机架位置，扩容是非常方便的。同时在建设时，可以根据服务器的数量逐渐增加模块数，使每个模块的负载率可以尽量提高，这对于节能也是非常有好处的。 （5）不存在“零地”电压等不明问题的干扰 因为是直流输入没有零线，因此，也就不存在“零地”电压，避免了一些不明的故障，维护部门也无须再费时费力去解决“零地”电压的问题。 2. 交流UPS供电的缺点 因为交流电的电压方向、幅值每时每刻都在发生变化，当采用多台UPS并机输出时，", "pages": [84, 84], "status": "proofread"}, {"title": "PDF 99 · 第3章　数据中心供电保障电源 · 书页 85", "kind": "逐字原文", "href": "#original/99", "text": "第 3 章　数据中心供电保障电源 85 就必须保证并机的每台机组输出的相位、频率、幅值相同。在需要切旁路时，为了保障不间断供电，就必须保持对市电的相位、频率的跟踪和同步。当市电发生大范围变化时，其各种参数总会在一定范围内波动，因此UPS系统也在不断地调整输出参数。这种设计在理论上没有问题，但在实际中，随着市电的不断变化，以及电子元器件的老化，尤其是采集模块的零点漂移，往往就会在切换时造成中断。这种中断在以往的案例中屡见不鲜，给数据中心的设备运行带来了巨大的负面影响。 交流UPS电源资源的浪费大。由于并机的复杂性，尽管众多厂家声称可多台并机，甚至可以达到8台，但在实际投产中，UPS并机系统并机的台数都不会太多，也就是2～4台。而为了保持系统的冗余，在一台UPS出现故障时系统依然能够供电，这就使得每每台UPS在平时运行时负载率保持在相对较低的水平。例如对于一套1+1系统，UPS的带载率为50%；而2+1系统，UPS的带载率为66.7%。如果再考虑到负荷突变的可能性，同时减少设备的故障率，这时系统就必须要保持一定的裕度，按系统80%的容量计算，实际上每台UPS的负荷率只有40%～55%。而为了提高供电可靠性采用的2 N （或者2( N +1)）UPS系统，每台UPS的负荷率就更低了。以两套1+1系统为例，为了保证冗余，实际运行每台的平时最大负荷率只有20%～40%。 3. 高压直流（HVDC）供电的缺点 （1）对配电开关灭弧性能要求高 对于交流电，电流在周期内会有过零点。当短路时，过零点的存在使开关断开时产生的电弧容易灭弧。而如果是直流电，则不存在过零点，灭弧困难。因此配电所需的开关性能要求更高，会相应增加建设成本。 （2）电缆成本增加 按目前的配电结构，从UPS输出到楼层配电柜，采用的是三相四线供电。如果采用高压直流（HVDC）供电，则是一相两线供电，在相同电压下输送同等功率，电缆的消耗量将会有所增加。如在相同的电缆数（4根）、相同电压下，输送的功率比约是2.3。 （3）数据中心采用高压直流要考虑的问题 如果要在大型IDC机房采用高压直流供电，首先要考虑的问题是，现行的服务器是否能够输入直流电压，以及理想的直流电压幅值的多少。再次就是，由于直流电弧不存在“过零熄灭”，给开关器件制造带来了一定的技术难度。 4. 数据中心直流供电的电源兼容性问题的思考 从理论上讲，服务器电源使用直流电压输入是没有问题的，但还是不能保证实际使用中会发生一些意外。比如可能存在某些服务器电源的特别设计而不能使用直流电，或者长时间使用会不会增加服务器的故障率等，这都要经过实际应用的检验。 如果使用直流电源，当服务器设备损坏时，有可能会因为使用直流电源供电不符合服务器的设计要求而导致厂家对故障不认可。", "pages": [85, 85], "status": "proofread"}, {"title": "PDF 100 · 第3章　数据中心供电保障电源 · 书页 86", "kind": "逐字原文", "href": "#original/100", "text": "86 京东数据中心构建实战 3.4　UPS蓄电池的配置 UPS要为负载提供一定后备时间的电力，就必须具备储存电能的装置。电池在UPS电源中的主要作用就是储存电能。一旦市电中断，由电池放电供给逆变器，再由逆变器将电池释放出的直流电转变为正弦交流电，维持UPS电源的正常输出，确保计算机在一定的时间内正常用电。在市电正常供电时，电池在整流—充电电路中获取电能，同时对直流母线起到平滑滤波的作用，并在逆变器发生过载时，联合整流器一起供电，起到缓冲器的作用。 3.4.1　蓄电池基础知识 1. 蓄电池的分类 蓄电池在UPS电源中已得到广泛的应用，其品种繁多，型号齐全，规格各异，但按其基本性质，蓄电池可以分为酸性电池和碱性电池两大类。 （1）酸性电池 酸性电池的电解液一般是由稀硫酸（H 2 SO 4 ）或者胶体硫酸构成，极板由铅（Pb）和二氧化铅（PbO 2 ）构成，通过化学反应贮存电荷，起到电池储能的作用。 （2）碱性电池 碱性电池的电解液一般是由氢氧化钾KOH或者氢氧化钠（NaOH，烧碱）组成。极板由于电池的结构不同而各异。如镉镍电池正极板是氢氧化镍（Ni(OH) 3 ），负极板是镉（Cd）；铁镍电池的正极板是氢氧化镍（Ni(OH) 3 ），负极板是铁（Fe）；银锌电池的正极板是过氧化银（Ag 2 O 3 ），负极板是锌（Zn）。 蓄电池也可以按照使用方式进行分类，可以分为开口型、密封型两大类电池。 （3）开口型电池 这种电池在构造上是开口的。电池开口的目的是让电池在化学反应时释放出的气体排出。如果气体排不出或者不能及时排出，将会使电池外壳发生鼓泡，严重时还会造成电池破裂。 （4）密封型电池 全封闭式的密封型电池的出现是近些年来电池行业的一种突破性发展。采用了高能密度、先进极片技术、先进的气体吸收方式、全密封结构，使得电池在使用时无气体泄漏。这样就使电池在新的范围内得到广泛应用。在数据中心行业中由于密封型电池的使用，UPS电源可以直接放在数据中心主机房内使用而不会影响电子信息设备的工作。 密封型蓄电池也是一种免维护再充式蓄电池。它的优越性越来越被人们所重视。现在无论大小UPS电源大都采用密封型、免维护、再充式蓄电池。但是，这种电池的造价比较高。 一般铅酸蓄电池电解液中的水分，在浮充及均衡充电末期都会产生电解反应。水分子被电解成氢气和氧气，这些氢气和氧气慢慢放出并消失在空气中。这样电池中的水就会减", "pages": [86, 86], "status": "proofread"}, {"title": "PDF 101 · 第3章　数据中心供电保障电源 · 书页 87", "kind": "逐字原文", "href": "#original/101", "text": "第 3 章　数据中心供电保障电源 87 少，铅酸电池要定期补充蒸馏水，否则电解液的浓度超过了规定值，对电池本身结构不利。密封型电池采用先进的阴极吸收原理，能使定期补水的时间延长到5年甚至10年以上，从而实现了免维护的目的。 2. 电池充电 以下为密封铅酸电池的充电特性曲线如图3-28所示。 图3-28　恒压限流（IU）充电曲线 充电曲线具有如下的三个阶段： 恒流充电阶段：放电时电荷的大量流失，往往使电池在充电初期电流较大，如不加以限制，则充电时化学反应所产生的大量气体及热量就无法排泄；即使通过安全阀强制性排放掉，电解液也将转变为氢气和氧气而损失掉，使电池的储电能力下降。恒流充电的控制方法是降压限流，随着电池容量的恢复，电池的电压不断上升，一直达到恒压充电电压为止。因此这一过程也称为升压充电（Boost-charging）。放电越深则恒流充电阶段越长，反之则较短。 恒压充电阶段：这一过程电池的电压保持不变，充电电流逐渐减小，这是因为电荷在极板附近已达到一定的浓度，开始向深层渗透。这一过程对密封电池来说，应维持在6～8h，然后转入浮充状态，恒压充电过程也称为恢复充电过程（Recharging）。 浮充电阶段：这一过程是为保持电荷的储量及防止自放电所必需的维持充电。通常认为每A·h的充电电流降至10mA以下时即认为电池已进入浮充电状态。浮充电流通常很微弱，故有时又称为涓流充电（Trickling charging）。 从充电曲线上还可以看出电池容量的变化情况，通过一个完整的充电周期大约需要24h，才认为电池完全充满电。如果充电电流小于0.1C（如100A·h的蓄电池10A充电），则充电时间可能还会延长，需要36～48h。", "pages": [87, 87], "status": "proofread"}, {"title": "PDF 102 · 第3章　数据中心供电保障电源 · 书页 88", "kind": "逐字原文", "href": "#original/102", "text": "88 京东数据中心构建实战 3. 电池放电 以下为密封铅酸电池的放电特性曲线如图3-29所示。 图3-29　不同放电电流和终止电压的放电曲线 放电曲线具有如下的特点： 当负载（即放电电流）较小时，电池的放电曲线较平滑，表示放电的时间较长，反之则放电时间较短。 无论负载的轻重如何，在放电的初始阶段都有电池电压突然下降较多，然后略有回升的现象。这是因为由充电转变为放电的瞬间，电池极板附近的电荷快速释放出来，而离极板较远的电荷需要逐渐运送到极板附近，然后才能释放出来，这个短暂的过程形成电池电压有较大的低谷。 无论放电电流的大小，电池的端电压最终将出现急剧下降的拐点。拐点之前的部分表示电池放电后通过充电可恢复到原来的储电能力，拐点之后的部分表示电池不易恢复到原来的储电能力。因此以拐点连接得到的曲线就称为安全工作时的终止电压曲线。UPS的电池工作点都是设计在这条拐点曲线附近的。电池最低放电电压曲线以下的部分，表示低于此电压将造成电池特性的永久损坏。在UPS中，放电终止电压通常设计为恒定值，这是因为当直流电压过低时，将引起逆变器脉宽调制波的进一步变宽，而过大的直流分量将引起逆变器输出正弦波的波形失真。 4. 蓄电池的运行维护 在UPS电源中，由于使用蓄电池作为储存电能的装置，一般UPS电源都配置价格比较贵、免维护的密封铅酸蓄电池组。它的造价基本上要占UPS电源总成本的1/3～1/4。蓄电池在UPS电源系统中起着重要的作用。当市电中断时，UPS电源依靠电池放出电能来维持逆变器的正常输出。从UPS电源发生的故障统计数据来看，由电池故障引起的UPS电源不", "pages": [88, 88], "status": "proofread"}, {"title": "PDF 103 · 第3章　数据中心供电保障电源 · 书页 89", "kind": "逐字原文", "href": "#original/103", "text": "第 3 章　数据中心供电保障电源 89 能正常工作的比例占40%左右。在UPS电源使用中，如何维护好电池，是一件非常重要的工作。如果正确的使用和维护电池，可以使电池的使用寿命达到额定年限。 密封铅酸蓄电池在实际运行中应该注意以下问题： （1）避免短路和大电流放电 蓄电池放电电流较小时，电池输出电压维持稳定时间长；反之就短。当电池放电电流超过允许值时，会造成电池电压急剧的下降。以100A·h电池20小时放电率为例（见图3-30），若电池以5C（1C＝A/A·h，则5C的放电电流为5×100A＝500A）放电，则在放电瞬间电池电压从12V立即下降到10.8V，如果再继续放电，4分钟以后电池输出电压将会迅速下降到终止电压，电池恢复就比较困难；如果以10C（ I ＝1000A）以上的速率放电，5s以后电池电压下降为0V，有可能造成电池永久性的损坏。因此，控制好放电电流、在设计时尽量避免大电流放电，是延长电池寿命的重要因素。 图3-30　蓄电池放电曲线 （2）避免蓄电池过放电 过放电是蓄电池在使用中经常遇到的问题。什么是“过放电”呢？在放电的过程中，存在一个放电终止电压，如图3-31所示，图中的 d 点为放电终止电压。一般的密封铅酸蓄电池为1.65～1.75V/单体，当蓄电池后备时间较短时，可选终止电压较低的值，当蓄电池后备时间超过一小时，应适当提高终止电压。例如4h的蓄电池，终止电压应为1.8V/单体。放电终止时，电压是决定蓄电池是否可以继续放电的一个数量限界。超过这个界限继续放电就叫作“过放电”。简单地说，“过放电”就是蓄电池小电流放电时不加以相对较高的截", "pages": [89, 89], "status": "proofread"}, {"title": "PDF 104 · 第3章　数据中心供电保障电源 · 书页 90", "kind": "逐字原文", "href": "#original/104", "text": "90 京东数据中心构建实战 止电压控制，长时间小电流放电，直至电压很低。实践证明过量地放电会导致蓄电池极板遭受严重损伤，使蓄电池寿命显著缩短。 图3-31　密封铅酸蓄电池放电特性（恒功率放电曲线） 在蓄电池维护使用过程中，要严格控制蓄电池的过放电。一般大中型UPS电源的控制电路中都有蓄电池放电终了自动关闭电路。 （3）控制蓄电池过量的自放电 自放电过量也是蓄电池常见的故障，它使蓄电池性能恶化，甚至不能工作。铅酸蓄电池在正常情况下，都存在不同程度的自放电现象，但是放电率很慢。通常情况下，在充电后15个昼夜，平均每天损失量是额定容量的0.5%为正常（指普通型铅酸蓄电池），如果超过这个规定值就是过量自放电。在UPS电源的正常维护中应采取积极措施，预防这类故障的发生。造成过量自放电的原因和应采取的预防措施如下： a）铅酸蓄电池过量自放电的主要原因是其内部含有杂质。这些杂质主要来自电解液。为了保持蓄电池电解液的纯度，配制电解液时，使用蒸馏水和化学纯硫酸。若胶体电解液要加入水时，加的只能是蒸馏水，不能用普通水。 b）环境温度过高是引起自放电过量的第二个原因，温度高使蓄电池自放电增强。从图3-32中可以看出温度的高低与自放电的关系，以及与蓄电池搁置时间的关系。 长期不用的蓄电池除了定期充放电外，夏季应放在30℃以下的环境中。从下表中可以看出，如果温度超过50℃，蓄电池在2.5个月内就能自放电终止了，如果不及时充电激活，蓄电池将会报废。 c）影响自放电的第三个原因是蓄电池表面正负极之间存在灰尘、盐类、电解液时都会由于外部漏电引起过量自放电。为了避免这类过量自放电，应该使蓄电池表面保持干燥、清洁，杜绝漏电。 （4）有下列情况之一应及时对蓄电池进行均衡充电： 过量放电使得蓄电池端电压低于规定的终止电压时。根据实际运维经验，对于12V", "pages": [90, 90], "status": "proofread"}, {"title": "PDF 105 · 第3章　数据中心供电保障电源 · 书页 91", "kind": "逐字原文", "href": "#original/105", "text": "第 3 章　数据中心供电保障电源 91 密封铅酸蓄电池，放电至其终止电压（通常为10.5V）； 图3-32　蓄电池存放时自放电与储存温度的关系 表3-4　蓄电池贮存寿命与温度关系表 温度/℃ 贮存寿命/月 温度/℃ 贮存寿命/月 0～10 12 31～40 3 11～20 8 41～50 2.5 11～30 6 每次深度放电后，应及时对蓄电池进行均衡充电； 连续放电，放出一半容量以上的蓄电池，应对蓄电池进行均衡充电； 长时间闲置不用的蓄电池，一般建议3个月均衡充电。 3.4.2　蓄电池后备时间的计算 蓄电池的后备时间是UPS选型中的一个关键性技术指标。它表明市电交流停电后，UPS为数据中心关键系统能够提供多长的工作时间。在这段时间内，运维人员需要选择是切换到第二路市电供电还是启动备用发电机组，或是将关键系统安全关闭。在负载容量确定之后，即可确定相应的UPS容量，然后确定蓄电池的后备时间。 蓄电池后备时间的计算，主要依赖于蓄电池品牌的选择，包括蓄电池的类型、使用寿命、安装方式等，在决定了蓄电池品牌后，即可参照该品牌的蓄电池参数，来计算蓄电池的容量。 1. 按照UPS功率计算蓄电池容量 目前许多国内外的蓄电池厂家都在蓄电池产品说明书中提供了蓄电池的恒功率放电数据表，这对于计算蓄电池后备时间是非常方便的（见表3-13）。 举例：一台200kV·A的UPS，要求使用品牌1的MPS12系列免维护蓄电池，后备时间为15min。UPS的蓄电池终止电压为338V，逆变器效率为0.94，输出功率因数为0.9，试", "pages": [91, 91], "status": "proofread"}, {"title": "PDF 106 · 第3章　数据中心供电保障电源 · 书页 92", "kind": "逐字原文", "href": "#original/106", "text": "92 京东数据中心构建实战 选择蓄电池容量、串联只数、并联组数。 表3-5　蓄电池的恒功率放电表 蓄电池型号 蓄电池终止电压为1.65V/单体时的放电功率（W/cell）25℃ 时间/min 5 10 15 20 30 60 90 MPS12-88 530 370 290 237 180 109 80 MPS12-100 570 424 330 277 209 124 88 UPS所需的直流功率为： P dc = UPS容量 × 功率因数 逆变器效率 = 200×0.9 0.94 kW = 191.5kW 每组蓄电池的串联只数为： N o = UPS终止电压 电池终止电压 = 338V 1.65V = 204.8 ≈ 205 单体（cell） 根据上述蓄电池放电功率表，选择MPS12-100（12V-100A·h）蓄电池，每个单体放电功率为330W（1.65V/cell，15min时），则需要的蓄电池组数为： G = P dc 单体功率 × 单体数 N o = 191.5W 303W×205（单体数） = 3.08组 ≈ 3组 即200kV·A 15min后备时间蓄电池配置为：12V-100A·h蓄电池34只×3组。 2. 按照放电电流计算蓄电池容量 由于某些蓄电池厂家提供的蓄电池参数是恒流放电曲线的形式，因此需要按照蓄电池的放电曲线来计算，但由于这时计算出来的电流数值是蓄电池终止电压时对应的最大电流值，因此该数值可略低于恒流曲线的数值。 还是以上述的200kV·A UPS为例，选择品牌2蓄电池，计算30min后备时的蓄电池容量： I max = P dc U Bend = 191.5W 338V = 566.5A 根据图3-33所示品牌2蓄电池的放电曲线可知，当蓄电池终止电压为1.65V/cell（9.9V/只）时，与30min的放电曲线交点为1C，则需要蓄电池的容量为： C = 电池放电电流 电池放电速率 = 566.6A 1.05C = 479.5A·h ≈ 5×100A·h 即：200kV·A，30min后备时间，需要100A·h-12V的蓄电池5组并联，每组34只。 通常并联的蓄电池组4组以下为宜。因为蓄电池本身具有内阻，而且内阻具有分散性，如果并联的组数过多，则蓄电池放电时会引起各组蓄电池之间的环流，降低出力。所以，", "pages": [92, 92], "status": "proofread"}, {"title": "PDF 107 · 第3章　数据中心供电保障电源 · 书页 93", "kind": "逐字原文", "href": "#original/107", "text": "第 3 章　数据中心供电保障电源 93 当计算出的蓄电池并联组数超过4组时，最好更换为大容量的蓄电池。 图3-33　品牌2蓄电池的放电曲线 3. 蓄电池的监测与保护 （1）外置蓄电池在线监测系统 蓄电池在线监测系统主要用于蓄电池状态监测及分析，是以蓄电池内阻、端电压为主要监测参数，对蓄电池性能状态进行监测的蓄电池故障在线监测系统。通过软件分析数据，发现性能严重劣化的故障蓄电池立即报警；跟踪蓄电池的性能均衡性，为蓄电池精细维护提供依据。 蓄电池在线监测系统一般具有以下特点： 具有内阻测试技术，通过高频电压或者是短时间放电检测蓄电池内阻，通过测量蓄电池电压、电流，计算出放电容量，避免测试中对蓄电池损坏和系统冲击。全自动巡检蓄电池内阻、端电压，自动记录监测数据、巡检蓄电池内阻、端电压，自动记录测试数据。 自动监测蓄电池组性能均衡性，诊断蓄电池故障，当蓄电池出现故障时可自动报警；自动分析内阻变化趋势，预测蓄电池寿命。当蓄电池组进行放电或充电时，蓄电池监测仪自动进行容量测试；可测试各蓄电池和蓄电池组的放电容量和充电容量；同时远程观察充电和放电过程；可以配合每年的放电情况，全过程监测放电时蓄电池组电压和放电电流以及各蓄电池的电压变化。 单体蓄电池和蓄电池组性能状态既可在现场观测，也可在软件后台观测。 现场检测无须人工介入，避免了因人工检测误操作引起的短路、触电、断电等人为风险。", "pages": [93, 93], "status": "proofread"}, {"title": "PDF 108 · 第3章　数据中心供电保障电源 · 书页 94", "kind": "逐字原文", "href": "#original/108", "text": "94 京东数据中心构建实战 蓄电池资源管理全面数字化、信息化，通过软件数据库管理，对蓄电池的内阻和电压进行长期跟踪监测，并可形成每月、每季、每年的监测报表，全面掌握蓄电池的全生命周期运行维护状况。 具有联网报警、短信报警和声光报警功能。 （2）UPS内部蓄电池监测 1）蓄电池后备时间的监测功能 在UPS中，用户可以在UPS显示屏上直接阅读到不同负载状况下的实际蓄电池后备时间。这是因为在UPS中设计了专门的检测电路，称之为蓄电池监视器，它可根据负载量的不同、蓄电池参数的不同以及蓄电池寿命的不同，较准确地计算出当前负载下的蓄电池实际后备时间，并以倒计时方式显示出来，使用户真正了解蓄电池放电的实际情况。 蓄电池参数是在UPS调试启动阶段，由现场工程师根据所用蓄电池的情况及蓄电池厂商的推荐参数设置并存放在存储器中的。蓄电池的主要参数包括： 蓄电池型号、种类、品种； 每只蓄电池单体（cell）的额定电压（mV）； 每只蓄电池单体的内阻（mΩ）； 蓄电池的理论寿命（Y）； 蓄电池的C10容量（A·h）； 蓄电池容量的温度修正系数； 两条或以上的恒流放电曲线； 蓄电池的额定放电时间（min）； 蓄电池单体的串联只数； 蓄电池单体的并联组数。 蓄电池监视器根据这些参数以及当前的负载量，可以确定一条拟合放电曲线，从而确定当前还剩多少后备时间，并据此按时间提前给用户发出蓄电池放电终止前的预报警。 2）蓄电池过放电的自动保护 当蓄电池电压低于终止电压时，逆变器自动停机，切换至旁路供电。同时为了避免蓄电池小电流长时间放电，造成蓄电池的过度放电而永久性损坏，UPS厂家也会采取蓄电池监控保护策略。比如，MGE某型号UPS的设定额定后备时间 T ，当蓄电池给逆变器供电达3 T ，逆变器自动停机切换至旁路供电（如果旁路也停电，则UPS无输出），然后再经过2h后，蓄电池开关自动断开。此项保护功能也可以根据用户要求而取消设置（见图3-34）。 3）温度补偿式充电和蓄电池的寿命计算 环境温度对蓄电池的使用影响很大，蓄电池温度上升，意味着化学反应增强，蓄电池的放电能力也增强，但蓄电池寿命会降低。因此UPS中专门设置了蓄电池温度传感器，用以控制浮充电压和电流，同时还设置了计算蓄电池寿命的计算器，根据蓄电池温度和使用时间自动修正蓄电池寿命，到蓄电池寿命终止时，产生更换蓄电池的报警提示，如图3-35所示。", "pages": [94, 94], "status": "proofread"}, {"title": "PDF 109 · 第3章　数据中心供电保障电源 · 书页 95", "kind": "逐字原文", "href": "#original/109", "text": "第 3 章　数据中心供电保障电源 95 图3-34　蓄电池过放电的自动保护 图3-35　温度补偿式充电 4）蓄电池自动放电检测功能 自动对蓄电池进行定期放电，时间间隔可由用户调整，一般为90天，也可以由用户手动完成。对蓄电池进行定期放电如图3-36所示。 在自动放电时，整流器－充电器将输出电压降低到终止电压+10V，蓄电池带逆变器负载放电。在放电的2min之内，蓄电池带负载放电，这有利于活化蓄电池性能，2min之后，整流器－充电器自动启动，恢复正常运行；如果在2min之内，蓄电池电压降低到比设置的放电终止电压高10V，说明可能有蓄电池故障，整流器－充电器立即启动恢复到浮充电压，同时产生蓄电池故障报警。此项功能也可以根据用户的要求取消，如图3-36所示。 图3-36　蓄电池自动检测放电 3.5　UPS运行维护保养 维护保养的目的如下： UPS工作状况检查，主要检查UPS的各项功能参数是否在正常范围内。 蓄电池功能测试，根据不同负载率与不同生命周期的蓄电池进线放电测试，判断蓄电池组容量及其中的单支蓄电池是否正常。 现场错误纠正，通过检查测试判断UPS的工作参数是否正常，制定解决方案。 查找故障隐患，查找现场存在的故障隐患，及时解决。 现场维护用到的维护工具主要包括以下内容： 常用工具：组套工具、螺丝批、扳手等。 常用仪表：示波器、数字式万用表、相序表、电流钳表、红外线温度测试仪、蓄电池测试仪（电导仪或内阻仪）。", "pages": [95, 95], "status": "proofread"}, {"title": "PDF 110 · 第3章　数据中心供电保障电源 · 书页 96", "kind": "逐字原文", "href": "#original/110", "text": "96 京东数据中心构建实战 安全防护：安全帽、安全鞋、绝缘手套、护目镜等。 特殊工具：力矩扳手、电能质量监测仪、模拟负载等。 日常维护保养内容如下。 1. UPS房间检查 对UPS房间的物理条件进行检查。设备安装时虽然已经进行了安装条件的检查，但使用期间可能出现了改变，因此需要定期进行检查： 检查是否有障碍物妨碍设备、控制面板的接触。 检查是否有障碍物影响房间的通风，房间的进风和出风口是否通畅。 检查UPS机柜和辅助柜的接地线是否可靠连接。 如果设备在正常工作，测量环境温湿度。通过测量的温湿度可以判断UPS和蓄电池是否工作在合适的条件下。 蓄电池应安装在有空调的房间，并保持温度在20～30℃。超过30℃时，蓄电池的寿命会受影响。温度太低又影响蓄电池电能的释放。 2. UPS目检 外观检查内容如下： 检查UPS的所有门板是否正常，UPS面板按键是否可以使用。 是否有电路板模块氧化。 检查板件和模块相互之间的连接（包括扁平线）绝缘是否破损，连接是否牢固可靠。 检查线圈（变压器，绕组等），电解电容以及内部功率线的连接是否牢固。 检查功率元件是否出现过热的状况。 UPS清洁的内容如下： 检查UPS表面及其内部电路板是否有积累的灰尘。如果有积累一定的灰尘，可以对设备做一个简单的除尘。简单的除尘包括清扫沉积的灰尘和浮动的灰尘，以保持设备外观的干净。可以使用刷子或者吸尘器来清扫灰尘。如果有碰到油污或其他不易清除的污渍，则需要更专业的厂家工程师提供清洁服务。如果UPS灰尘较多，UPS的机械部件和开关部件容易出现故障。而且灰尘易造成通风口的堵塞，板件上的灰尘还可能会提高设备的工作温度，从而影响设备的可靠性。此外，灰尘也会降低设备的绝缘程度。 适当提高室内空气正压，可以避免灰尘进入室内。 3. 蓄电池和蓄电池检查 温度测量的内容如下： 选择不同的测点测量蓄电池房间的温度，并在测点位置做记录。 根据每年房间的平均温度对蓄电池的充电电压进行调节。 平均温度可以通过周期性的测量来计算，或者是使用温度记录仪。", "pages": [96, 96], "status": "proofread"}, {"title": "PDF 111 · 第3章　数据中心供电保障电源 · 书页 97", "kind": "逐字原文", "href": "#original/111", "text": "第 3 章　数据中心供电保障电源 97 蓄电池的理想使用条件是，建议安放在带空调的房间，并保持温度在20～30℃。 \n 蓄电池外观检查的内容如下： 检查蓄电池外观是否鼓包变形。 检查蓄电池端子是否氧化，是否有松动或者烧坏。 如果有蓄电池出现问题，则需要对蓄电池进行更换。只更换出现问题的蓄电池还是全部更换则需要根据分析决定。 \n 蓄电池绝缘性检查的内容如下： 该项检查需要断开蓄电池断路器。 测量蓄电池的正负极对蓄电池架的绝缘性。 \n 蓄电池电压测量的内容如下： 检查蓄电池相关的参数设置（蓄电池容量、浮充电压等数据）。 通过蓄电池监控系统查看每节蓄电池的电压值，并检查蓄电池的一致性。 检查并更换有故障的蓄电池（蓄电池放电时电压下降过快的蓄电池）。 \n 自动放电测试的内容如下： 在UPS面板上设置蓄电池的自动放电测试。放电时不关闭整流器，会短时间内导致蓄电池组的后备时间减少。自动放电测试是周期进行的，也可以在需要时，进行手动测试。 蓄电池放电时，通过UPS面板查看蓄电池组总电压，并通过万用表或者蓄电池监控设备逐节测量单体电池。若某块电池电压下降过快，则需要重新做一次充电，再对其进行放电测试；如果电压下降仍然很快，则建议更换该节蓄电池。 \n 检查蓄电池间环境的内容如下： 地板和墙，地板是否有积水。地板和墙面可以考虑涂上防酸物质，比如沥青。 保持通风。免维护铅酸蓄电池也释放少量的气体，因此需要设置必要的通风口。 蓄电池的摆放应满足如下条件：任意两个裸露的带电端子，都不会因为不注意而同时碰上；蓄电池的连接方式满足要求；并且在蓄电池端子上加装绝缘套。 检查消防设施装置是否完好可靠，符合要求。 \n 4. 日常巡检 1）日常巡检保养工作的主要目的与周期如下： 了解UPS日常工作状况。 尽早发现运行异常。 确保UPS正常工作。 巡检周期，巡检周期可选择每天1次，或者每天2次。 \n 2）日常巡检的内容如下： 环境检查：主要包括场地的温度、湿度、清洁度及通风状况。 场地清洁，UPS外观检查。", "pages": [97, 97], "status": "proofread"}, {"title": "PDF 112 · 第3章　数据中心供电保障电源 · 书页 98", "kind": "逐字原文", "href": "#original/112", "text": "98 京东数据中心构建实战 UPS运行数据记录。 UPS运行状态记录。 发现问题时，及时通知相关人员，以便相互配合，尽早制定处理方案、及时解决安全与故障隐患。 \n 数据中心关键电源设备是保障数据中心正常运行的重要基础设施之一。可供选择的UPS配置有很多种，每一种都有优势，也有不足之处。只有充分了解实际可用性要求之后，才可以选择最合适的供电方案。 \n 结语： 本章主要介绍了如何正确配置与维护UPS供电系统，应根据工程实际需求合理配置UPS蓄电池的后备时间。通过监控和管理UPS供电系统，发现UPS故障及蓄电池失效的状况，及时采取应对措施。UPS对蓄电池充电具有温度补偿和限流充电作用，这样有助于防止蓄电池充电热失控，延长蓄电池系统的使用寿命。蓄电池组采用冗余并联，能够减少因蓄电池单体故障而终止放电，提高了系统可靠性。总之，随着物理技术与软件技术的发展，数据中心供配电也向高可靠性、高功率密度、高效率低功耗方向发展。", "pages": [98, 98], "status": "proofread"}, {"title": "PDF 113 · 第4章　数据中心空调制冷系统 · 书页 99", "kind": "逐字原文", "href": "#original/113", "text": "第 4 章  Chapter 4 数据中心空调制冷系统 \n 空调制冷系统作为数据中心的重要组成部分，担负着为数据中心提供可靠生产环境的任务。同时，空调制冷系统也是数据中心中的耗电大户，其耗电量可占整个数据中心能耗的20%～40%，降低空调制冷系统的能耗是提高数据中心能源利用效率最直接和有效的措施。本章首先介绍空调和制冷的通用原理，然后从数据中心的环境要求、主要应用系统（如：空调冷源系统、水系统、风系统、控制系统等），以及各系统的特点等方面对数据中心的空调制冷系统进行阐述，并介绍一些主要设备的简单日常维护要点。 \n 随着数据中心行业不断发展，将来空调制冷系统的形式也会随着其需求变化和能效要求而不断发展，本章也将简单地介绍新型节能系统的设备和原理，并展望其在未来数据中心中的应用。 \n 4.1　空调与制冷原理 4.1.1　空调基础知识 \n 大气是由一定量的干空气和水蒸气混合而成的，称之为湿空气。湿空气中水蒸气所占的百分比是不稳定的，常随季节、气候等条件的变化而改变。湿空气中水蒸气的含量虽少，但其变化会引起湿空气干、湿程度的改变，对湿空气的物理性质有重要影响。 \n 常温常压下，湿空气可近似当作理想气体。即服从理想气体定律。 P v = R T \n 式中： P ——气体的压力（Pa）； v ——气体的比容（m 3 /kg）； R ——气体常数（J/kg·K）；", "pages": [99, 99], "status": "proofread"}, {"title": "PDF 114 · 第4章　数据中心空调制冷系统 · 书页 100", "kind": "逐字原文", "href": "#original/114", "text": "100 京东数据中心构建实战 T ——气体的热力学温度（K）。 或 P V = m R T \n 式中： V ——气体的总容积（m 3 ）； m ——气体的总质量（kg）。 \n 对于干空气 R g =287J/kg·K（g表示干空气）； 对水蒸气 R q =461J/kg·K（q表示水蒸气）。 \n 空气调节就是对湿空气进行处理的过程，其任务是通过过滤、加热、冷却、加湿、除湿等手段创造一个适合人们生产、科研及生活所需要的空气环境。常用衡量空气状态的参数有如下几种： \n 1. 温度 温度是分子动能的宏观结果，当空气受热后其内部分子动能增大，则表现为温度的升高。空气的热力学温标为开尔文，通常用 T 表示，单位为K，主要用于各种热力学计算。生活中常用的是摄氏温度，通常用 t 表示，单位为℃。热力学温度 T 与摄氏温度 t 的关系为： T (K) = 273.15 + t (℃) \n 2. 含湿量 符号为 d ，即湿空气中每kg干空气所含有的水蒸气量，单位为g/kg干空气或kg/kg干空气。 d = m q / m g \n 式中： m q ——湿空气中水蒸气质量（kg）； m g ——湿空气中干空气质量（kg）。 \n 3. 水蒸气分压力 气体分压力，就是混合气体中各组成气体单独占有混合气体容积，并具有与混合气体相同的温度时所产生的压力。道尔顿定律指出：混合气体总压力等于各组成气体压力之和。湿空气压力必然是空气分压力和水蒸气分压力之和，即： P = P g + P q \n 式中： P ——湿空气压力，即大气压力； P g ——干空气分压力； P q ——水蒸气分压力。 \n 4. 相对湿度 在一定的温度下，湿空气所含的水蒸气量有一个最大限度，超过这一限度，多余的水蒸气就会从湿空气中凝结出来。这种含有最大限度水蒸气量的湿空气称为饱和空气，饱和空气所具有的水蒸气的分压力，称为该温度下湿空气的饱和分压力。相对湿度，即是空气中水蒸气分压力和同温度下饱和水蒸气分压力之比，单位用%表示。", "pages": [100, 100], "status": "proofread"}, {"title": "PDF 115 · 第4章　数据中心空调制冷系统 · 书页 101", "kind": "逐字原文", "href": "#original/115", "text": "第 4 章　数据中心空调制冷系统 101 ϕ = P q / P q,b × 100 % \n 式中： ϕ ——相对湿度； P q ——空气的水蒸气分压力； P q,b ——同温度下空气的饱和水蒸气分压力。 \n 5. 焓 焓表示单位质量的流体所具有的能量，用符号 i 表示，单位是kJ/kg。热力学中规定0℃的干空气和0℃的水蒸气的焓值为零，则湿空气的焓表示如下： i = C p·g t + d ( 2500 + C p·q t ) \n 式中： i ——湿空气的焓（kJ/kg）； C p·g ——空气的定压比热，在常温下 C p·g =1.005≈1.01kJ/kg。 C p·q ——水蒸气的定压比热，在常温下 C p·q =1.84kJ/kg。 2500——0℃时水蒸气的汽化潜热（kJ/kg）。 \n 由式中可看出，（ C p·g + C p·q d ） t 是随温度而变化的热量，这称为显热量，而2500 d 是0℃时 d kg水的汽化热，它仅随含湿量变化，但与温度无关，故称为潜热量。数据中心的热量大部为显热量。焓包括以上两种热量，用它可以简化空调计算过程。 \n 6. 焓－湿图 把湿空气的各种参数绘制在一张图上，用于工程计算，便得到焓－湿图。国内常用焓－湿图的简易示意如图4-1所示。 \n 在图4-1中，横坐标轴为含湿量 d ，纵坐标为温度 t ，向右下方的斜直线为焓 i ，等焓线是根据公式 i =1.01+ d （2500+1.84 t ）制作成的，等相对湿度线是根据公式 d =0.622· ϕP q·b /( B − ϕP q·b )绘制。 ϕ =0%的相对湿度线即是纵轴线， ϕ =100%即是饱和湿度线。以 ϕ =100%的相对湿度线为界，曲线以上为湿空气区（未饱和区），在湿空气区，水蒸气处于过热状态；以下为过饱和区，由于过饱和状态是不稳定的，通常有凝结现象，所以又称为有雾区。右下方的热湿比线 ε 为负荷中总热量与潜热量之比。 图4-1　湿空气焓－湿图示意图 \n 7. 湿球温度 湿球温度指在定压绝热条件下，空气与水直接接触达到稳定热湿平衡时的绝热饱和温度。严格意义上讲其不与等焓线重合，但在工程上可以近似的用等焓线确定湿球温度。干球温度沿等焓线向100%相对湿度线的交点，此点的温度即为近似湿球温度，如图4-2所示。图中 t 为干球温度， t s 即为相对湿度为60%情况下的湿球温度。 \n 8. 露点温度 在当前空气含湿量不变的状态下，温度下降，", "pages": [101, 101], "status": "proofread"}, {"title": "PDF 116 · 第4章　数据中心空调制冷系统 · 书页 102", "kind": "逐字原文", "href": "#original/116", "text": "102 京东数据中心构建实战 相对湿度增加，到达100%相对湿度时，当前空气达到饱和状态，此时的温度即称为当前空气的露点温度，如图4-3所示，图中 t d 即相对湿度为60%时的露点温度。若此时温度继续下降，含湿量将会沿100%相对湿度线减少，此时空气将会产生结露，空气中部分水蒸气凝结成水，同时放出热量，这种现象称作除湿。 图4-2　湿球温度 图4-3　露点温度 \n 4.1.2　空气处理过程 对空气进行各种处理，可以得到生产或生活中想要达到的环境状态，比如等温加湿、等焓加湿、等湿冷却、除湿冷却等。所有的空气处理过程都可以在焓－湿图上表示出来，以典型的一次回风空气处理过程做简单介绍。处理过程如图4-4所示。 \n 室外新风状态点为 W ，室内空气状态点为 N ，两者以一定比例混合，得到状态点 C ，然后 C 点经过盘管冷却至 L 点，此过程中可能会存在除湿的现象（除湿冷却）。接着 L 点经过再热过程（等湿加热）到达送风状态点 O ，沿热湿比线 ε 处理室内冷负荷，到达 N 点。 \n 以上整个过程中，制冷量由三部分组成：室外空气冷负荷、室内冷负荷与再热负荷，三者之和即为空调机组的制冷量，根据以上数据，就可合理的选择空调机组的制冷量、再热量，或者新风机组的制冷量等参数。值得注意的是，图中所示过程仅为状态参数的直接表示，并不代表空气是严格按照连线所表示的过程被处理。 \n 当然，有的处理过程是新风机单独处理新风负荷，有的采用喷水室降温，有的用二次回风处理再热过程，不同的处理方式在焓－湿图中所表现出来的过程也不同，此处不再详细讨论。 图4-4　一次回风空气处理过程 \n 4.1.3　制冷基础原理 根据热力学第一定律（能量守恒定律）及热力学第二定律（热量不可能自发地不付出任何代价从低温物体流向高温物体）可知，制冷循环并不是真正地“制造冷量”，使热量消失，而是通过消耗一定的能量（电能或者其他能量），使热能从低温热源（蒸发器中的制冷剂", "pages": [102, 102], "status": "proofread"}, {"title": "PDF 117 · 第4章　数据中心空调制冷系统 · 书页 103", "kind": "逐字原文", "href": "#original/117", "text": "第 4 章　数据中心空调制冷系统 103 蒸发吸收的汽化潜热）转移到高温热源（冷凝器中的制冷剂凝结时散发出的热量），即制冷循环实际上起的是能量泵的作用。 图4-5　逆卡诺循环 \n 常见的理论制冷循环为逆卡诺循环，即由两个绝热过程（一种理想状态，物质之间没有热量交换）和两个等温过程（物质温度始终保持不变）组合的一个循环过程，如图4-5所示。 \n 图中纵坐标为热力学温度，横坐标为熵（表示物质能量的一种参数）， ω 0 为压缩机输入的功。物质沿箭头方向，从低温冷源 T 2 吸收热量 q 2 ，向高温热源 T 1 放出 q 1 热量，完成一次制冷循环。 \n 在此循环里，压缩机所做的功，即是完成热量转移所需要消耗的能量，所完成转移的能量与它的比值即制冷量与压缩机消耗功的比值称为制冷系数，也叫性能系数： ε = q 2 / ω 0 \n 式中： ε ——制冷系数； ω 0 ——压缩机消耗功； q 2 ——制冷量。 \n 制冷系数越高，说明制冷循环的效率越高，理论制冷系数的范围为2.5～6或者更高。比如空调的制冷系数可为4，相当于制冷量是压缩机消耗功率的4倍。 \n 4.1.4　制冷循环过程 空调采用的制冷形式有很多种，最常见的为相变式制冷，即利用液体相变时吸收和放出热量的特性来达到热量转移的目的，如：蒸气压缩式、蒸气喷射式、吸收式、吸附式。其中又以蒸气压缩式最为广泛。 \n 蒸气压缩是通过一个循环过程来制冷的。制冷剂（详见4.1.5节）是空调制冷系统中实现制冷循环的工作介质，也就是蒸气压缩中的“蒸气”，一种随着压力改变既容易汽化也容易液化的物质。利用这个特点，先将制冷剂气体利用压缩机做功压缩成高温高压气体，送到冷凝器中，在高压下冷却，气体会在较高的温度下散热而冷凝成液体，高压的制冷剂液体通过一个节流装置，使压力迅速下降后到达蒸发器内，在较低的压力温度下沸腾。 图4-6　制冷循环 这样制冷剂液体能在较低的温度下吸收汽化潜热蒸发制冷了，蒸发后的低温、低压气体被压缩机吸入后进入下一个循环过程。这就是蒸发压缩式制冷循环的主要过程，即压缩机→冷凝器→节流阀→蒸发器→压缩机，如图4-6所示。", "pages": [103, 103], "status": "proofread"}, {"title": "PDF 118 · 第4章　数据中心空调制冷系统 · 书页 104", "kind": "逐字原文", "href": "#original/118", "text": "104 京东数据中心构建实战 4.1.5　制冷剂 制冷剂是实现制冷的工质，通过制冷剂的反复汽化和液化，不断吸收和放出热量。其特性一般要满足以下要求： \n 不燃烧、不爆炸、无毒，对人体无害。 汽化潜热要大，以减少系统中的制冷剂循环量。 临界温度要高，在常温下应能液化。 冷凝压力不宜过高，否则对机器和冷凝器的强度要求高。 化学稳定性要好，不与金属化合，不与润滑油起化学反应，一般高温下不易分解。 导热系数要大，以提高换热器的传热系数，减小传热面积。 黏度要小，以减少流动阻力。 液体比热要小，以减少节流损失。 循环的热力完善度尽可能大。 价格便宜，容易获得。 \n 对于不同的使用场合，对制冷剂要求的侧重点也不同。目前空调制冷比较常用的制冷剂有： \n R134a，分子式CHF 2 CHF 2 ，分子量102.03，大气压下沸点−26.26℃。 R123，分子式CF 3 CHCl 2 ，分子量152.9，大气压下沸点27.7℃。 R22，分子式CHCLF 2 ，分子量86.48，大气压下沸点−40.76℃。 R32，分子式CH 2 F 2 ，分子量52.02，大气压下沸点−51.7℃。 R410A，非共沸制冷剂（沸点不一样），它是由R32和R125以50%、50%混合而成，分子量72.58。 R407C，非共沸制冷剂，它是由R32、R125、R134a以23%、25%、52%混合而成，分子量86.2。 \n 曾经主要应用的制冷剂有R11、R12、R113、R114等，但由于它们对大气臭氧层的破坏非常严重或者温室效应非常明显，所以《蒙特利尔协定》将R11、R12、R113、R114的使用全面禁止。R22、R123因其消耗臭氧潜能值（ODP）较低（为0.05），近期在我国还可继续使用。另外，还有R717（NH 3 ）、R718（H 2 O）等制冷剂，但在数据中心中基本无应用。 \n 4.2　空调环境与负荷 4.2.1　数据中心环境要求 数据中心是为数据处理设备提供运行环境的场所，大量的运算设备、存储设备、传输设备存放于数据中心内产生相当大的热量，如不能为其提供一个特定温湿度环境，会造成", "pages": [104, 104], "status": "proofread"}, {"title": "PDF 119 · 第4章　数据中心空调制冷系统 · 书页 105", "kind": "逐字原文", "href": "#original/119", "text": "第 4 章　数据中心空调制冷系统 105 服务器因过热、结露、产生静电等原因停机，导致巨大的信息量损失。如何为数据中心设备确定一个合理的工作环境范围，是很多科研人员一直从事的工作。如果对环境要求特别苛刻，会限制许多新型技术和节能技术的应用；如果要求过宽松，又会对设备的运行性能、可靠性、故障率、寿命等产生影响。目前，国内主要的依据标准是GB 50174—2017，国外的主要有美国ANSI/TIA 942标准，Uptime Institute相关认证文件以及ASHRAE相关指导文件，同时很多全球知名的IT设备制造商或互联网企业也都有相关的研究成果为数据中心的设计和运营提供指导。 \n ASHRAE相关人员针对数据中心环境要求做了大量的调研、测试、统计工作，并与主流设备制造商达成了共识，将环境要求区分为“推荐”和“允许”两个系列，并于2004年、2008年、2011年、2016年分别出版了《数据处理环境散热指南》，每一版相对于上一版都更加符合数据中心环境控制的发展方向。2016版中，出于对新型节能技术的应用和系统运行更加节能性的考虑，继续放宽了对数据中心热环境的要求，针对不同级别数据中心提出了推荐和允许的温度、湿度要求，如表4-1所示。 \n 表4-1　美国ASHRAE对数据中心运行环境要求 级　别 设备环境参数 工 作 状 态 停 机 状 态 干球 温度/℃ 湿度范围 （不结露） 最高露点 温度/℃ 最大海拔 高度/m 最大温度 变化率/ （℃/h） 干球 温度/℃ 相对 湿度/% 推荐值 A1～A4 18～27 −9DP～60%&15DP 允许值 A1 15～32 −12DP&8%～17DP&80% 17 3050 5/20 5～45 8～80 A2 10～35 −12DP&8%～21DP&80% 21 3050 5/20 5～45 8～80 A3 5～40 −12DP&8%～24DP&85% 24 3050 5/20 5～45 8～80 A4 5～45 −12DP&8%～24DP&90% 24 3050 5/20 5～45 8～80 B 5～35 8%～28DP&80% 28 3050 N/A 5～45 8～80 C 5～40 8%～28DP&80% 28 3050 N/A 5～45 8～80 \n 国标GB 50174—2017中，参考了ASHRAE的研究成果，相比其2008版，对数据中心运行环境的要求有所放宽并且更加科学合理，比如放宽了推荐的温度范围、增加了对露点温度的要求、降低了空气洁净度要求，同时提出了更加合理的温湿度测量方式。如当机柜或机架采用冷热通道分离方式布置时，主机房的环境温度和露点温度应以冷通道的测量参数为准；当电子信息设备未采用冷热通道分离方式布置时，主机房的环境温度和露点温度应以送风区域的测量参数为准。", "pages": [105, 105], "status": "proofread"}, {"title": "PDF 120 · 第4章　数据中心空调制冷系统 · 书页 106", "kind": "逐字原文", "href": "#original/120", "text": "106 京东数据中心构建实战 数据中心主机房的环境温度、相对湿度和露点温度有推荐值和允许值，按推荐值设计的主机房，对电子信息设备在可靠性、能耗、使用性能、寿命等方面更有利。 GB 50174—2017中对数据中心环境的部分要求如表4-2所示（节选）。 \n 表4-2　国标GB 50174—2017对数据中心运行环境要求 项　目 技 术 要 求 备　注 A级 B级 C级 冷通道或机柜进风区域的温度（推荐值） 18～27℃ 不得结露 冷通道或机柜进不得结露风区域的相对湿度和露点温度（推荐值） 露点温度宜为5.5～15℃，同时相对湿度宜不大于60% 主机房环境温度和相对湿度（停机时） 5～45℃，8%～80%，同时露点温度不宜大于27℃ 不得结露 主机房和辅助区温度变化率 使用磁带驱动时应小于5℃/h， 使用磁盘驱动时应小于20℃/h 辅助区温度、相对湿度（开机时） 18～28℃、35%～75% 辅助区温度、相对湿度（停机时） 5～35℃、20%～80% 不间断电源系统电池室温度 20～30℃ 主机房空气粒子浓度 应少于17 600 000粒 每立方米空气中大于或等于0.5μm的悬浮粒子数 \n 数据中心对环境要求也在随着设备要求的改变而改变，尤其是人们意识到节能的重要性后，在不影响服务器性能的前提下尽量地提高数据中心的运行温度，提高制冷空调设备的能效比。而且服务器的产品质量、允许运行温度也在不断地提高，所以对数据中心的环境要求也在逐渐放宽。 \n 4.2.2　数据中心空调环境特点 数据中心空调环境特点如下： \n 负荷稳定且持续：一般机柜设计容量在4～20kW之间，大量服务器设备的散热量构成了冷负荷的绝大部分，由于围护结构冷负荷占比很小，室外环境的日波动不会对室内冷负荷造成较大影响，且设备一直处于运行状态，在没有设备突然增加或减少的情况下，其负荷相对较稳定和持续。 显热量占比大：服务器散热为显热，即直接造成室内温度的升高而不会对空气中的含湿量有影响。在焓－湿图上的表现就是热湿比会很大。显热量通常会占到数据中", "pages": [106, 106], "status": "proofread"}, {"title": "PDF 121 · 第4章　数据中心空调制冷系统 · 书页 107", "kind": "逐字原文", "href": "#original/121", "text": "第 4 章　数据中心空调制冷系统 107 心全部热量的90%～95%以上。 全年冷负荷：由于服务器处理数据一直都在消耗电能并释放出热量，且超出了冬季时维持室内温度所需的热量，所以数据中心主机房内全年都需要制冷。这种特性为利用室外冷源进行自然冷却提供了可能。 温湿度要求高：数据中心不仅是对服务器运行的环境范围有限制，而且对于温湿度的变化率也有要求，温湿度的突然变化会使电气元件产生内应力，使计算过程受到影响并加速元器件的老化，增加故障概率。对于存储设备，一般要求温度变化速率小于5℃/h。 洁净度要求高：环境中的尘埃粒子对磁盘等存储设备的精密机械运转部件有一定影响，积聚在电路板和各种电气元件上的尘埃不仅容易吸收水分使其寿命降低，还会严重影响到散热的能力。此外，空气中的化学污染物对服务器电路板中的铜、银会有一定的腐蚀作用，影响整机寿命，空调的正压环境可以避免室外污染物侵入室内。 \n 4.2.3　数据中心负荷计算 空调系统的冷负荷主要是服务器等电子信息设备的散热。电子信息设备发热量大（耗电量中约97%都转化为热量），热密度高，夏天冷负荷大，因此数据中心的空调设计主要考虑夏季冷负荷。根据GB 50174—2017，数据中心冷负荷包含以下内容： \n 数据中心内设备的散热； 建筑围护结构得热； 通过外窗进入的太阳辐射热； 人体散热； 照明散热； 新风负荷； 伴随各种散湿过程产生的潜热。 \n 数据中心内设备的散热量，应以设备实际用电量为准。每台服务器在出厂时均附有一个标称额定功率，但这并不代表实际使用功率。对主机房内的电子信息设备的用电量不能完全掌握时，可参考所选UPS电源的容量和冗余量来计算设备的散热量。 \n 湿负荷包含以下内容： 人体散湿； 新风湿负荷； 渗漏空气湿负荷； 围护结构散湿。 \n 在工程初期，也可以通过简单估算负荷来做初步计算。根据能量守恒定律可知，机房内用电设备包括服务器、显示器、照明灯具以及空调等所消耗的电能最后都会转变成热量，", "pages": [107, 107], "status": "proofread"}, {"title": "PDF 122 · 第4章　数据中心空调制冷系统 · 书页 108", "kind": "逐字原文", "href": "#original/122", "text": "108 京东数据中心构建实战 再加上围护结构的负荷，即可得出数据中心机房的冷负荷。 另外，还可以用面积负荷指标作为参考，不同类型的建筑负荷指标参考如下： \n 电信交换机、移动基站300～350 W/m 2 ； 金融机房500～600 W/m 2 ； 数据中心机房600～1000 W/m 2 （高密度机房另行考虑）； 控制中心、培训中心350～450 W/m 2 ； UPS和电池室、动力机房250～350 W/m 2 。 \n 4.3　主要冷却设备及系统形式 冷却过程作为数据中心内最重要的空气处理过程，主要有机械制冷和自然冷却之分。 机械制冷，即制冷设备的压缩机运行，根据逆卡诺循环的原理，以电能为代价获取冷量。在室外气温高于室内气温时，机械制冷是数据中心降温的必然途径。 自然冷却：当室外气温低于室内气温时，数据中心内仍为冷负荷，则可利用热量由高温向低温流动的特性，在只耗费极少电能的条件下获得冷量。 \n 对于机械制冷系统，主要有直膨式和水冷式之分。直膨式空调相对独立，所组成的冷却系统属于分散式供冷系统；水冷式则配备了集中冷源和管道系统，将水作为载冷剂送至末端进行换热，属于集中式供冷系统；同时还存在直膨与水冷共用的双冷源设备系统。 \n 本节主要介绍一些传统的冷却设备及其系统形式。由于数据中心可允许工作温度的提高，可利用的室外冷源越来越多，自然冷却的利用比例越来越大，其换热形式也开始多样起来，如直接新风冷却、间接新风冷却、直接蒸发冷却、间接蒸发冷却等，详见4.8节。 \n 4.3.1　风冷直膨空调系统 1. 空调设备及特点 直接膨胀式简称为直膨式（DX），主要用于制冷量较小的系统中。直膨式精密空调本身即是一个空调系统与制冷系统的结合，其内部带有加热、加湿、冷却装置对空气进行处理，也带有制冷系统四元件：压缩机、冷凝器、节流阀、蒸发器，其标准工况下单台机组的制冷量在20～120kW之间。 \n 相对于普通舒适性空调，直膨精密空调特点主要有： 应用技术先进：直膨式精密空调大多采用涡旋式压缩机，这种压缩机运行平稳，振动小、噪声低；寿命长；结构紧凑体积小、重量轻；输气连续平稳。且出于对节能性的考虑，大多采用变频控制，目前应用于涡旋压缩机的主流变频技术有“数码变频”和“直流变频”两种。“数码变频”原理实际是通过涡旋盘的周期性啮合与分离来改变压缩机容量实现制冷量的调节；“直流变频”则是采用脉宽调制调节技术", "pages": [108, 108], "status": "proofread"}, {"title": "PDF 123 · 第4章　数据中心空调制冷系统 · 书页 109", "kind": "逐字原文", "href": "#original/123", "text": "第 4 章　数据中心空调制冷系统 109 调节压缩机转速来实现制冷量调节。相对来说，“直流变频”技术更加稳定、合理，受到大多数生产厂家的推崇。同时，风机也采用智能控制的EC调速风机，具有良好的调节性和节能性。 \n 循环风量大：较大的循环风量有利于稳定机房的温湿度，减少温、湿度的波动。同时，在制冷量一定的情况下，风量的增大将导致送回风焓差的减少，所以大多数时间下机组运行在显热量比较高的工况，这与机房的负荷特点相适应。 送风方式多样化：精密空调系统的送风回风方式是多种多样的，有上送风、下送风、前送风等多种方式。将在4.4节中对送风方式进行详细叙述。生产企业一般是利用标准化手段开发一系列机型，以满足用户的不同需要。 过滤等级高：标准型机组中，空气过滤器一般采用粗、中效过滤，G4级过滤较为普遍。而在一些特型机组中，结构设计上会预留亚高效过滤器或高效过滤器的安装位置，以适用于特殊的用户需求，如净化手术室等就选用亚高效过滤器。 可靠性高：精密空调机在结构、机械部件与控制系统设计和制造等方面都采取了一系列措施，以保证空调设备的安全可靠运行。例如采用强度较高的钣金件，选择有质量保证的零部件，设置冗余制冷部件或后备控制单元等。 控制精确：精密空调的控制器可以提供强大的模拟和数字控制能力，来满足广泛的监测和控制功能，包括RS232/RS485通信接口以及标准的网络连接，对设备的温、湿度和送回风状态进行全面精确的监控并可以上传至管理系统。操作人员可以远程查询设备运行状态及各种故障记录，调整设定参数，保证最高的运行效率。 全年制冷：无论是大、中型计算机，还是网络交换机，都是不断地向外界释放热量，因此要求空调机组全年制冷运行。冬季的制冷运行要解决稳定冷凝压力、压缩机润滑和系统防冻方面的问题。精密空调压缩机通常放置于室内机侧，避免低温造成的压缩机润滑故障，在室外气温降至−15℃时仍能保持制冷运行。 使用寿命长：一般精密空调的设计寿命是10年，连续运行时间是86400h，平均无故障率达到25000h，实际运用过程中，如果工作环境良好，再加上维护到位，精密空调可运行15年左右。 维护方便：由于精密空调的压缩机、加湿器、风机等部件均放置于室内机侧，室外机侧只有冷凝器，所以除清洗冷凝器外，大多数维护工作在室内进行。而且精密空调是全正面维护，操作面的所有检修门都能同时打开，各部件都可以就地检修更换，维护工作十分方便。 \n 2. 系统特点 此系统即是使用多台风冷直膨精密空调设备组合而形成的空调制冷系统，图4-7所示为下送风型的直膨精密空调的工作形式。当数据中心的规模较小时，可采用此形式。", "pages": [109, 109], "status": "proofread"}, {"title": "PDF 124 · 第4章　数据中心空调制冷系统 · 书页 110", "kind": "逐字原文", "href": "#original/124", "text": "110 京东数据中心构建实战 图4-7　风冷直膨空调 风冷直膨精密空调系统特点有： 直接蒸发制冷循环，没有冷冻水和冷却水系统； 室外机安装分散，不需过多考虑室外机承重问题，但需占用大量的室外面积； 多台室外机过密安装时易形成局部热岛效应，散热不足造成室外机过热，冷凝压力过高； 每套空调相对独立控制和运行，易于形成冗余，可靠性较高； 安装和维护相对简单，建造成本相较于大型制冷系统低； 每台机组都是一个制冷空调单元，系统结构简单，不需要复杂的运行控制系统； 方便增减设备的数量，利于就地扩容和分期建设； 室内外机之间通过冷媒管进行连接，冷媒管不宜过长，宜控制在50m以内。 \n 4.3.2　水冷直膨空调系统 这种形式是在风冷直膨机组的基础上，为了解决其连接距离短、方便进行自然冷却等问题而设计的，较常见的形式是将制冷系统集成于室内机组侧，将风冷冷凝器变为制冷剂－水/乙二醇换热器，然后通过循环泵将热量带出至放置于室外的干冷器或冷却塔设备。 \n 无自然冷却的空调机组，简单地增加了冷凝器侧的换热装置；带自然冷却的机组则额外设置换热盘管、三通阀门及相应控制系统；通过三通阀改变或分配水/乙二醇的流向，实现制冷模式的切换。在室外气温较高时，压缩机运行，水/乙二醇作为冷凝器冷却工质；在室外气温低时压缩机停止运行，水/乙二醇直接通过室外侧的干冷器，作为直接冷却工质。 \n 1. 干冷器 干冷器属于间接式表面换热设备，常见的为乙二醇干冷器。在北方的冬季，由于室外", "pages": [110, 110], "status": "proofread"}, {"title": "PDF 125 · 第4章　数据中心空调制冷系统 · 书页 111", "kind": "逐字原文", "href": "#original/125", "text": "第 4 章　数据中心空调制冷系统 111 温度普遍在0℃以下，所以如果工质用水则有可能出现冷结的情况。因为利用乙二醇水溶液冰点低，所以其适合作为自然冷却的载冷剂，这样可防止冻结。如果当地气象条件无0℃以下工况，采用水作为载冷剂则是比较合适的选择。干冷器配有转速可调的风扇，可以根据不同负荷调节转速。 \n 乙二醇水溶液浓度越高，其冰点越低。自然冷却型专用空调机组在冬季乙二醇溶液浓度一般为30%，此时其冰点为−28℃，比热为3.412kJ/kg·℃。采用乙二醇的空调机组，可在室外气温降至−45℃时仍能制冷运行。需要注意的是乙二醇溶液如果被氧化其具有一定的腐蚀性，所以使用过程中要确保系统的密闭性，必要时可以添加防腐剂进行处理。同时乙二醇溶液的黏度要大于水，其流动性和换热能力相对于水系统会略低一些，所以在选型时要考虑适当的安全系数。 \n 2. 自然冷却机组运行模式 图4-8示意了其中一种带有自然冷却的闭式水冷空调机组。通过调节三通阀门的开度，可以使设备根据室外环境温度与室内回风温度的差值自动进行各种运行模式切换。机房的可允许温度越高，可利用室外新风自然冷却的时间越长。主要有以下三种运行模式： 图4-8　带自然冷却的水冷直膨空调 \n 机械制冷模式：当室外温度高于室内温度，或室外温度低于室内回风温度的值小于6～8℃（根据实际情况可调，下述中同）时，自然冷却侧阀门关闭，冷凝器侧阀门开启，机组以机械制冷模式运行。该模式下由于系统多了一套循环装置和换热系统，其效率不及风冷直膨式精密空调，能耗较高。 混合制冷模式：当室外温度小于室内回风温度8～16℃时，机组在混合模式下运行。这时自然冷却盘管阀门和冷凝器侧阀门部分开启或间歇性开启，压缩机处于变频工", "pages": [111, 111], "status": "proofread"}, {"title": "PDF 126 · 第4章　数据中心空调制冷系统 · 书页 112", "kind": "逐字原文", "href": "#original/126", "text": "112 京东数据中心构建实战 作或间歇性工作状态，干冷器提供的冷水继续为机房提供部分冷量，此时耗电量约为压缩机满载运行时的40%～90%。混合模式在全年中所占比例较大，可以很大程度减少压缩机运行时间。 \n 自然冷却模式：室外温度低于室内回风温度16℃及以上时，系统可以实现完全自然冷却。此模式下压缩机循环不工作，自然冷却盘管阀门开启，冷凝器侧阀门关闭。通过干冷器与室外换热来制取冷水，为机房提供制冷量，此时节能效果最显著，耗电量是仅为机械制冷模式下的20%～40%。 \n 3. 系统特点 如上所述，此系统的形式可以有各种组合，该系统大部分特点和风冷直膨空调系统相同，同时： \n 克服了室内外机连接距离的影响，由于增加了水泵或乙二醇泵，其不再受限于制冷剂的传输距离； 空调设备可以方便地实现自然冷却，有较高的节能潜力； 自然冷却机组的可调节性能好，可根据环境温度变化灵活调整运行模式； 系统构成相较于风冷直膨式复杂，维护工作量也相对较多。 \n 4.3.3　风冷冷水空调系统 风冷冷水机组通过电压缩机的组合，单台机组的制冷量可以到1400kW或更高。压缩机大多采用螺杆式压缩机，分为单螺杆式和双螺杆式。螺杆压缩机没有易损件，运行可靠性高；动力平衡性好；在小排量的情况下不会发生喘震；采用滑阀调节制冷量，制冷量调节性好。应用于数据中心的机组通常带有自然冷却功能。 \n 1. 运行模式 机组的运行模式同样有机械、混合、自然冷却三种。 \n 机械制冷：室外环境温度高于冷冻回水温度时，机组与常规风冷冷水机组一样运行制冷，压缩机和风机开启，冷冻水回水直接流经蒸发器换热降温。 混合制冷：通常当室外气温低于冷冻回水温度约2℃时，机组便可实现混合制冷，此时冷冻水回水先经过自然冷却盘预冷，再进入蒸发器，由压缩机制冷补充自然冷却不足的冷量，这时压缩机根据实际运行工况只输出部分制冷量。 自然冷却：当室外气温低于回水8～10℃时实现完全自然冷却。冷冻回水经过自然冷却盘管，冷冻水完全由室外冷空气进行冷却，此时压缩机关闭，只消耗少量风机能耗，实现完全自然冷却。室外环境温度越低，自然冷却的制冷量越大。 \n 2. 系统类型 根据实现自然冷却载冷剂类型不同可分为两种机组：", "pages": [112, 112], "status": "proofread"}, {"title": "PDF 127 · 第4章　数据中心空调制冷系统 · 书页 113", "kind": "逐字原文", "href": "#original/127", "text": "第 4 章　数据中心空调制冷系统 113 （1）冷冻侧载冷剂为水，冷却侧载冷剂为乙二醇 为实现自然冷却，机组将水－乙二醇换热器集成在机组内部，在寒冷季节换热时用乙二醇作为室外冷却侧载冷剂，以防止自然冷却器在极端环境下冻裂，并于机组内组集成乙二醇泵提供循环动力。机组控制系统根据环境温度和实际运行情况进行工作模式的切换。 \n 所有的制冷循环集成于机组内，通过水泵将冷冻侧载冷剂水送到室内侧空调机组，空调机组采用冷冻水型精密空调（CW），仅作为末端空调装置，没有制冷系统，只具备空气调节功能。此种形式机组应用相对广泛。 典型的载冷剂为水时的自然冷却水冷空调设置如图4-9所示。 图4-9　自然冷却的风冷冷水空调系统 \n （2）冷冻侧和冷却侧载冷剂均为水或乙二醇 采用这种方式时，室内末端采用乙二醇形式的空调末端，冷水机组可以省掉水－乙二醇换热装置，其余与上述机组相同。在无冻结危险的气候区域采用以水为载冷剂的系统，但由于其气候温度较高，自然冷却效果有一定的折扣；在有冻结危险的气候区域采用以乙二醇为载冷剂的系统，但由于乙二醇溶液的物理特性，其换热效果和动力消耗水平不如水系统有优势。 \n 3. 系统特点 风冷冷水系统的冷冻侧通过管道将冷量输送至各个末端，属于集中式冷却系统。当数据中心有一定规模时，可采用此形式。 本系的主要特点有： \n 机组可以放在室外，不需要专门的设备机房。 系统方便实现冗余，一般设备采用 N +1的布置。 通过冷冻水供冷，提高了冷源的传输距离。", "pages": [113, 113], "status": "proofread"}, {"title": "PDF 128 · 第4章　数据中心空调制冷系统 · 书页 114", "kind": "逐字原文", "href": "#original/128", "text": "114 京东数据中心构建实战 方便实现自然冷却，自然冷却系统集成于机组内部，不需额外设置相关设备。 室外冷凝器受气温影响较大，制冷机组COP浮动区间大。 水系统可以实现蓄冷，提高数据中心制冷可靠性。 室外侧采用风冷形式，耗水量小，水系统的维护工作量较水冷冷水式少。 风冷冷凝器易脏堵，清洗比较困难。 \n 4.3.4　水冷冷水空调系统 此系统适用于大规模的数据中心，主要由冷水机组、换热器、循环水泵、冷却塔等主要装置构成，是一种应用性比较广泛的系统。 \n 1. 水冷冷水机组 冷水机组根据容量的大小，有螺杆式机组和离心式机组。通常大于1000kW的机组可以采用离心式压缩机。离心式压缩机有带叶片的工作轮，当工作轮转动时，叶片带动制冷剂气体运动，得到动能，然后将动能转化为热能，提高气体的压力。离心式机组输气量大，单机制冷容量大，配合高压电机可达10 000kW以上。 \n 根据叶轮级数的不同，可以将其分为单级压缩和多级压缩，单级压缩转速高，多级压缩转速低，所以其磨损、振动、噪声相对较低。同时多级压缩能有效降低离心式机组的喘震点，做到更大压缩比，与经济器合理配合使用还能够提高机组的运行效率，但同时压缩机的体积大，结构复杂。 \n 根据电机与压缩的组合形式，可以分为开启式、半封闭式或封闭式。开启式的电机与压缩机完全分离，通过联轴器和齿轮组相连。由于是开启式，压缩机与电动的轴封处会存在一定的漏油现象，需要定期补充润滑油，其电动机的冷却需要靠额外的通风或空调装置完成；半封闭式的电机集成于压缩内，直连或通过齿轮组相连，电动机的热量直接由系统内的制冷剂冷却并带走。 \n 根据驱动电源的特性可以分为定频式和变频式，定频式在低负荷时易发生喘震，部分负荷时综合能效系数IPLV较低；而变频式机组相对于定频式机组有更好的节能性和适应性，尤其是机组在部分负荷时冷凝器可以接受较低温度的进水，从而可以获得更高的能效比，在节能降耗方面有出色的表现，因此在数据中心中有很广泛地应用。但变频器本身会对电网造成一定的谐波污染，若考虑加装滤波装置则会提高机组造价。 \n 水冷冷水机组广泛地应用于各个生产领域。在数据中心应用时，同时还需要水冷冷水机组具备如下特性： \n 高温出水：GB/T 18430.1—2007《蒸气压缩循环冷水（热泵）机组第1部分：工业或商业用及类似用途的冷水（热泵）机组》中规定的冷水机组冷冻水出水温度为7℃，而在数据中心的实际运行中，通常会提高此温度至10～12℃，甚至更高，目前有些工程的设计出水温度可达18℃。所以应用在数据中心领域时，要求厂家根据实际工况设计机组并做出合理选型。通常来说，出水温度在14～18℃的冷水机组，", "pages": [114, 114], "status": "proofread"}, {"title": "PDF 129 · 第4章　数据中心空调制冷系统 · 书页 115", "kind": "逐字原文", "href": "#original/129", "text": "第 4 章　数据中心空调制冷系统 115 相对于普通机组称之为中/高温型机组。 \n 快速启动：为了保证数据中心的高可靠性，机组在意外停机后应能尽快地启动。如果机组断电后重启，那么首先控制系统会对机组的各个部件进行自检，此过程耗时约为60s左右。在这个过程中，冷水机组是不工作的。此时若没有设置后备冷源，主机房内的热量得不到及时散发，持续聚集可能会导致机房迅速温升，IT设备将面临温度过高宕机的风险。所以厂家会针对控制系统单独设置一套UPS电源接口，保证机组控制部分在市电中断时仍处于正常工作。目前有某些厂家的机型在带UPS电源的情况下可以做到60s内重启。在不考虑控制系统有UPS电源的情况下，通常会要求快速启动在180s内完成。 良好的变流量性能：数据中心刚投产时，负荷可能很低，此时制冷系统对于冷水流量的需求远低于设计水平。出于节能考虑，水泵一般都在较低赫兹运行。所以要求冷水机组也能在较低的流量下正常运行，一般要求在蒸发器和冷凝器30%～130%的流量范围内波动时，机组应无明显的不适现象。 智能控制：机组不但能根据蒸发器和冷凝器出水温度的变化情况调节机组负荷，还能够根据蒸发器和冷凝器进水的温度变化率来预测和补偿空调负荷的变化。这样能使机组的出水温度更平稳，控制更精确。 \n 2. 冷却塔 根据空气与水的流向，可以将冷却塔分为横流塔和逆流塔。横流即风和水流呈交叉十字流向；逆流则是风和水呈相对的流向，两种形式的冷却塔在数据中心的应用都很广泛。 \n 横流塔的特点： 结构简单、装卸方便。 噪声相对较低。 填料结垢及生藻现象相对较少，易于清理。 效率相对逆流式较低，同样的制冷冷吨量需要更大的占地面积。 漂水量较大。 \n 逆流塔特点： 占地面积小，同体积效率较横流式稍高。 能够产生更大的水温差。 填料更容易产生藻类及淤泥，对杀菌除藻要求更高。 水头压力要求较高，水泵配置要求高。 \n 根据空气是否与冷却水系统直接接触，可以将冷却塔分为开式和闭式两种。开式冷却塔通过将循环水以喷淋的方式，喷淋到冷却塔填料上，通过水与空气的接触，达到换热目的，再由风机带动塔内气流循环，将与水换热后的热气流带出，属于热湿交换过程。闭式冷却塔中的循环水只在冷却塔内部管路循环，水在盘管内流动不与水直接接触，通过盘管间接冷却放出热量。", "pages": [115, 115], "status": "proofread"}, {"title": "PDF 130 · 第4章　数据中心空调制冷系统 · 书页 116", "kind": "逐字原文", "href": "#original/130", "text": "116 京东数据中心构建实战 开式塔的特点： 结构简单。 造价比较低。 空气与水直接接触，换热效率高。 水质易受到室外环境影响，处理不好会直接影响冷水机组的换热效果。 由排污造成的系统水损失量较大。 \n 闭式塔的特点： 无杂物进入冷却管路系统，系统的水质不容易受外界环境影响。 系统结构较开式塔复杂。 增加了盘管换热设备，造价较高。 可以进行干式运行，方便进行自然冷却。 适用于缺水干燥的地区。 \n 当采用自然冷却时，由于闭式塔水质良好，可以直接实现自然冷却。而开式塔则需通过板式换热器进行热量交换。 \n 3. 板式换热器 板式换热器是实现开式水冷系统自然冷却的必要设备。它是由一系列具有一定波纹形状的金属片叠装而成的一种换热设备，主要有人字形波纹板、水平平直波纹板和瘤形波纹板。各板片之间形成薄矩形通道，通过板片进行热量交换；由于不同的波纹板相互倒置，构成复杂流道，使流体在波纹板间流道内呈旋转三维流动，能在较低的雷诺数（一般Re=50～200）下产生紊流。 \n 换热器内的冷、热液体在板式换热器内的流动平行于换热面，接触面积大，因此板式换热器的末端温差可以很小，对水—水换热可低于1℃。而且只要增加或减少几张板片即可容易改变换热面积或流程组合，适应新的工况。 \n 所以板式换热器具有换热效率高、热损失小、结构紧凑轻巧、占地面积小、应用广泛、使用寿命长等特点，热交换率可高达90%以上，广泛应用于数据中心行业。 \n 4. 循环水泵 循环水泵为水系统提供了运行动力。循环水泵一般采用离心式泵，应用较多的是单级端吸离心泵。通常单泵流量大于500m 3 /h可以采用双吸泵。冷却、冷冻循环泵通常采用变频装置，以调节水系统的流量适应数据中心部分负荷运行的工况。 \n 从系统构成来讲，冷冻侧水系统可以分为一次泵和二次泵变流量系统。 一次泵变流量系统： 水泵的数量少，管路相对简单，投资较小。 控制组件少，整个控制系统较简单。 所需水泵的扬程较大。", "pages": [116, 116], "status": "proofread"}, {"title": "PDF 131 · 第4章　数据中心空调制冷系统 · 书页 117", "kind": "逐字原文", "href": "#original/131", "text": "第 4 章　数据中心空调制冷系统 117 水泵的流量变化对冷水机组有直接的影响，流量调节范围受冷水机组限制，不能过小。 水泵的流量和扬程同时变化，末端受到影响较大，不容易稳定控制。 \n 二次泵变流量系统： 水泵台数较多，管路复杂，投资较大。 控制组件多，控制系统相对复杂。 由于多了一级泵，系统可以做得更大，传输距离更远。 二次泵变流量不会对冷水机组的运行产生过大影响。 小负荷运转时容易出现小温差、大流量的状况。 \n 5. 管路和蓄冷系统 为满足制冷系统的可靠性与可用性，B级及以上等级的数据中心主要管路为环状管网，当管路中任意一点出现故障都有备份管路提供冷源通道；主环路上的管路节点之间一般采用双阀门设置，当任意一节点出现故障时，可以实现在线检修，而不会影响到其他设备的运行。 \n 同时可在系统中设置蓄冷装置可以提高数据中心制冷系统的安全等级。传统的蓄冷目的是为利用空调日冷负荷波动大，在实行峰谷电价区域，以“削峰填谷”的方式来降低运行费用。而数据中心的冷负荷巨大，而且负荷平稳，所以与传统的蓄冷运行意义不同。数据中心中的蓄冷一般只提供10～15min的供冷时间，在冷源设备断电后，可以为IT设备提供后备冷量并待发电机启动供电，或冷源故障时为运行维护人员启动备用制冷机组提供所需的必要时间。 \n 水蓄冷有开式和闭式的区别。开式蓄冷罐与大气相通，同时其高度要高出系统最高点3m以上，防止空气进入系统。开式罐的优势是单台体积可以做得很大，所蓄的能量也较多。闭式罐则属于密闭的容器，为满足良好的分层效果，直立式蓄冷罐的高径比要在2.5以上；相对来说，单台闭式罐的蓄冷量较小。 \n 同时，根据蓄冷罐在水系统中的运行模式，也有在线式和备用式之分。在线式即蓄冷罐“串联”在水系统中，平时运行时作为系统的一部分，冷源故障时可以无间断的直接供冷，缺点则是增加了平时运行的水阻力；备用式蓄冷罐与水系统则为“并联”，平时需要单独蓄冷，故障时通过单独的释冷系统来供冷。“并联”系统的管路及控制系统较复杂，与二次泵系统较匹配。 \n 以上两种形式目前在数据中心建设中均有采用。无论哪一种情况，都需要对蓄冷罐进行良好的保温处理，防止冷量的浪费。 \n 6. 系统特点 水冷系统的结构示意如图4-10所示。 本系统的主要特点有：", "pages": [117, 117], "status": "proofread"}, {"title": "PDF 132 · 第4章　数据中心空调制冷系统 · 书页 118", "kind": "逐字原文", "href": "#original/132", "text": "118 京东数据中心构建实战 图4-10　带蓄冷和自然冷却的水冷冷水空调系统 单台机组制冷量大，多台并机能满足大型数据中心的使用要求。 室外冷却塔的换热性能受湿球温度影响大。 容易实现水系统的自然冷却。 可以实现系统的蓄冷，提高制冷可靠性；根据水系统形式，可以有多种蓄冷形式。 系统管道较复杂，运行维护量较大。 控制系统较复杂。 开式冷却塔系统需要大量的水，对市政供水量有一定要求。 \n 4.3.5　冷源自控系统 对于大型的空调制冷系统，其运行状态、设备数量、故障替代、告警信息等数据需要及时地反馈给运行管理人员。显然如此庞大的数据量靠人工记录和操作是不可能的，所以自动控制系统是必要的。同时，自控系统还要求能实现准确地切换运行模式、反映节能维护数据、实时显示运行数据、记录历史曲线等重要功能。 \n 自控系统包括传感器、执行器、控制器、传输线缆、监控主机等设备。数据中心应用较为广泛的控制系统是DDC控制系统。应用协议主要为MODBUS工业通信协议和BACnet楼宇自控协议。目前实现完全的自动控制在技术上是可行的，但由于数据中心业务的重要性相对较高，从保障机房安全运行的角度考虑，大多数监控系统还处于操作指导范畴，实现的是“只监不控”，即平时只反馈数据，重要动作时需人工干预并由控制系统执行。 \n 冷水机组：冷水机组内部状态参数由机组自带的通信接口纳入监控系统，在操作站应能实现机组的温度设定、设备启停、查看故障报警、运行状态、手/自动状态等，实现机械制冷和自然冷却之间的转换，自动轮巡机组，根据末端负荷进行节能计算，并进行加、减机操作。冷水机组开机顺序：开启冷却侧电动阀→开启冷却循环水泵及冷却塔→开启冷冻侧电动阀→开启与之对应的冷冻水泵→检测冷水机组冷却", "pages": [118, 118], "status": "proofread"}, {"title": "PDF 133 · 第4章　数据中心空调制冷系统 · 书页 119", "kind": "逐字原文", "href": "#original/133", "text": "第 4 章　数据中心空调制冷系统 119 水及冷冻水出口水流是否指示正常→开启冷水机组。停机顺序相反。 循环水泵：对水泵启停状态、频率状态、故障报警、手/自动状态进行监控；对冷冻水阀状态、送回水温度、压力进行监测；并能够根据系统运行情况，自动调节水泵的频率。 冷却塔：对冷却塔风机的启停状态、故障报警、运行状态、手/自动状态进行监控；对冷却塔进出水温度、液位进行监测，并做低/高液位报警；对冷却塔集水盘液位进行监视，根据冷却水供水温度及回水温度调整冷却塔风机运行台数。 板式换热器：主要监控换热器一次侧和二次侧的进出水温度。 \n 通常冷源控制系统由两层网络结构组成，上层为管理网络，下层为现场控制层网络。 图4-11　冷源自控系统简单架构 上层网络一般通过工业以太网与控制器相连。下层网络一般通过工业总线与主机设备、变频器、传感器、执行器通信。 冷源自控系统简单的网络架构如图4-11所示。同时对数据中心自控系统的介绍详见第6章中的相关描述。 \n 4.4　空调送风设备及形式 4.4.1　空调风机 现在主流精密空调的风机一般采用EC风机，风机输入的是直流电源，内置直流逆变器、转子位置反馈装置、永磁铁等元件。直流无刷只是EC风机电动机的表象，实质上是三相交流永磁同步电动机。EC风机的主要特点有： \n 控制先进：电动机为内置智能控制模块的直流无刷式免维护型电动机，自带RS485输出接口、0～10V传感器输出接口、4～20mA调速开关输出接口、报警装置输出接口及主从信号输出接口。具有高智能、高节能、高效率、寿命长、振动小、噪声低以及可连续不间断工作等特点。 电动机损耗小、效率高：因为电动机采用了永磁体励磁，消除了感应电动机励磁电流产生的损耗；同时永磁无刷直流电动机工作以同步方式运行，消除了感应电动机转子铁心的转频损耗。这两方面使永磁无刷直流电动机的运行效率远高于感应电动机，小容量电动机的效率提高更明显。 功率因数高：由于无刷直流电动机的励磁磁场不需要电网的无功电流，因此其功率因数远高于感应电动机，无刷直流电动机运行的功率因数可以达到1，这对小功率电动机极为有利。无刷电动机与感应电动机相比不但额定负载时具有更高的效率和功率因数，而且在轻载时更具有优势。 调速性能好、控制简单：与感应电动机的变频调速相比，无刷直流电动机的调速控", "pages": [119, 119], "status": "proofread"}, {"title": "PDF 134 · 第4章　数据中心空调制冷系统 · 书页 120", "kind": "逐字原文", "href": "#original/134", "text": "120 京东数据中心构建实战 制不但简单，而且性能更加优异。 随着单机柜功率密度的增加，空调末端也越来越向热源靠近，目的就是减少冷量输送的能耗，甚至开始以输送低温冷冻水替代输送冷空气，提高冷却效率。 \n 目前主流的冷却系统有房间级、行列级、机柜级及设备级的送风方式。设备级的送风主要指设备厂商根据功率情况，直接引入外部冷却系统并合理规划设备内部气流组织。本节主要介绍前三种送风方式。在这些方式中，空调送风系统将分别与房间、机柜行或单个机柜集成，以减少空气混合，提高制冷效率。总体而言，较小数据中心和高密度区域将采用行列级送风甚至机柜级送风，而较大型数据中心则采用带气流遏制的房间级送风。 图4-12　送风级别与功率密度 \n 4.4.2　房间级送风 1. 下送上回 图4-13　下送上回方式示意图 地板下送风、房间上回风是目前普通数据中心及交换机房普遍采用的一种送风方式，它是让机房精密空调机组的风机直接向机房防静电地板下送风，在地板下形成40～70Pa的风压，再通过地板出风口和服务器、磁盘矩阵、交换机等设备本身的进排风口，气流由下向上流动对设备进行冷却后返回到空调机组，如图4-13所示。图中没有设置专门放置空调设备的房间，通常有条件的情况下会设置单独的空调间，一方面可以与主机房实现物理隔离，另一方面会有更好的气流组织。 \n 这种送风方式的特点是： 利用架空地板下部空间作为送风静压箱，减少了送风系统动压，增加静压并容易获得稳定气流。 送风方式简单，机组容易安装，无须再投资和建设通风管道。 在机房内送风布置均匀，可根据机房内设备摆放的不同位置及热负荷的位置变化，随时改变地板出风口的位置及开口大小，避免机房内出现区域温差。", "pages": [120, 120], "status": "proofread"}, {"title": "PDF 135 · 第4章　数据中心空调制冷系统 · 书页 121", "kind": "逐字原文", "href": "#original/135", "text": "第 4 章　数据中心空调制冷系统 121 可以合理布置数据中心机房线缆和管道，保证美观性。 机组没有连接通风管道，所以方便维修和日常维护。 同时需要注意的是： 采用下送风方式时防静电地板高度宜保持在500mm以上，且避免有过多的障碍物在地板下； 地板下地面及四周墙面应铺设保温材料，以防止冷量损失和下层天花板的结露。 \n 这种送风方式在实际应用中，可以满足4～6kW的机柜气流需求。由于地板通风率不会达到100%，而且地板出风口速度也不宜高于3m/s，故通常每块地板的送风量不大于3000m 3 /h；如果局部机柜的负荷过大，比如负荷达到15kW，此时通过计算，机柜需要约4500m 3 /h的风量。那么这个时候就会出现单个送风口风量不足而出现局部热点的情况；在不改变送风形式下，可以选择安装ADU装置，即带主动送风设备的通风地板强制增加风量来改善送风效果。 \n 2. 上送前回 图4-14　带风管上送风、前回风方式 当主机房较小、机柜功率低、机房无防静电地板、防静电地板高度过低（≤200mm）或机房防静电地板下部有过多障碍物（如强弱电线槽等）妨碍通风时，可考虑选用这种送风方式。上送前回的机组一般都会在送风口处另行加上风帽使用，可以调整送风方向，并使送风口高于机柜设备，避免被机柜挡住气流。或者加装一套送风管，便于空气向更远距离输送，使风量能在机房内均匀分布，如图4-14所示。 \n 这种送风方式的特点是： 无须设置送风专用架空地板，减少了施工周期和工程投资。 地板下没有机械装置，安装维护更加方便。 安装风管可以使送风距离更远，满足末端机柜的风量要求。 由于热空气会自然上浮，只适用于散热量较小的数据中心。 \n 在安装时需要注意： 如果加装风管，则风管与机组需做软连接。 如要加消声器或送风管道过长，需相应增大机组的机外余压，以保证风量要求。 \n 4.4.3　行列级送风 当机柜的负荷≥8kW时，房间级送风的降温效果不能保证，有可能会出现送风量不够的情况，此时用送风距离较短的行列级空调能更好地将冷量送至服务器，相对于房间级送风，风机的功耗也有下降。", "pages": [121, 121], "status": "proofread"}, {"title": "PDF 136 · 第4章　数据中心空调制冷系统 · 书页 122", "kind": "逐字原文", "href": "#original/136", "text": "122 京东数据中心构建实战 1. 前送后回 行列级空调通常被设计成和机柜统一的尺寸，有300mm宽和600mm宽两种，便于在机柜间灵活布置，通常配合封闭通道使用。一般间隔2～4个机柜放置1台空调，机柜前部送风，被服务器吸入排出后，在后部被空调吸入，形成一体的循环。这种送风方式无须依靠高架地板，比较适合负荷密度高的数据中心。 其主要特点有： \n 较高的安装灵活性，方便进行模块化设计。 贴近发热源位置，送风距离短，冷量损失很小甚至可以忽略。 通过风机调节风量和制冷量，提供服务器所需要的精确的制冷量。 可以应用风冷、水冷、乙二醇冷却多种冷却形式。 送风方向可调，可以有单侧45度送风、双侧45度送风、全正面送风。 可以有多种布管形式，上走管及下走管均可实现。 高度、宽度都可以实现专业定制，可以供特殊场所使用。 \n 这种送风形式较多地应用于“微模块”系统与“集装箱”系统中。但受其体积影响，一台空调的制冷量不会太大，通常都在50kW以下。采用行列级空调送风的“微模块”与“集装箱”系统还有另外一个优点就是可实现工厂预制，且施工周期短，便于快速部署，通常几周内就可以完成服务上架前的安装工作。 \n 2. 上送上回 当单机柜热密度为8～12kW时，可以采用顶置冷却单元送风，同样这种方式不需要架空地板，将盘管放在通道的上面或背面。放在通道上面时，可以是热通道也可以是冷通道。 \n 放置于热通道上的顶置冷却单元可以仅由表冷盘管、水路调节装置、温湿度传感器等组成，设备本身可以不用再配置风机。机柜风扇将排出的热空气聚集到封闭的热通道内，通过热压的作用，热空气自然上升，经过机柜顶部的顶置冷却单元表冷盘管降温后，因热压作用开始下降，并再由机柜风扇吸进设备，实现垂直方向的空气循环，如图4-16所示。 图4-15　前送后回送风方式 图4-16　热通道顶置盘管送风", "pages": [122, 122], "status": "proofread"}, {"title": "PDF 137 · 第4章　数据中心空调制冷系统 · 书页 123", "kind": "逐字原文", "href": "#original/137", "text": "第 4 章　数据中心空调制冷系统 123 这种方式主要特点有： 无须再配置风扇，由热压维持了空气的自然流动循环，使得空调末端设备的能耗消耗降低至0。 顶置冷却单元的气流组织较好，符合热空气上升冷空气沉降的流动特性。 其安装施工需要与机柜配合，相对复杂。 采用水系统时水管路位于机柜上方，有漏水隐患。 \n 同时，考虑到仅由热压维持的气流循环受空气温度、排风等其他气流的影响较大，在冷通道上方安装冷却装置时，也可以在该冷却装置中安装风机，利用机械通风形成效率更高的气流循环。 \n 图4-17为将冷却盘管放在机柜热通道内部的气流组织示意，此种通风方式也是依靠空气热压进行自然对流循环，只不过将放在顶上的冷却盘管放在通道内部，如此对热通道的维护方面会比较麻烦。 目前来说上送上回的应用方式不是很多，仅有个别国内外数据中心进行尝试。 \n 4.4.4　机柜级送风 随着机柜热密度不断增大，传统的气流组织越来越不能满足设备散热的需要，所以开始出现了冷却效率更高的机柜级送风，机柜级送风的制冷系统与机柜相关联，以专门服务于机柜作为设计目的。有微型空调、冷水背板等形式。 \n 1. 微型空调 空调设备会占用机柜5～10U的高度，安装于机柜中，同时机柜需要单独的将前后通道封闭起来，形成独立的循环，图4-18所示为直膨式空调，也可以采用水冷式空调。通常采用这种形式时还会将其他配电设备如UPS、电池等集中在一起，形成一体化机柜，可以直接用来使用。主要应用于机柜很少的微型数据中心。 图4-17　热通道内盘管送风 图4-18　微型空调送风 \n 2. 冷水背板 冷水背板在机柜的后方安装一个有“冷水循环的板”，整个系统主要由冷水分配控制器", "pages": [123, 123], "status": "proofread"}, {"title": "PDF 138 · 第4章　数据中心空调制冷系统 · 书页 124", "kind": "逐字原文", "href": "#original/138", "text": "124 京东数据中心构建实战 （CDU）、背板热量交换器（RDHx）以及两者间的管路组成，CDU的冷水源由公共冷水供应系统（如：冷水机组）提供。CDU作为整个系统的核心，对背板热交换器（RDHx）起到分配、调节、监控和报警的作用。通过背板热交换器将服务器产生的热量最大限度地消除。 \n 与房间级或行级制冷相比，机柜级送风的气流路径更短，且专用度更高，使得气流不容易受房间内其他设备安装变动或机房空间约束的影响，空调设备的额定容量更容易得到充分利用，使得每机柜容量可高达40～50kW。但机柜级送风的冗余设置不如其他两种方式灵活。 \n 4.5　空气湿度处理 在闷热的季节，室外空气中的相对湿度会很大，在空气中能产生较大的水蒸气分压力（例如，温度为28℃、相对湿度为90%时水蒸气分压力约为3.4kPa）。数据中心内要保持恒温恒湿，空气中的含湿量就相对较少，水蒸气分压力亦比较低（例如，一般机房在温湿度在温度为24℃、相对湿度为50%时，水蒸气分压力约有1.5kPa），此时，由于机房内、外所存在的水蒸气分压力差，即使是没有空气直接流动的情况下，水蒸气也会通过机房的各种缝隙、门窗以及随着新风等向机房内不断渗透。因此，在此期间机房内一般不需加湿即可保持相当湿度，甚至需经常除湿（根据机房的密封性决定）。但当秋冬季节等室外温度很低的时候，空气中的水蒸气分压力会降低到低于机房内保持的较稳定温湿度时的水蒸气分压力，此时机房内水蒸气将会在压力差的作用下向室外渗透，造成机房相对湿度下降，此时就需要机房的加湿系统工作，向机房内的空气补充水蒸气，维持机房内的相对湿度。 \n 4.5.1　加湿方式 空气的加湿主要分为等焓加湿和等温加湿两种。此处的等温加湿其实是近似的等温，实际上空气的温度还是会有稍微的升高，只不过在工程中可以忽略。采用精密空调调节环境温湿度时是将温度和相对湿度同时控制。但近年来，数据中心对加湿的精度有所放宽，所以也有数据中心采用单独的加湿装置。 \n 1. 等温加湿方式 （1）电极式加湿 体积小，加湿量可控性好，精度控制范围为±5%，广泛应用于精密空调设备。电极式加湿主要原理是将电极伸入到加湿罐里的水中，在电极上通入交流电，以水做导电体将水加热至沸腾，产生的水蒸气随送风系统送入机房内。它的特点是加湿速度快、安全可靠、精度较高、控制简单。此系统最好使用经软化后的水，以免产生水垢。同时为防止电极腐蚀，还应控制软化水中溶解的氯离子与溶解氧的容量。另外，当加湿用水的电解质含量不足，导电率较低时，由于电流小，加湿罐中的水可能无法加热至沸腾，此时可加入少量盐以增加水的导电率；而当加湿用水的导电率过高时，由于电流过大，会在罐中产生电火花（放电）现象，此时做除盐处理后可消除此现象。", "pages": [124, 124], "status": "proofread"}, {"title": "PDF 139 · 第4章　数据中心空调制冷系统 · 书页 125", "kind": "逐字原文", "href": "#original/139", "text": "第 4 章　数据中心空调制冷系统 125 （2）红外式加湿 图4-19　电极式加湿器 红外线加湿器由高强度石英灯管、不锈钢反光板、不锈钢蒸发水盘、温度过热保护器、进水电磁阀、手动阀门、加湿水位控制器等组成。工作原理是，由石英管产生红外线热源，加热水盘中的水，使其沸腾产生水蒸气。它的特点是结构简单，对水质要求不高，但也会产生水垢。当加湿器不工作时，由于水温适宜，极易造成细菌和藻类微生物的生长，有可能对机房产生污染，水垢和微生物严重时甚至会堵塞下水道，造成机房漏水。因此，必须注意保持下水畅通，在有高架地板的机房，应考虑加装漏水报警系统。由于在红外加湿系统的局部（红外发热管）有较高温度，在消防安全要求较高的机房选用时需慎重考虑。红外加湿在精密空调中也有应用。 \n （3）电热式加湿 电热式加湿器是根据电能转换成热能的原理，将电加热管浸没在水中，电热管产生热量，从而使水沸腾变成水蒸气进行加湿，其精度可控制在±3%。电热式加湿控制精度更高，但其成本较高，在数据中心中较少采用。 \n （4）干蒸气加湿 直接采用输送来的蒸气进行加湿，加湿效果好，控制精度为±10%；设备采用不锈钢材质，喷出蒸气过程中无噪声。但需要有蒸气源生产装置，适用于有蒸气的工业生产，数据中心不采用。 \n 2. 等焓加湿方式 （1）湿膜加湿 湿膜加湿器就是经过处理的水通过管路送到湿膜加湿器顶部的淋水器，水在重力作用下，沿湿膜表面向下渗透，被吸水性极佳的湿膜材料充分吸收，形成均匀的水膜；当干燥的空气通过湿膜时，水分充分吸收空气的热量而汽化、 图4-20　湿膜加湿器 蒸发，从而使空气达到等焓加湿的目的，如图4-20所示。湿膜加湿器吸水性好、饱和效率高、材质轻、功耗较小、造价低，但湿膜容易腐烂、滋生细菌，需每年更换湿膜。 \n （2）超声波加湿 超声波加湿器是采用超声波高频振荡的原理，将水雾化为1～5μm的超微粒子，通过风机装置，将水雾扩散到空气中，从而达到加湿空气的目的。其特点是加湿强度大、加湿均匀、加湿效率高、体积小、对水质要求高，一般在单独采用加湿设备时可以考虑。", "pages": [125, 125], "status": "proofread"}, {"title": "PDF 140 · 第4章　数据中心空调制冷系统 · 书页 126", "kind": "逐字原文", "href": "#original/140", "text": "126 京东数据中心构建实战 （3）喷水加湿 这种加湿方式简单可靠、运行费用低，但加湿粒径大，容易滋生细菌，常用于空气调节的大型设备中，在数据中心中全新风直接冷却的系统中也有所应用。 \n （4）高压喷雾加湿 把水通过水泵加压至4kgf/cm 2 ～70kgf/cm 2 ，经0.15mm或0.20mm的喷嘴呈雾状喷出。其喷雾量大，对水质和材料的要求高，造价成本高；水质一般要求为纯净水，如果水质较差则容易堵塞喷嘴；运行维护工作量较大，在数据中心中较少采用。 \n （5）离心加湿 离心加湿具有成本低、加湿量大、颗粒大、均匀性差、精度差、耗水量大等特点，适用于大面积加湿的场合，数据中心基本不采用。 \n 4.5.2　除湿方式 当数据中心机房内湿度超过标准，为防止凝露现象的产生，需要对室内空气进行除湿处理，尤其是在我国西南、华南大部分地区，其空气中含湿量较大，除湿时间也较长。除湿的方法有很多，有冷却除湿式、溶液吸收式、固体吸附式等。目前应用于数据中心的只有冷却除湿式，其他方式由于涉及化学反应、再生反应等程序，不适用于数据中心场合。 \n 表面冷却式，即利用空调设备本身的制冷系统，通过降蒸发面积或降风量法来实现除湿。 \n 降蒸发面积法采用在相同制冷量情况下减小部分蒸发器面积（原理见图4-21）的方式来增大局部制冷量。当机组正常制冷循环工作时，电磁液阀和除湿电磁阀均处于开启状态，当机组进行除湿工作时，电磁液阀仍正常开启，除湿电磁阀关闭，使实际蒸发面积减小，单位面积蒸发器内的制冷剂的蒸发量增大，蒸气过热度减小，在风量不变的情况下，蒸发器表面温度下降至露点温度以下，开始除湿。但是由于其风速较大，有可能将凝水带出至机房。 图4-21　减小蒸发器面积的除湿循环示意图 \n 降风量法通过降低风机转速的方法来增加空气与低温制冷剂或水的接触时间，使空气", "pages": [126, 126], "status": "proofread"}, {"title": "PDF 141 · 第4章　数据中心空调制冷系统 · 书页 127", "kind": "逐字原文", "href": "#original/141", "text": "第 4 章　数据中心空调制冷系统 127 中的水蒸气析出。在原制冷量不变的情况下，制冷剂蒸气温度降低，蒸发器表面温度下降至露点温度以下，开始除湿。 \n 采用这两种方式，除湿速度快，效率高，无须再增加一套除湿循环系统，减少了机组体积及成本，且在除湿系统工作时不影响正常的制冷循环工作。 图4-22　小型除湿机 两种方法除湿效果相近，但降风量法相对来说更方便、安全，所以绝大多数空调厂家采用此方法。 \n 同样，由于近年来数据中心不断地提高运行温度，使得直膨机组的蒸发温度或冷水机组的出水温度也随之提高，此时通过表面冷却除湿的效果也打折扣，而降低制冷剂或冷冻水温度会加大设备的耗电量，所以，也有部分数据中心会单独配备小型的除湿机组进行湿度的独立控制。 图4-22所示为一小型冷冻除湿机的构造图，其原理与表面冷却除湿的原理是一样的。 \n 4.6　水处理系统 我国长江流域及珠江流域大部分地区使用的自来水是地表水，水中的矿物质含量低，水硬度低，在生产中所需处理的水量较小，华北、东北及西北等地大部分地区的自来水是地下水源，水的硬度高（水中的钙、镁离子含量高），在生产中则需经过相应的处理后才能使用。 \n 4.6.1　加湿水处理 电极式加湿器在工作时，随着水分的沸腾蒸发，原来溶解在水中的钙、镁离子就会以碳酸钙、碳酸镁的形式附着在加湿器的电极表面和加湿罐内壁上，影响电极间的正常导电，并使加湿罐内的存水量减少，严重时会阻塞加湿系统的排水甚至于整个机房空调系统的排水管，并有可能造成机组排水溢出，形成漏水。因此加湿罐在秋、冬、春季工作时，需要定期清洗。以华北地区为例，在冬季、春季室外含湿量极低的时候，加湿器最好每周进行清洗。 \n 为了减少清洗加湿器的工作量，可考虑对加湿上水的水质做软化处理。软化水处理的方法主要有： \n 1. 离子交换软化水 这是一种在暖通行业里应用非常广泛且技术成熟的软化水处理方法。工作原理是自来水先通过环氧树脂过滤，环氧树脂会吸附水中的钙、镁离子，同时置换出相对较活跃的钠、钾离子。在导电率变化不大的情况下，上水中能够形成水垢的钙、镁离子已经被除去，而钠、钾离子即使与碳酸根结合也不会形成水垢。这样，加湿器在工作的时候就不需要再去", "pages": [127, 127], "status": "proofread"}, {"title": "PDF 142 · 第4章　数据中心空调制冷系统 · 书页 128", "kind": "逐字原文", "href": "#original/142", "text": "128 京东数据中心构建实战 定期清洗了。当吸附了钙、镁离子的环氧树脂接近饱和时，采用高浓度的氯化钠盐水对其进行冲洗，可做再生，并能重复使用。设备维护量小，一般情况下每年向盐箱内加些盐就可以了。环氧树脂通常3～5年更换一次。对于机房精密空调来讲，此种软化水方法效果明显，维护工作量小，运行成本也不高。但其缺点就是含有氯化钠盐的加湿用水会对加湿器电极有轻微的腐蚀作用，电极会逐渐被腐蚀，直至消失。考虑到如果不做软化，加湿罐由于罐体结垢也需要每隔1～2年进行更换，同时软化水系统的运行成本并不高，为了减少机房工作人员的维护工作量，当数据中心规模较大、机房精密空调的数量较多时还是采用此种软化水系统。 \n 2. 反渗透纯净水处理 这种方法是将水中的离子全部除掉，进入加湿器的就是纯净水。由于制得的为纯净水，所以较适用于喷雾加湿、电热加湿等对水质要求高且对电导率无要求的场合；在电极加湿器中，为使加湿用水导电，可向加湿罐中滴入几滴盐水来增加电导率。因为使用的是纯净水，加湿器不需要冲洗；因为水中的含盐量及其他杂质不会增加，同时为保持住加湿罐内水的导电率，加湿器也不需要排水。理论上讲，这种方法在加湿系统第一次加好盐后，关闭排水阀，就终身不需要维护了。此种方法的缺点是反渗透纯净水处理设备造价昂贵，耗水量大，运行维护费用高，所以其应用并不广泛。 \n 3. 电子或磁力软化 这种方法理论上讲是使加湿用自来水通过一个电磁场或强磁场，使溶解在水中的钙、镁离子带有磁性，从而不易与碳酸根结合形成水垢。但由于实际使用效果并不理想，目前已很少采用。 \n 4.6.2　循环水处理 水冷系统有冷冻水循环和冷却水循环。冷冻水系统一般为密闭系统，其水质很少受外界环境影响，只要系统初期注水的水质合格，后期所需的水处理工作量较少，主要控制pH值、溶解固体物浓度、溶解氧的含量即可。后期的补水可以采用软化水。而对于蒸发量巨大的蒸发冷却系统，一方面受外界环境的影响，其污染物，如粉尘、树叶、杂物等的含量较大；另一方面，适宜的水温也会滋生各种微生物、菌类、藻类、苔藓类等物质。如果换热器内部的换热过程持续恶化，会造成冷水机组内部因冷凝压力过高而停机维护。 \n 为使循环水的水质达到相关要求，水处理需要定期排污。排污就是恒定排出一部分循环水，同时补充自来水从而达到控制循环水浓缩倍数的目的。浓缩倍数就是在循环水中，由于水分蒸发而浓缩的循环水中溶解固体与补充水中溶解固体的比值。在实际测量中，可用循环冷却水的电导率值与补充水的电导率之比来计算。综合考虑系统换热效率和用水成本等因素，冷却循环水的浓缩倍数宜控制在3～5。冷却水的处理标准一般根据GB 50050—2007《工业循环冷却水处理设计规范》中相关规定执行，主要数值规定如表4-3所示。", "pages": [128, 128], "status": "proofread"}, {"title": "PDF 143 · 第4章　数据中心空调制冷系统 · 书页 129", "kind": "逐字原文", "href": "#original/143", "text": "第 4 章　数据中心空调制冷系统 129 表4-3　间冷开式系统循环水水质部分标准 项　目 单　位 许 用 值 项　目 单　位 许 用 值 浊度 NTU ≤10 总Fe mg/L ≤1.0 pH — 6.8～9.5 Cu 2+ mg/L ≤0.1 钙硬度 mg/L ≤1100 Cl − mg/L ≤1000 \n 用于冷却水质处理的主要方法有： 1. 电子除垢 电子除垢仪主要是通过电磁感应原理，通电后产生电磁场使管道内水分子产生共振，把氢键缔合的水分子团变成单个的极性，改变水的活化性，这些极微小的水分子可以渗透、包围、溶解、去除系统中的水垢提高水分子对钙镁离子、碳酸根离子等成垢组分的水合能力，起到阻止水垢形成的作用，使水垢结晶逐渐变得松软、脱落、溶解，从而达到除垢的目的；同时可以使溶解氧与水分子结合不易析出，抑制氧化腐蚀和垢下电化学腐蚀的发生。电磁场在工作时产生微电子流使细菌、藻类赖以生存的环境被破坏，并且溶解氧在电磁场和超声波的作用下形成一些如O 3 、H 2 O 2 等对细菌、藻类具极强杀伤力的物质，起到杀菌灭藻的作用。 \n 电子除垢装置有全程式和旁流式之分，全程式是直接安装在管路上，处理全部的水量，安装于循环泵的出口端；旁流式则只处理一部分的水量，安装于循环泵的两端。但是这种电子设备的应用也有局限性，由于冷却水中的水垢、杂质不可能完全去除，所以经过一段时间的运行后，电子设备本身也会出现脏堵、结垢的现象，从而弱化其功能，影响水处理的效果。所以对于蒸发量大的系统还需采用其他水处理方式。 \n 2. 化学水处理 化学水处理主要是通过向水系统中投加一定量的有机化学物质，达到水处理目的。主要药剂分类有缓蚀剂、阻垢剂、杀菌灭藻剂、净化剂等。 \n 水处理中应用的缓蚀剂有很多，如铬酸盐、锌盐、磷酸盐、硝酸盐、硅酸盐等。随着环保要求的提高，冷却水处理中大量使用有机磷酸盐、有机磷酸酯等物质，而钼酸盐和钨酸盐作为缓蚀剂也有部分应用。 \n 阻垢剂亦是冷却水处理中必不可少的组成部分，水中大量的钙、镁离子随水分的蒸发而浓缩，会在设备、管道表面形成致密的水垢，破坏换热环境。阻垢的原理由螯合增溶、凝聚与分散、静电斥力、晶体畸变作用四部分组成。根据阻垢剂的成分组成，可将其分为天然聚合物阻垢剂和合成聚合物阻垢剂两大类。 \n 清洗剂通常用于清洗金属设备表面的沉积物，如腐蚀产物、水垢、微生物粘泥和开式系统中进入水系统的沙尘产生的沉积等。 由于冷却水温度和氧环境适宜，特别有利于菌类和藻类的生长，菌类和藻类会堵塞管", "pages": [129, 129], "status": "proofread"}, {"title": "PDF 144 · 第4章　数据中心空调制冷系统 · 书页 130", "kind": "逐字原文", "href": "#original/144", "text": "130 京东数据中心构建实战 道和设备。杀菌灭藻剂能有效地控制水中菌藻繁殖和粘泥生长，并具有良好的粘泥剥离和一定的分散、渗透作用。 \n 净化剂能除去含油污水中的机械杂质和油，其作用除了絮凝剂所起的分离悬浮固体或机械杂质以外，还具有油水分离的净化作用。因此，除含有一般絮凝剂成分如铝盐、聚丙烯酰胺等以外，常含有一些表面活性剂。 \n 4.7　通风系统 4.7.1　新风系统 1. 新风的意义 维持机房内的正压，有利于保持数据机房良好的空气环境，防止室外污染物侵入。 为室内人员提供适量的新鲜空气，维持正常的生活工作环境。 \n 2. 新风量的计算 数据中心的新风量应取以下两项中的最大值： 保证工作人员每人40m 3 /h； 维持室内正压：即主机房内的压力比室外压力高9.8Pa，其他房间内的压力比室外压力高4.9Pa。 \n 在工程中，由于数据机房的建筑结构密封条件、人员数量等不尽相同，造成计算出的新风量准确度不是很高，同时也没有必要采用控制上相对复杂的变风量系统来调节新风量，所以通常根据经验估算所需新风量值。一般新风换气次数为1～2次/h时，就基本能满足相关要求。 \n 3. 新风质量要求 数据中心的新风一般要求经过处理后再送入室内，不承担室内负荷，所以会经过空气过滤器及表冷器等部件，达到以下标准： \n （1）洁净度 GB 50174—2017中规定每立方米空气中大于等于0.5μm的粉尘粒子少于17 600 000粒。一般计算中可用表4-4所示的含尘量。 \n 表4-4　大气含尘量中0.5μm粒子数据 地区 粉尘粒子数 粒径 严重污染区 工 业 区 城 市 郊 区 清 洁 地 区 ≥0.5μm 200×10 7 30×10 7 20×10 7 10×10 7 \n 根据表中数据计算，对室外新风中0.5μm粒子的总过滤效率要在80%～95%的区间，", "pages": [130, 130], "status": "proofread"}, {"title": "PDF 145 · 第4章　数据中心空调制冷系统 · 书页 131", "kind": "逐字原文", "href": "#original/145", "text": "第 4 章　数据中心空调制冷系统 131 通常需要粗效和中效过滤器的组合使用来达到要求，如果在严重污染地区就需要配合高中效及以上的过滤器来使用。 \n （2）温湿度 理论上要求新风处理到室内焓值点送风，这样送风不至于对室内温度产生较大影响，造成温湿度急剧变化。但目前市场上大多数产品均采用露点送风，此时就需要设计中尽量避免新风直接进入机柜处，并且送风场应尽量均匀。 \n 4.7.2　送排风系统 数据中心内的送排风系统主要有平时通风和灾后通风。在两种都需要的房间内，可以共用，通过电动阀来切换运行状态。 \n 1. 平时通风 平时通风主要用于除主机房外的辅助设备间内，如配电室、电池间、发电机房、油箱间、钢瓶间、冷水机房等平时有余热余湿及散发污染物的房间。 \n 一般小型的配电室可以根据余热量计算通风量，或按简单按3～4次换气计算。用于大型的数据中心的配电设备较多，而且其重要性较高，所以大多用空调设备来消除热量。 \n 电池室是存放UPS电池的房间，目前主要应用于数据中心的电池为阀控铅酸密闭蓄电池。铅酸电池在充电时会发生化学反应生成氢气，有可能释放至室内。众所周知，氢气在一定条件下，遇电火花会产生爆炸，处于爆炸环境下的各种设备应采用防爆性设备。但国内绝大多数数据中心在建设中都没有完全采用防爆型装备，也确实存在相当的难度。也有学者在通过研究讨论GB 50058—2014《爆炸危险环境电力装置设计规范》及GB 3836.14—2014《爆炸性环境　第14部分：场所分类　爆炸性气体环境》后，得出的结论是在通风良好的情况下，电池室可以当作安全环境对待。所以，在保持通风系统不停机的情况下，数据中心内的电池室可以按普通房间设置通风装置，换气次数≥5次/h，排风口设在高位。有条件的数据中心也可以采用防爆型风机来增加安全系数。 \n 发电机房内的通风一般设置两套系统，一套是平时为房间换气用，设计经验值是3次/h。另一套是为发电机设计的工艺通风系统，以满足发电机燃烧及冷却用空气量，一般由厂家提供数据。 \n 柴油发电机房的油箱间可按换气次数≥5次/h设计。同样，关于油箱间是否采用防爆装置也不明晰，根据GB 50016—2014《建筑设计防火规范》及GB 50160—2008《石油化工企业防火设计规范》的规定，−35#轻柴油为乙B类，其他柴油均为丙A类，根据GB 50019—2015《工业建筑供暖通风与空气调节设计规范》中关于防爆设备的相关规定，绝大多数油箱间可不采用防爆型风机。但工程中大多数实例采用防爆风机以确保安全。 \n 钢瓶间内按换气次数≥5次/h设置排风系统，由于所排除可能泄漏的灭火气体比空气重，排风口位于房间下部。", "pages": [131, 131], "status": "proofread"}, {"title": "PDF 146 · 第4章　数据中心空调制冷系统 · 书页 132", "kind": "逐字原文", "href": "#original/146", "text": "132 京东数据中心构建实战 冷水机房内平时通风换气按6次/h设计，但为防止制冷剂突然泄漏至室内，同时设置12次/h的事故通风系统。在门内外分别设置开关，并且制冷机应将爆破口通过管道接至室外。 \n 2. 灾后通风 这里的灾后通风专门指用于气体灭火后排除消防气体的通风系统。根据GB 50370—2005《气体灭火系统设计规范》，为保障人员安全，对灭火后的防护区进行通风，换气次数不小于5次。由于灭火气体比空气重，所以排风口需要设置在房间下部。 \n 4.8　主要节能措施与新型系统 节能是数据中心大规模发展以来不变的课题。数据中心的建设花费很大的费用，维持数据中心的电力消耗也成为一笔巨大的支出。IT设备所需的电量基本不变，节能主要体现在空调制冷系统中。 \n 4.8.1　主要节能措施 1. 提高数据中心的温度 有研究数据显示，机房环境温度每提升1℃可以带来4%的制冷成本节约。同时，通过对主流服务器进行测试发现，当环境温度超过27℃时，服务器的耗电量会有较明显的提高。所以越来越多工程设计将送风或冷通道控制在27℃以下，而过去传统机房的环境温度一般要求维持在23℃左右。 \n 2. 延长自然冷却时间 提高了数据中心的温度后，设备的供冷温度可以同时得到提高，又能延长数据中心采用自然冷却的时间。以冷水系统为例，以往传统数据中心的冷冻水温度一般为7～12℃，在北京地区，全年39%的时间可以利用自然冷却；如果将冷冻水温度提高到10～15℃，全年自然冷却时间将延长至46%，同时由于蒸发温度的提高，冷水机组COP可以有较大提高。目前国内技术领先的数据中心已经将冷冻水温度提高至供水温度15℃、回水温度21℃，全年自然冷却时间可以达到70%甚至更长。 \n 3. 采用变频设备 如前面章节中所述，空调系统中所有的旋转设备如压缩机、水泵、风机等都可以采用变频模式供电。对于泵与风机设备，电源频率与电机转速的理论公式如下： n = 60 f / p 式中： n ——电机的转速（r/min）； 60——单位为分钟（min）； f ——电源频率（Hz）；", "pages": [132, 132], "status": "proofread"}, {"title": "PDF 147 · 第4章　数据中心空调制冷系统 · 书页 133", "kind": "逐字原文", "href": "#original/147", "text": "第 4 章　数据中心空调制冷系统 133 p ——电机旋转磁场的极对数。 设备功耗与转速相似律理论公式如下： N 1 / N 2 = ( n 1 / n 2 ) 3 式中： N 1 、 N 2 ——变频前后的设备功率； n 1 、 n 2 ——变频前后的设备转速。 \n 可以看出，理论条件下，变频前后的功率是转速的立方关系，其实际意义就是通过对泵和风机进行变流量调节可以有效降低用电量，降低因设计工况、设备选型与实际运行不符时所造成的能量的浪费。 \n 但是值得注意的是，并不是转速越低对节能越有利。对于水系统来说，水泵的运行工况点是水泵曲线与管网的特性曲线的交叉点，水泵降频后，导致水泵的流量与扬程下降，使末端空调水流量减小，这样末端空调本身会加大风机运行以提高换热量，导致末端耗电量增加，所以水泵频率的调节要根据实际情况进行综合分析。而且，水泵长期在低频状态下运行会导致泵体发热异常，影响系统可靠性。 \n 对于离心式制冷压缩机，降低电机的运行频率主要作用在于： 转速的降低，可以使机组承受较低的冷凝温度，降低蒸发器和冷凝器之间的压差，减小压缩机的做功，从而使机组的能效比增加。 冷凝温度降低时，冷凝压力也降低，能够有效地避免低负荷时因蒸发器冷凝器之间压差过大而造成的喘震现象。 由于部分负荷时压缩机功率降低，使得部分负荷时能效系数IPLV值提高。 \n 4.8.2　新型系统形式 温度提升后，可利用的自然界冷源随之增多。通过直接或间接的冷却可以显著的降低PUE，目前已开发应用的供冷形式主要有： \n 1. 直接新风冷却 直接新风冷却是指在环境适宜的地理区域，直接将室外较低温度的新风引入，通过空气直接流出带走数据中心内的热量，使整个处理区域形成一个巨大的空气处理机组。 \n 整个系统包括新风的初效过滤、中效过滤，盘管，加湿器、风机墙等工作段。在室外温度很低时，比如冬季时可以引入室内回风中和室外的过冷空气，合理控制送风温度，防止结露。加湿采用喷水加湿，同时可以降低进风温度。盘管段是为补充制冷和除湿设置，可以用集中冷源供冷，也可以用干冷器、直膨机组等供冷。如果外界环境适宜，也可以取消此段。 \n 这种方式最大的优点是没有中间换热环节，减少了换热损失，冷量利用率高。其最大缺点则是新风直接引入机房内会污染主机房，污染物主要包括灰尘、二氧化硫等成分，所以对室外空气洁净度的处理需要大量的过滤装置，尤其是初效段更换的频率很高，造成运维成本高；同时由于换热后空气会流出房间，导致湿度处理装置工作量很大，即使加入回风也", "pages": [133, 133], "status": "proofread"}, {"title": "PDF 148 · 第4章　数据中心空调制冷系统 · 书页 134", "kind": "逐字原文", "href": "#original/148", "text": "134 京东数据中心构建实战 比普通室内循环的大很多。所以其应用对地理位置、气候环境的选择非常苛刻，其推广应用受到一定限制。目前国内有部分工程案例在运行。简单的新风冷却流程图如图4-23所示。 图4-23　全新风冷却流程示意图 2. 间接空气换热 为解决直接新风冷却的弊端，出现了间接空气换热系统，即采用空－空换热器。典型的系统为转轮式系统，利用转轮储能的特性，使其缓慢转动在室内外之间，避免了室外环境对室内环境的影响。同样，如果转轮应用的热交换量不足以满足数据中心内的换热量，可以在转轮的两侧安装冷却装置，水冷式可以将盘管安装在室内风机侧，包括加湿装置；直膨式可以将冷凝器安装在室外转轮排风侧。但是由于数据中心处理风量巨大，造成所需转轮的体积也很大，还需要和建筑做密切的配合，应用同样受到限制。转轮应用原理如图4-24所示。 图4-24　转轮冷却流程示意图 3. 热管及氟泵换热 热管是内部充有一定真空度制冷剂的密闭管道，利用制冷剂容易相变的特性，使热管本身具有较高的换热效率。理论上讲，只要存在温差，热管就能进行换热。目前已经出现热管和数据中心空调联合制冷系统。当室外温度较低时，一般是低于送风温度4～6℃，机组进入纯热管模式，此时机组的能耗部件仅为蒸发器和冷凝器的风机。蒸发器内的制冷剂在室内不断蒸发吸热，气态制冷剂上升至冷凝器中冷凝并经室外空气换热成为液体，同时在重力作用下回流至蒸发器，完成一个热管循环，如此往复进行。当热换热量不足维持所需制冷量时，可以用压缩机补充机械制冷。热管与空调机组的合理搭配，是数据中心自然冷却的一种重要趋势。 \n 氟泵则是一种“动力热管”，用氟泵输出动力使制冷剂在管道内循环并吸收释放热量，但是相对来说氟泵系统中相变的量较小，换热温差较小。其节能性虽不及完全无动力驱动的", "pages": [134, 134], "status": "proofread"}, {"title": "PDF 149 · 第4章　数据中心空调制冷系统 · 书页 135", "kind": "逐字原文", "href": "#original/149", "text": "第 4 章　数据中心空调制冷系统 135 热管系统，但跟普通压缩机比制冷有一定节能效果。图4-25为热管空调的简单原理示意图。 图4-25　热管空调系统原理示意图 目前热管工程造价较高，施工难度大，运行中受到外界空气污染而导致热管表面脏堵的现象较常见，其应用还在探索阶段。 \n 4. 蒸发冷却式 蒸发冷却从热学原理上是利用流体沸腾时的汽化潜热带走热量。由于流体的汽化潜热要比流体的比热大很多，所以蒸发冷却的效果更为显著。蒸发冷却有直接蒸发冷却和间接蒸发冷却之分。直接蒸发冷却相当于喷水室，降温的同时会增加空气湿度，在数据中心内很少全部采用此种制冷方式。间接蒸发冷却式，即利用室外水源蒸发时吸收热量的原理，通过空气/水－空气换热带走室内循环空气中的热量。在室外环境温度较低时，也可以变成空气－空气换热器。同时在设备合理位置还可以引入新风。如果蒸发冷却的换热量不够，同样可以在机组中增加压缩机或水冷盘管补充制冷。一方面避免了室内外空气的直接接触，另一方面提高了可利用冷源的温度，是一种比较理想的技术方向，已有少量的应用案例，但目前来说市场价格较常规冷却设备高。 \n 此设备的主要技术为换热芯，目前有金属和非金属之分。金属换热芯的热交换率较高，但是耐腐蚀性差，加工难度较大。 图4-26　间接蒸发冷却示意图 非金属的耐腐蚀性相对较好，但结构强度相对较差。另外水处理方面，由于水分不断在蒸发，会存在结垢现象。结垢会堵塞换热芯的气流通道，使换热效率下降，所以对水处理也有一定要求。简单示意如图4-26所示。 \n 5. 直接或间接水冷式 顾名思义，就是将室外温度较低且相对稳定的水源直接或间接引入盘管设备制冷。直接水冷系统对水源质量及环保要求很高，应用极少。间接水冷技术，比如引用海水，通过水－水换热器来进行冷却，在国外部分案例中有所应用。 \n 4.9　主要设备日常维护 1. 冷水机组 冷水机组作为制冷的核心部件，主要由电气系统、机械系统、供油系统、控制系统等", "pages": [135, 135], "status": "proofread"}, {"title": "PDF 150 · 第4章　数据中心空调制冷系统 · 书页 136", "kind": "逐字原文", "href": "#original/150", "text": "136 京东数据中心构建实战 组成。对于冷水机组的日常维护应根据厂家提供的安装维护说明书进行，在设备质保期内一般都有厂家的专门人员对机组进行定期维护，保质期后可根据实际情况选择是否购买厂家服务。平时运行中，值班人员应定期进行一次数据记录和检查，确保机组处于正常工作状态，及早发现问题。 \n 电气系统：平时主要检查机组的供电电压、机组运行电流、变频器的运行频率等参数，检查电源接线是否牢固，电动机的温度，定期进行机组绝缘电阻检查。 供油系统：供油系统是机组的重要组成部分，起到润滑压缩机部件的重要作用。压缩机叶片是精密的机构，如果没有足够的润滑，机组处于保护状态无法启动。所以平时油箱内的油会一直处于加热状态保证机组随时启动。平时主要检查冷水主机蒸发器和冷凝器压力、油箱压力、油温、油箱液位、油压差和排油压力是否正常，运行期间定期更换油过滤器、和冷冻机油。 水路系统：平时主要检查机组的进出水温度、压力和水流状态等，查看机组、管路是否有跑冒滴漏的现象；定期清洗水路系统中的所有过滤器；由于冷却水水质较差，长时间运转后冷凝器会有一定的结垢现象，造成换热效率的下降，进而引起冷凝压力和排气压力的升高，严重时可造成系统保护停机，所以应定期检查冷凝器管的污垢情况，有必要的话进行清洗。 机械系统：定期润滑导叶执行器处的连接轴承、球形接头和枢轴点。 控制系统：查看主机控制屏幕，各种参数设定是否正常；定期校验各种压力、温度传感器的准确性；检查水流开关的动作是否灵敏可靠。 \n 2. 精密空调 精密空调机组的运行维护，在各厂家随机资料里均应有详细的说明，且在开机调试时，厂家工程师会在现场对直接用户进行简单的技术培训。 \n 空气过滤器：机组长期运转时，空气过滤器必然会积累大量尘土，尘土积累过多会阻塞过滤器，造成气流量减少，影响空调的制冷量。严重时会导致蒸发器表面结霜，未蒸发完全的制冷剂液体进入压缩机，造成压缩机损坏。 风机：平时应定期检查风机叶片有无异物或损坏；轴承是否有发热损坏；如果是皮带传动的风机，还需检查皮带是否松动，如果皮带已松需及时上紧。 加湿器：对于电极式加湿器，要定期检查加湿器的电极腐蚀和水垢情况，以保持电极加湿器的电极有良好的导电性能，必要时更换电极或加湿罐；对红外加湿器要检查水盘的结垢情况和加热部件是否运行正常，温度保护装置是否更换；对于湿膜加湿器，检查水质是否良好、湿膜有无破损和挂菌，必要时进行更换，定期清洗进风格栅。 室外冷凝器：需定期检查，不能有塑料袋、废纸等异物阻塞冷凝器翅片影响散热；如果翅片上积有太多尘土影响通风散热时，需及时对其进行清洗，否则会造成压缩", "pages": [136, 136], "status": "proofread"}, {"title": "PDF 151 · 第4章　数据中心空调制冷系统 · 书页 137", "kind": "逐字原文", "href": "#original/151", "text": "第 4 章　数据中心空调制冷系统 137 机排汽压力过高。 压缩机：检查压缩机是否有异常的震动和噪声，排汽压力过高时，检查冷凝器（或干冷器）风机是否能正常工作，冷凝器放置地点通风是否顺畅。 传感器：长期暴露在流动的空气中，在尘土、水汽的长期作用下，传感器的数值会发生漂移，使得机房内温湿度的显示和控制产生误差。为减少传感器数值误差对机房温湿度的影响，传感器应定期进行校正。 \n 3. 冷却塔 冷却塔的维护也需按照厂家提供的使用说明书进行，值班人员平时需关注塔的运行状态和参数，关注塔盘水位，检查是否有异常的震动和噪声等。 主体结构：定期检查主体结构有无破损、腐蚀现象，必要时进行防腐喷涂；检查各连接部位是否紧固；检查机械装置、补水阀是否正常。 填料：检查填料的结垢、破损情况，定期清洗，必要时进行更换。 风机及皮带：定期检查风机的叶片角度和顶端间隙，检查并拧紧叶片和轮毂的各紧固件；检查轴承、皮带轮和皮带对齐检查皮带松紧度及运行状况。 电机：检查装配螺栓是否牢固；定期进行绝缘测试和电机润滑。 \n 4. 循环水泵 平时主要检查泵体水封处是否有漏水现象；运行是否有异常的震动；电机温度是否正常；进出水压力是否在合理范围内；定期对旋转部件进行润滑。 \n 5. 板式换热器 定期对板式换热器进行拆洗，去除运行中沉淀下来的污垢。 \n 结语： 总体上讲，数据中心的空调制冷系统有如下特征： 功能先进性：系统中所采用的设备都是针对数据中心系统做过优化或合理选型的，可满足数据中心设备对工作环境的要求。 性能可靠性：整个系统根据可靠性级别，采用冗余备份，管路多路由，从冷源、管路、末端配置各方面考虑，保证出现单点故障时系统安全运行。 系统灵活性：设备一般采用模块化设计，系统具备灵活的扩容能力，可以根据数据中心的实际建设情况分期投入，且在后期接入时不会影响原有系统运行。 智能服务性：设备本身自带各种精密传感器和科学的控制逻辑，并能接入高级的自动控制系统进行各种方案运行调控、数据统计分析，不但能满足实时监测需要，还可对运营服务提供参考信息，或直接给出解决方案。 运行经济性：选用能效比高的设备和新技术，符合数据中心节能、环保、智能运行与低PUE的发展趋势。", "pages": [137, 137], "status": "proofread"}, {"title": "PDF 152 · 第5章　数据中心后备发电机供电系统 · 书页 138", "kind": "逐字原文", "href": "#original/152", "text": "Chapter 5  第 5 章 数据中心后备发电机供电系统 \n 数据中心作为网络正常运行的核心基础，为满足连续运行的条件，获取完全独立的备用交流电源是数据中心的一个重要能力。确保数据中心连续运行的两个基本条件是：供电无中断、连续制冷。从长期的行业应用、可靠性、可维护性、可持续运营等角度来看，发电机供电系统是数据中心优先选用的独立备用交流电源。 \n 5.1　后备发电机供电系统在数据中心的定位 \n 数据中心作为超大容量数据运行平台的支撑，对供电系统的可靠性、稳定性、连续性的要求随着建设等级和规模的变化而变化。中小型数据中心要求在市电停电和计划性检修过程中能快速启动，同时应具备终端设备连续用电的稳定可靠。建设等级更高的大型数据中心要求备用电源系统具有硬件或软件系统的冗余性，在任何设备发生故障的情况下都不能影响数据中心的连续运行。 \n 要保证数据中心连续不间断供电可从两方面着手：获取完全独立的备用市电电源，或配置独立的后备发电机供电电源（在本章是指柴油发电机组及配套设备设施所组成的后备柴油发电机供电系统，简称发电机供电系统）。在国标GB 50174—2017《数据中心设计规范》中明确备用电源为独立的市电电源或独立的发电机组供电电源。发电机供电系统由数据中心自行配置。由于可靠性高、可独立管理和运营维护、投入切换完全可掌控、受外界影响因素较少，发电机供电系统可以完全隔离天气、地理、交通、施工、战争等的影响，安全系数相对较高。因此，基于数据中心的用电性质，发电机供电系统的可靠性是数据中心连续供电的必要选择。", "pages": [138, 138], "status": "proofread"}, {"title": "PDF 153 · 第5章　数据中心后备发电机供电系统 · 书页 139", "kind": "逐字原文", "href": "#original/153", "text": "第 5 章　数据中心后备发电机供电系统 139 5.2　数据中心电源需求特征与负载特点 \n 近几年大数据和云计算的推广应用，使数据中心的数据量呈前所未有的几何级增长。数据中心作为服务器的运行场所，是为信息和数据安全、稳定运行保驾护航的基础设施，电能消耗量巨大是其最显著的特征。 \n 5.2.1　数据中心核心负载设备及辅助系统 \n （1）IT设备：网络机房、机房模块内的IT设备（包含网络设备、服务器、存储等设备）。 \n （2）制冷设备：保障IT设备正常运行的冷水机组、循环水设备、冷冻泵和冷却泵设备、冷塔风机、精密空调、水处理设备、电动阀等。 \n （3）辅助设施：正常照明、动力环境监控系统、安全防范系统、监控中心系统等。 \n （4）消防设备：应急照明、疏散照明、消火栓系统、自动喷水灭火系统、气体灭火系统、火灾自动报警系统、防排烟系统、事故广播系统、消防电话通信设备、确保人身和财产安全的机房以及机房辅助区域的其他消防设施。 \n （5）其他设备：一般维护、清扫设备，一般办公、空调设备等。 \n 5.2.2　数据中心负荷等级及分类 \n （1）GB 50174—2017《数据中心设计规范》3.1.1条中将数据中心划分为A、B、C三级，ANSI/TIA-942—2012《数据中心通信设施标准》中划分为Tier1、Tier2、Tier3、Tier4四个等级。 \n （2）数据中心内的IT负载设备和支持IT负载运行的制冷系统是数据中心的核心用电负荷或特别重要的一级负荷。建筑内的正常照明、安防和监控系统、消防系统等辅助支持用电负荷为一级负荷，其余负荷为一般负荷。数据中心核心负载占全部负荷的90%以上。 \n （3）负荷分级和设备分类： 一级负荷：IT设备、制冷设备、辅助设施、消防设备。 三级负荷：其他设备。 \n 5.2.3　数据中心功率密度的变化 \n （1）IT负载在大数据的推动下，机柜负荷密度由以前的1.5kW/台发展到了8kW/台或更高，并且定制型机柜可以达到12kW甚至更高，刀片服务器满配时可以达到15kW的供电密度。机房单位面积从开始的1kW/m 2 ，提高到如今的2kW/m 2 或更高。机柜功率密度会随着技术的创新与成熟应用变得越来越高。 \n （2）从发展趋势角度来看，行业内正逐渐用供电密度和制冷总量来代替单位面积指标作为衡量数据中心规模的一种新指标方法。", "pages": [139, 139], "status": "proofread"}, {"title": "PDF 154 · 第5章　数据中心后备发电机供电系统 · 书页 140", "kind": "逐字原文", "href": "#original/154", "text": "140 京东数据中心构建实战 5.2.4　数据中心容性负载对供电系统的影响 \n （1）容性负载一般是指带电容参数的负载，即符合电压滞后电流特性的负载。容性负载充放电时，电压不能突变，其对应的功率因数为负值，而感性负载对应的功率因数为正值。与电源相比，负载电流超前负载电压一个相位差，此时负载为容性负载（如补偿电容负载）。 \n （2）数据中心里的负载通常是非线性设备，如UPS、IT服务器、日光灯、变频器等。此类非线性负载会向柴油发电机组反射大量的高次谐波电流，例如传统UPS的5次谐波对柴油发电机的运行危害很大，轻则导致柴油发电机带载异常，重则会损伤到柴油发电机。 \n （3）传统UPS在不同的负载率下阻抗特性还不一样，在轻载下呈现容性，而在重载下呈现感性。比如某款UPS产品三相负载分别为7kW、8kW、9kW时呈强容性，功率因数为−0.85、−0.86、−0.87；三相负载为12kW、13kW、15kW时呈弱感性，功率因数为0.96、0.97、0.95；三相负载为30kW时呈强感性，功率因数为0.92。柴油发电机很容易在轻载下因容性负载振荡输出高电压而发生保护，所以在采用传统电容补偿柜的设计中，轻载下不应轻易能投入电容补偿柜以防止柴油发电机过补偿而振荡保护，而在重载下才考虑投入电容柜来进行系统无功补偿。 \n （4）随着数据中心的发展，很多用户都考虑在系统中配置高频模块化UPS、高压直流电源，还有的将市电直供服务器的开关电源（PSU）直接挂在配电系统上。理论上这些高频开关电源类负载通常带有功率因数校正电路（PFC），在50%以上负载率的情况下可以实现很高的功率因数和很小的谐波。但实际应用时，因为2N的配置或者冗余的需求，在负载率不高的情况下也会呈现一定的容性阻抗特性。鉴于以上原因，在柴油发电机系统负载段采取负载侧分时启动，选择线性负载时应考虑容性和谐波因素，并采取一定的抑制措施，这样一方面可以更合理地计算柴油发电机的容量，另一方面将大大提高发电机组的启动成功率。 \n （5）谐波在电力系统中始终是个幽灵般的存在，谐波所产生的危害在某一节点上对供电系统来说具有非常大的危害。它会导致变压器产生附加损耗，引起过热导致绕组绝缘介质老化；导致电动机效率低下，严重时影响正常运行；使电容器、电缆等设备过热、绝缘老化、寿命缩短；使仪表和监控器件产生误差，灵敏度降低；会对临近的通信及弱电系统设备产生干扰，轻者产生噪声，降低通信质量，重者导致数据丢失，使通信系统无法正常工作；大量的3次谐波流过中性线时会使中性线过热甚至发生火灾；产生电网谐振，使保护装置，监测器件误动作或者拒动，严重时导致系统区域性停电。 \n （6）数据中心供电系统的最大谐波源是换流设备（例如整流器、逆变器、变频装置等）。现阶段运行的数据中心供电UPS主要采用12脉冲整流，最主要的特征谐波为11次谐波和13次谐波，谐波含量很低，但同时又加装了滤波装置，所以对供电系统影响很小。京东建设的数据中心供电UPS均采用了高频机，谐波含量会更低一些，基本可以忽略。与制冷机组配套的水泵设备普遍采用变频调速以提高电动机效率。而用于电动机调速的单台变频装置，一般是6脉冲整流，其最主要的特征谐波为5次和11次谐波，谐波电流含量较高，危害较大。因此，对数据中心供电系统中的电动机调速变频器产生的5次和11次谐波需要提", "pages": [140, 140], "status": "proofread"}, {"title": "PDF 155 · 第5章　数据中心后备发电机供电系统 · 书页 141", "kind": "逐字原文", "href": "#original/155", "text": "第 5 章　数据中心后备发电机供电系统 141 高重视，并采取有效的抑制措施，以免影响电能质量和品质，避免直接对IT设备产生干扰。 \n （7）谐波治理的基本思路有两种：一是装设谐波补偿装置来补偿谐波，这对各种谐波源都是适用的；二是对电力电子装置本身进行改造，使其不产生谐波，且功率因数可控制在0.98～1之间，这只适用于作为主要谐波源的电力电子装置。 \n （8）谐波治理采取“就地产生，就地处理”的原则效果最好。按照前期预留位置，根据专业公司通过专用设备实测的谐波含量来进行配置。谐波滤波设备尽量在附近按需设置，效果最明显。“就地处理”有困难时也可考虑在低压侧配置集中式专用的谐波滤波设备，但价格相对较昂贵。另外，系统谐波含量无法计算准确，按通常的估算方式配置时，滤波装置的容量往往被放大，造成成本不可控。 \n 5.3　柴油发电机组对功率的标定 5.3.1　国标对机组功率的标定 \n 功率选型是机组选择的核心内容，其原则是在最少投资的前提下满足使用要求。柴油发电机组功率的定义比较复杂，因此首先应该理解各种功率的定义，分析机组的工况性质，确定数据中心内柴油发电机组的功率条件。然后根据机组的现场条件和负载特性，计算并修正所需要的机组输出功率。ISO 8528-1：2005及GB/T 2820.1—2009第一部分中对功率定额种类规定如下： \n （1）持续功率（COP） 在商定的运行条件下按照制造商的规定进行维护和保养，发电机组以恒定负荷持续运行，且每年运行时数不受限制的最大功率。 \n （2）基本功率（PRP） 在商定的运行条件下按制造商的规定进行维护和保养，发电机组以可变负荷持续运行，且每年运行时数不受限制的最大功率。24h运行周期内运行的平均功率输出（ P pp ）应不超过PRP的70%，除非与发动机制造商另有商定。在要求允许的平均功率输出较规定值高的应用场合，应使用持续功率COP。 \n （3）限时运行功率（LTP） 在商定的运行条件下按制造商的规定进行维护和保养，发电机组每年运行时间可达500h的最大功率。按100%限时运行功率计算，每年运行的最长时间为500h。 \n （4）应急备用功率（ESP） 在商定的运行条件下按制造商的规定进行维护和保养，在市电一旦中断或在实验条件下，发电机组以可变负荷运行且每年运行时间可达200h的最大功率。24小时运行周期内允许的平均功率输出应该不超过ESP的70%，除非与制造商另有商定。该标准同时也对发电机组运行的现场条件做出规定：现场条件由用户确定，在现场条件未知且未另作规定的情况下，应采取下列额定现场条件：", "pages": [141, 141], "status": "proofread"}, {"title": "PDF 156 · 第5章　数据中心后备发电机供电系统 · 书页 142", "kind": "逐字原文", "href": "#original/156", "text": "142 京东数据中心构建实战 绝对大气压力：89.9kPa（或海拔高度1000m） 环境温度：40℃ 相对湿度：60% \n 必须明确的一点是，每一款发电机组都可以标定其在不同运行环境下的应急备用功率（ESP）、备用功率（LTP）、基本功率（PRP）以及持续功率（COP），其大小关系为ESP≤LTP<PRP<COP，但大小无比例，各个制造商均不同。 \n 5.3.2　制造商对机组功率的标定 \n 通常，柴油发电机组铭牌标称的输出功率分为： 备用功率（Standby Power） 常用功率（Prime Power） 连续功率（Consecution Power） \n （1）备用功率（Standby Power） 发电机组在规定的维修周期内和规定的环境条件下能够连续运行300h，每年最多工作500h的最大功率。等同于国标和ISO标准中的限时运行功率（LTP）。一般适用于要求不高的通信、楼宇等场所负载变化较多的偶然应急工况。 \n （2）常用功率（Prime Power） 发电机组在规定的维修周期内和规定的环境条件下，每年可运行的时数不受限制的某一可变功率序列内存在的最大功率，等同于国标和ISO标准中的基本功率（PRP）。一般适用于数据中心、厂矿、军队等负荷变化较小的经常运行工况。 \n （3）连续功率（Consecution Power） 发电机组在规定的维修周期内和规定的环境条件下，每年可运行的时数不受限制的某一恒定功率序列内存在的最大功率，等同于国标和ISO标准中的持续功率（COP）。一般适用于作为电站、与市电并网、要求较高的数据中心等使用负载变化绩效的连续运行工况。 \n 各个标准标定功率比较一览如表5-1所示。 \n 表5-1　各标准标定功率比较 功率定义 功率类型 负载类型 运行时限/h 超载性能 负载 因数/% 与国标对应 关系 \n 国标 持续功率 COP 恒定 — — — \n 基本功率 PRP 可变 — — 70 \n 限时运行功率 LTP 恒定 500 — — \n 应急备用功率 ESP 可变 200 — 70 \n 行标 额定功率 可变 90%负荷不限 10% 1h/12h — PRP-COP \n 企标 主用机组功率 可变 不限 10% 1h/12h — PRP-COP \n 备用机组功率 可变 500 — — LTP \n", "pages": [142, 142], "status": "proofread"}, {"title": "PDF 157 · 第5章　数据中心后备发电机供电系统 · 书页 143", "kind": "逐字原文", "href": "#original/157", "text": "第 5 章　数据中心后备发电机供电系统 143 （续） 功率定义 功率类型 负载类型 运行时限/h 超载性能 负载 因数/% 与国标对应 关系 \n 国产标 主用功率 可变 不限 10% 1h/12h — PRP-COP \n 备用功率 可变 500 — — LTP \n 进口标 备用功率 standby power 可变 200/500 — 60-70 LTP/ESP \n 长行功率 prime power 可变 不限 （10% 1h/12h） 50-90 PRP \n 持续功率 continuous power 恒定 不限 — — COP \n 限时运行功率 limited power 可变 500 — — LTP \n 备注：此表引用自2015年版中国数据中心工作组编制的《数据中心备用电源技术白皮书》。 \n 5.4　后备发电机供电及电源 数据中心后备发电机供电电源由柴油发电机组及配套电控设备、供储油系统、进排风系统、排烟系统、消声降噪装置、消防系统、监视报警系统和其他辅助系统组成。 \n 5.4.1　柴油发电机组及配套电控设备 由柴油发电机组、机组检修隔离柜、开关柜、并机系统屏、接地装置柜、直流电源屏、蓄电池组、排烟消声装置、配套高低压桥架及控制线槽和其他辅助设施组成。 \n 1. 柴油发电机组的组成 柴油发电机组主要由柴油发动机、发电机、安全监控、控制器等组成，如图5-1所示。 图5-1　柴油发电机组组件示意图 \n （1）柴油发动机 柴油发动机主要由燃油供给与调速系统、进排气系统、润滑系统、冷却系统、启动充", "pages": [143, 143], "status": "proofread"}, {"title": "PDF 158 · 第5章　数据中心后备发电机供电系统 · 书页 144", "kind": "逐字原文", "href": "#original/158", "text": "144 京东数据中心构建实战 电系统等组成。柴油发动机利用柴油为燃料，将化学能转换为旋转的机械能；再由发电机将此机械能转换为电能输出。调速系统通过调节供油量的大小实现对发动机转速（即输出电源的频率）的调节，在固定频率下对输出有功功率进行调节。 \n （2）发电机 发电机主要由定子、转子、励磁系统、控制系统组成。励磁调压系统是通过对励磁电流的调节来实现对发电机电压的调节（并网发电机可调节无功功率及功率因数）。 \n （3）控制器 图5-2　常用的控制器品牌 控制器可控制发电机组的就地/遥控启停机，对发电机的运行参数进行显示、记录和安全监控，确保发电机安全运行，同时具有自动同期、远程数据传输和遥控功能，以及机组在并网运行时运行逻辑的设定功能。目前常用的发电机组控制器如图5-2所示。 \n 柴油发电机组控制示意图如图5-3所示。 图5-3　柴油发电机组控制示意图 \n 2. 柴油发电机组的分类 按柴油发电机组的电压可以分为（10kV）中压油机和（0.4kV）低压油机。 按柴油发电机组的冷却方式可分为水冷和风冷机组。", "pages": [144, 144], "status": "proofread"}, {"title": "PDF 159 · 第5章　数据中心后备发电机供电系统 · 书页 145", "kind": "逐字原文", "href": "#original/159", "text": "第 5 章　数据中心后备发电机供电系统 145 按发电机组使用的连续性可分为常用机组和备用机组。 \n 3. 柴油发电机组的性能要求 柴油发电机组的性能指标应满足GB/T 2820.5—2009《往复式内燃机驱动的交流发电机组》中发电机组性能等级G3级及以上要求。 \n GB/T 2820.5—2009标准中第1部分关于用途、定额和性能中的第7条对柴油发电机组规定了四级性能。 \n G1级性能：要求适用于只需规定其基本的电压和频率参数的连接负荷。主要作为一般用途，如照明和其他简单的电气负载。 G2级性能：要求适用于对电压特性与公用电力有相同要求的负载。当其负载变化时，有可暂时的然而是允许的电压和频率偏差。如照明系统、风机和水泵等。 G3级性能：要求适用于对频率、电压和波形特性有严格要求的负载的连接设备。如电信负载和晶闸管控制的负载。 G4级性能：要求适用于对频率、电压和波形特性有严格要求的负载。如数据处理设备或计算机系统。 \n 4. 发电机组配套的电控设备 配套电控设备包含机组检修隔离开关柜、开关柜、系统母线、并机系统屏、直流电源屏、机组电源柜、供储油控制柜、接地电阻柜等。电控设备在选择时应注意环境因素对其产生的影响。 \n （1）其中机组检修隔离开关柜是检修维护阶段时对人身安全的重要保证，该柜具有明显断开点，通常在机组旁设置；开关柜负责多台机组的自动同步分合闸；系统母线汇集并联机组输出功率；并机系统屏集中监控整个电源系统的正常可靠运行；直流电源屏为中压柜提供可靠的控制及监视电源（低压柜通常采用专用小母线或本柜内取控制电源）；机组电源柜为机组和辅助系统提供专用电源，通常为双路电源供电以保障机组发电；供储油控制柜负责供储油系统自动补油、自动卸油、油液位等监控信息；接地电阻柜根据系统不同，有时采用单独接地电阻柜，有时采用公共接地电阻柜，发电机组通过接地电阻柜实现中性点接地控制。 \n （2）使用环境对柜体的要求 电气柜在标准中按照使用类别分为：危险区域和非危险区域。危险区域使用一般在油气、化学、工矿、精炼化工等场所比较常见，要求设备结构和器件都有防爆等级要求。非危险性区域使用是指除了以上场所和远离腐蚀、灰尘、危险的环境，设备一般都在专用的房间内或按标准经过专业技术处理。在数据中心应用的属于非危险性区域。数据中心配电设备一般采用Ⅱ类，室内操作、柜体的防护是为了保护操作人员不能直接接触到危险部件，按要求还需具备一定的防护等级。", "pages": [145, 145], "status": "proofread"}, {"title": "PDF 160 · 第5章　数据中心后备发电机供电系统 · 书页 146", "kind": "逐字原文", "href": "#original/160", "text": "146 京东数据中心构建实战 （3）海拔高度对选择设备的影响 在高海拔地区，因为空气密度的降低对载流量、绝缘介质强度、电气间隙、开关电器灭弧能力、器件温度都有影响，所以断路器和电气材料的标定应根据制造商的技术文件或相关标准进行修正。 \n （4）使用环境温湿度的影响 环境温度较高的场所会导致断路器载流过低，过高的环境温度还会影响控制器件的动作灵敏度。湿度高会导致发电机设备绝缘能力降低，使设备的泄漏电流增加，容易造成人身安全事故及电气事故，可以采用喷涂绝缘层的方式来降低湿度对机组绝缘保护的影响，但成本较高。另外一种方式也可以通过加装去湿加热器来降低湿度的影响，去湿加热器通常带有恒温或恒湿开关，采用AC 220V供电。 \n 5.4.2　典型的不同电压等级供电电源架构 \n 1. 中压10kV配电系统 （1）运行方式 \n 变电所10kV主接线采用分段单母线，正常运行时，两路10kV电源分别向两段母线供电，母联断路器此时为断开状态。当一路10kV电源停电时，母联断路器手动（或自动）投入运行，由第二路电源向两段母线供电，每路电源均可带起全部负荷。 10kV母线以放射式向各台变压器供电。变压器采用1+1配置，每台变压器的负荷率不大于50%，当一台变压器故障时，另一台变压器经母联断路器带载两段母线段全部负荷。 0.4kV母线采用分段单母线，每两段0.4kV母线之间设母联断路器。 当两路10kV市电电源均失压失电后，柴油发电机得到信号即刻自启动，发电机并机成功后，向变配电室两段10kV母线供电。当市电恢复后，确认市电电源各项指标正常，手动切换市电/油机切换柜，恢复市电供电，一键停止发电机供电系统。 \n （2）自动装置 柴油发电机组需具备快速自启动及手动启动功能。 10kV市电电源和10kV发电机电源间设自动切换装置，市电电源失电后，切换装置自动切换，10kV母线由柴油发电机供电。 低压侧配合高压侧具有更多选择性时：0.4kV系统母联断路器通常设有备用电源自动投入装置，当一台变压器故障停电后，0.4kV母联断路器自动投入。两进一母联设置自投不自复、自投自复、自投手复、手动四种控制状态。 \n （3）电气联锁功能 10kVⅠ、Ⅱ段母线市电电源进线断路器与母线联络断路器之间设电气联锁，禁止两路电源并列运行。 10kVⅠ、Ⅱ段母线发电机电源进线断路器与母线联络断路器之间不设电气联锁，允许两路电源并列运行。", "pages": [146, 146], "status": "proofread"}, {"title": "PDF 161 · 第5章　数据中心后备发电机供电系统 · 书页 147", "kind": "逐字原文", "href": "#original/161", "text": "第 5 章　数据中心后备发电机供电系统 147 图5-4　备用电源采用10kV柴油发电机与市电10kV中压配电系统示意", "pages": [147, 147], "status": "proofread"}, {"title": "PDF 162 · 第5章　数据中心后备发电机供电系统 · 书页 148", "kind": "逐字原文", "href": "#original/162", "text": "148 京东数据中心构建实战 10kVⅠ、Ⅱ段母线发电机电源进线断路器与市电电源断路器之间设电气联锁，市电电源进线断路器信号确认断开后，发电机电源进线断路器才能合闸，禁止市电与柴油发电机并联运行。 \n 2. 低压0.4kV配电系统 图5-5　备用电源采用0.4kV柴油发电机与市电0.4kV低压配电系统示意 \n （1）运行方式 变电所10kV主接线采用分段单母线，正常运行时，两路10kV电源分别向两段母线供电，母联断路器此时为断开状态。当一路10kV电源停电时，母联断路器手动（或自动）投入运行，由第二路电源向两段母线供电，每路电源均可带起全部负荷。 10kV母线以放射式向各台变压器供电。变压器采用1+1配置，每台变压器的负荷率不大于50%，当一台变压器故障时，另一台变压器经母联断路器带载两段母线段全部负荷。 0.4kV母线采用分段单母线。每两段0.4kV母线设母联断路器。两进一母联设置自投不自复、自投自复、自投手复、手动四种控制状态。 当两段0.4kV母线市电电源均失压失电，柴油发电机得到信号即刻自启动，发电机并机成功后，向变电所0.4kV母线供电。当市电恢复后，确认市电电源各项指标正常，手动切换市电/油机切换柜，恢复市电供电，手动或自动停柴发供电系统。 \n （2）自动装置 0.4kV系统母联断路器设有备用电源自动投入装置。当一台变压器故障停电后，0.4kV母联断路器自动投入。当同组两段0.4kV母线市电失电时，柴油发电机自启动。0.4kV母线的市电电源和发电机电源间设自动切换装置，市电电源失电后，切换装置自动切换，0.4kV母线由柴油发电机供电。 正常电源与备用电源之间的切换采用自动转换装置，自动转换装置宜具有检修旁路功能，或采取其他措施，在自动转换装置检修或故障时，不应影响电源的切换。", "pages": [148, 148], "status": "proofread"}, {"title": "PDF 163 · 第5章　数据中心后备发电机供电系统 · 书页 149", "kind": "逐字原文", "href": "#original/163", "text": "第 5 章　数据中心后备发电机供电系统 149 （3）电气联锁功能 10kVⅠ、Ⅱ段母线市电电源进线断路器与母线联络断路器之间设电气联锁，禁止两路电源并列运行。 0.4kV母线发电机电源进线断路器与市电电源断路器之间设电气联锁，市电电源断路器信号确认断开后，发电机电源进线断路器才能合闸，禁止柴油发电机电源和市电电源并列运行。 \n 5.4.3　室内外供储油系统 \n 室内外供储油系统由储油罐、供油泵、倒油泵、卸油泵、日用油箱、电磁阀、液位计、阻火器、通风系统、排水系统、消防系统、配电与控制系统、环境监控、供回输油管路等组成。 \n 供储油系统供电电源：电源采用双路供电，正常电源与备用电源的切换采用自动转换电源装置末端切换。正常电源宜采用不间断电源系统供电。 日用油箱间及油泵房应设有可燃气体探测器、火焰探测器、气体声光报警器、声光报警器等必需的消防系统设备，同时应满足消防规范的规定。消防信号可上传园区或模块消控室。 日用油箱间及油泵房内所有机电设备、照明与开关应按相关规范选用防爆、隔爆产品，建筑物应配有阻火器等相关安全设施。 卸油间应设置专用静电仪器，防止卸换油时产生静电灾害。 室外供储油管路应按双环路路由设计，任何一点被切断或者其中一个供油系统发生故障，供油系统仍然可以正常运行。 日用油箱间及油泵房内应设有通风换气设施。储油罐区和油泵房内应设有排水设施，以保障设施安全。 柴油油品要求定期进行检测。 所有系统内的关键信号、危险报警信号均能上传至运维后台，可远程实时监视供油系统环境。罐区及泵房内宜设置红外摄像头并对可燃气体浓度实施安全监视，为自然灾害、不可预测的突发情况、燃油泄漏、维护过程提供安全保障。 \n 控制流程简图如图5-6所示。 PLC控制站储罐图的显示如图5-7所示。 控制方案如下： \n 根据需求，罐区配置埋地油罐数量应按需求设置，每个油罐配置一套供油泵，按一用一备配置，每台泵的运行时间可在触摸屏上切换。两个油罐之间配置一套倒油泵，按运营维护要求执行油罐间相互倒油。宜设置PLC控制站，控制整个室内外供储油系统的运行，包括日用油箱自动或手动加油卸油、电磁阀、回油泵、风机、污水泵的运行控制。PLC控制站宜预留1～2个RS-485通信接口给运维后台，将设备的液位、报警、运行停止等信号均上传至运维后台监控，关键部位应采用就地和远程两种控制方式。", "pages": [149, 149], "status": "proofread"}, {"title": "PDF 164 · 第5章　数据中心后备发电机供电系统 · 书页 150", "kind": "逐字原文", "href": "#original/164", "text": "150 京东数据中心构建实战 图5-6　供储油控制流程示意 参数可调，部分参数可在现场操作站内直接按需修正调整。 \n 5.4.4　柴油发电机组的运行方式 \n 因为数据中心的重要性，所以在设计时应按系统需求和用户要求来考虑电气系统架构的冗余度。在规划设计柴油发电机系统时，按照需求容量可选用单台独立运行和多台并机两种形式。 \n 单台独立运行即单台机组直接与市电主进线进行供电切换。这种方式一般在容量较小的低压系统中较为常见，其特点是系统简单、故障影响面低、可靠性高、启动时间短。 图5-7　储油罐界面布置样式 \n 多台并机是将发电机组所有能量汇集在一处母线上，经过并机投放。此种方式便于能源调配，但送电时间略长，相比单台投放可靠性略低。一般按 N +1或者2 N 的原则来配置发电机组的数量。机组并联使用在大容量负荷中是比较常采用的一", "pages": [150, 150], "status": "proofread"}, {"title": "PDF 165 · 第5章　数据中心后备发电机供电系统 · 书页 151", "kind": "逐字原文", "href": "#original/165", "text": "第 5 章　数据中心后备发电机供电系统 151 种方式。选择应用时应根据现场环境、使用需求、安装环境、建设成本、可靠性、运营管理等因素进行综合考虑。 图5-8　供储油控制页面参数设置示意 \n 由于我国0.4kV的低压配电柜目前最高只能做到6300A以下的应用，所以并联输出的0.4kV柴油发电机总容量不宜过大。如果项目确实需要更大容量的机组，建议采用10kV中压柴油发电机组。一般并机的逻辑控制有三种： \n 第一种是接到此电信号后，所有的机组都同时启动，同时运行。即无论负载多少，并联的N+1台柴油机始终同时在线运行。 第二种是接到断电信号后，所有机组同时启动，然后根据检测到的负载大小投入或者切除机组。 第三种是接到断电信号后，首先只启动一台机组，然后根据负载大小，由系统决定是否需要启动其他机组并联运行。 \n 选用哪种并机逻辑控制方式还需针对项目的供电架构、用户需求、负载特点进行针对性分析后再确定。 \n 5.4.5　柴油发电机组的负载特性 \n 正确选用备用柴油发电机组容量，不仅要了解柴油发电机组本身，还要了解系统负载特性和设备技术特点给机组容量带来的不同影响，以下几个方面供大家参考： \n 1. 首先确定柴油发电系统是否是数据中心唯一的第二路电源，如果是，在选型时就要考虑长时间断电需要柴油发电机组长时连续运行的工况。在非线性负载中分为电感性（如感", "pages": [151, 151], "status": "proofread"}, {"title": "PDF 166 · 第5章　数据中心后备发电机供电系统 · 书页 152", "kind": "逐字原文", "href": "#original/166", "text": "152 京东数据中心构建实战 应电动机、变压器等）和电容性（如电容器等）两种，所以功率因数相对应的有超前和滞后两种。功率因数越低，对带载的柴油发电机组的输出容量要求越高。一般柴油发电机标称功率因数为0.8（滞后），而IT设备均为容性负载，功率因数超前。所以IT设备在转换为柴油发电机组直接供电时需要特别注意功率因数超前对输出容量的影响。并且负载侧多电源服务器已经从传统的非线性负载特性向接近线性负载或略呈容性的非线性负载特性转变。这些新型的IT设备广泛应用于数据中心内，它们产生的谐波正在减少，功率密度正在不断增大，为满足电磁兼容性EMC的输入，滤波器使负载输入特性从原来的0.65滞后变成了0.9超前。这种现象引起了供电电源系统新的运行紊乱，特别是影响了柴油发电机组的正常运行。 \n 2. UPS作为整流设备，在采用单相或三相整流时，整流器会产生大量谐波电流。比如，三相6脉冲可控硅（SCR）整流时，整流器输入的谐波电流主要是5次谐波电流，谐波电流总含量可达到30%～33%，增大了供电电流的有效值，降低了电网的功率因数。当市电供电时，电网容量很大，电网输出等效内阻很低，电流的波动不会对输出电压造成影响。但对于柴油发电机组，其内阻市电电网大得多，UPS的输入谐波电流在发电机绕组时产生压降，引起发电机组输出的电压波形畸变。尤其是谐波电流含量较大而发电机组容量又较小时，这种危害会更明显。 \n 3. 目前中大型规模的数据中心多选用变频冷水机组，而且与冷水机组配套的冷冻水泵、冷却水泵、冷塔设备等大部分都已采用变频带载的控制运行方式。变频器属于非线性设备，对发电机组的启动过程同样带来诸多困难。 \n 4. 非线性负载对发电机组的影响 使发电机过热，造成早期绝缘损坏； 发电机电压失调； 干扰其他辅助用电设备。 \n 5.4.6　柴油发电机组选型前注意事项 具体如下： \n 数据中心关键负载的总容量、地理位置和当地环保部门的要求。 根据关键负载总容量确定柴油发电机组的容量配比，计算柴油发电机组容量及并机台数。 根据数据中心的设计等级确定电气系统的架构。 根据供电系统的架构方案，确定机组并机方案。 UPS、变频器等非线性负载设备数量及谐波治理方式。 \n 5.4.7　柴油发电机组的容量选择 柴油发电机组若是整个数据中心的唯一后备电源，机组容量的最小值视同规划容量的交流输入端容量。", "pages": [152, 152], "status": "proofread"}, {"title": "PDF 167 · 第5章　数据中心后备发电机供电系统 · 书页 153", "kind": "逐字原文", "href": "#original/167", "text": "第 5 章　数据中心后备发电机供电系统 153 图5-9　非线性负载波形图 通常情况下，制冷系统设备及其他用电设备运行功率因数较低，部分变频设备因其特性附带有谐波电流，发电机选型时应考虑一定的余量。 海拔高度对发电机组功率输出的影响：当海拔升高时空气密度也会降低，同样影响柴油机和发电机的输出功率。不同品牌的柴油发电机组要按照厂家的功率修正曲线来计算降额后的实际功率。 环境温度对发电机组功率输出的影响：当环境温度过高时，空气密度降低，柴油机燃烧时的氧气量减少，燃烧效率降低，因而会降低柴油机的机械输出功率；同时发电机工作时需要冷空气对绕组进行冷却，温度过高会降低发电机的冷却效果，从而影响发电机的输出功率。各品牌柴油发动机和发电机的输出功率受环境影响的修正参数各不相同，实际设计中建议以各厂家的修正参数为准。 选择柴油发电机组连续运行工况有两个影响：长时间市电中断及供电系统灾难性故障停机。核心数据中心应按柴油发电机组以恒定负荷持续功率（COP）运行，且每年运行时数不受限制的最大功率来选用；其他级别数据中心，可考虑采用基本功率（PRP），但应慎重选择。 \n 5.4.8　电源系统中性点的接地方式 \n 选择电力系统中性点的接地方式是一个比较复杂的综合性问题，它与电压等级、单相短路电流、过电压水平、系统的继电保护和自动装置的配置及动作状态、系统供电的可靠性和连续性、人身安全、设备安全等问题有密切关系，并直接影响到电网的绝缘水平。电力系统的中性点是指电力系统三相交流发电机、变压器接成星形的公共点，而电力系统中性点与大地间的电气连接方式，称之为电力系统中性点接地方式。在数据中心供配电系统", "pages": [153, 153], "status": "proofread"}, {"title": "PDF 168 · 第5章　数据中心后备发电机供电系统 · 书页 154", "kind": "逐字原文", "href": "#original/168", "text": "154 京东数据中心构建实战 中，按规范要求普遍采用三相五线TN-S接地系统，变压器二次侧星形中性线直接接地，中性线N和保护零线（PE）分开。TN-S接地系统安全性更好一些，理论上PE线是不通过电流的，系统干扰小。 \n 我国电力系统常用的接地方式分为两大类：即中性点有效接地系统和中性点非有效接地系统。电力系统中性点的接地方式又分为三种：中性点不接地、中性点经阻抗电阻或消弧线圈接地以及中性点直接接地。前两种被称为非有效接地系统或小电流接地系统，后一种被称为有效接地系统或大电流接地系统。 \n 1. 中性点直接接地 中性点直接接地系统没有在中性线和大地之间连接电阻或者电抗，而是直接相连，故障接地电流大，要求保护继电器动作迅速。直接接地系统一般用于低压发电机系统。对于中压柴油发电机组，由于故障电流太大，一般不采用直接接地方式。 \n 2. 中性点经电阻接地 中性点经电阻接地是在中性线和大地之间连接电阻或者电抗，以限制接地电流，同时在一定程度上限制了非故障相电压的升高。在发生单相接地故障时，接地电流将触发保护继电器动作。 \n 中性点经电阻接地可以实现零序保护，提高系统的安全性，方便准确查找故障接地点。接地电阻起阻尼作用，可抑制谐振，有效地防止间歇性弧光接地过电压和谐振过电压。电阻值越小，消除谐振的效果越好。 \n 通过保护继电器的延迟设定，中性点经电阻接地可以承受瞬时接地故障而不中断运行。当接地故障时间足够长时，保护继电器动作，故障发电机解列。 \n 3. 中性点经消弧线圈接地 中性点经消弧线圈接地是在中性线和大地之间连接消弧线圈。在发生单相接地故障时，消弧线圈产生的电感电流补偿单相接地电容电流，使通过接地点的电流减小，使电弧自动熄灭。 中性点经消弧线圈接地不能抑制非故障相电压的升高。消弧线圈需要定期进行调谐，以避免谐振。 \n 4. 中性点不接地 中性点不接地系统没有中性线与大地的连接，是利用导体对大地的分布式电容接地，结构简单、成本低、对系统的干扰小。 当发生单相接地故障时，由于系统的中性线不接地，不接地的两相与地之间的电压为线电压，是正常电压的1.732倍，峰值电压将达到正常电压的2倍以上。所以中性线不接地系统对发电机的绝缘耐压要求比较高。 \n 5. 设备接地 设备接地是指在正常工作期间，所有非载流的金属管道、设备外壳、发电机框架等同时屏蔽并接地。设备接地提供了一个永久、持续、低阻抗回接至电源的电气通路。", "pages": [154, 154], "status": "proofread"}, {"title": "PDF 169 · 第5章　数据中心后备发电机供电系统 · 书页 155", "kind": "逐字原文", "href": "#original/169", "text": "第 5 章　数据中心后备发电机供电系统 155 正确接地可以防止“接触电压”，有助于在接地故障期间切断保护装置并有效防止人身触电。电源上的接地跳线将设备接地系统与交流系统接地导线（中线）连接在一点。接地连接位置位于交流发电机的机架上，如果配备了机组断路器，则在断路器防护罩内提供接地端子。大功率柴油发电机组一般都单独设置输出柜。严格来讲，为保证人员安全，机组旁应设置安全输出隔离柜。 \n 柴油发电机系统中性点的接地方式宜与市电接地系统相同，具体参照数据中心设计规范GB 50174—2017第8.4.9～10条相关内容。 \n 6. 发电机组中性线单接地与多接地分析 （1）发电机组单中性线电阻系统（见图5-10）： 无环流； 结构简单； 占地面积小。 图5-10　发电机组单中性线电阻系统 \n （2）发电机组多中性线电阻系统（见图5-11）： 有可能形成环流； 结构复杂； 占地面积大。 \n 5.5　发电机房及储油罐区选址 随着数据中心的规模增长，发电机供电系统的需求容量也越来越大。初期投资成本一直居高不下，以下两点可以降低投资建设初期成本过高的问题。 \n 柴油发电机房独立建设。在建设用地宽裕的情况下，可以考虑将发电机供电系统设置在独立的建筑内，这样可以集中放置机组设施设备，最大限度地减少数据中心的建筑面积，降低数据中心主体结构的建设成本。而且独立设置的柴发机房使得发电", "pages": [155, 155], "status": "proofread"}, {"title": "PDF 170 · 第5章　数据中心后备发电机供电系统 · 书页 156", "kind": "逐字原文", "href": "#original/170", "text": "156 京东数据中心构建实战 机组直接进排风的效果更好、机组效能更佳，容易施工安装，方便集中运营管理，可有效降低建设成本及运营费用。 图5-11　发电机组多中性线电阻系统 \n 柴油发电机组按需分批购置。在规划时将柴油发电机供电配套设施全部设计完成，在初期阶段把所有柴油发电机组配套设施全部预装完成，柴油发电机组可按需分批购置。 \n 5.5.1　柴油发电机房选址及机房布局 1. 建筑室外及室内选址 \n （1）室外选址时应注意噪声对环境的影响，发电机房的位置应尽量远离居民区，以减少机组噪声及烟气排放对居民的影响，机房应尽量在开阔场地上修建，以利于机组进排风及散热。 （2）尽量避开数据中心建筑物的主入口、正立面等部位，以免排烟、排风对其造成影响。 （3）宜接近建筑物的变电所，这样便于接线，减少电能损耗，也便于运行管理。 \n （4）建筑内机房的空间应充分考虑机组及附件的体积，保证机组和附件有足够的安装空间，并保证通风条件满足机组及规范要求。 （5）按建筑防火规范宜布置在首层或地下一二层，不应布置在密集场所的上一层、下一层或贴邻；远离有振动影响的房间，宜设置在靠外墙部位，便于通风排烟。 \n （6）柴油发电机房选择安装位置时首先应满足相关规范的规定。一般在有条件的情况下，柴油发电机组首选安装在室内，如果建筑环境和条件不允许时，可选择采用集装箱方式安装在室外或建筑楼顶（前提是建筑结构必须满足承重等各项指标要求）。 \n （7）将柴油发电机组安装在室内，主要是考虑到安全性好、便于维护管理，机组的寿命周期在一定程度上会得到更大的保护，烟气污染及噪声处理更容易满足消防部门的要求。采用集装箱式的柴油发电机组安装在室外主要是为了减少建筑占用面积，小功率段单台集装箱式发电机组方便移动，可作为应急使用。新建的数据中心宜首选设计在建筑内，而面", "pages": [156, 156], "status": "proofread"}, {"title": "PDF 171 · 第5章　数据中心后备发电机供电系统 · 书页 157", "kind": "逐字原文", "href": "#original/171", "text": "第 5 章　数据中心后备发电机供电系统 157 积受限的改造机房一般会选择在室外放置集装箱式柴油发电机组。 \n 2. 发电机房的布局 （1）基本的机房布置必须具备以下条件：混凝土基础、进风百叶窗、排风百叶窗、排烟口、排烟消声器、排烟弯头、防震及膨胀排气接管、吊码弹簧等，而油箱进排风机、电池、控制屏、配电柜和空气开关等辅助设备也应设在机房内或机房附近。 \n （2）柴油发电机房应按建筑防火规范要求采用耐火极限不低于2.00h的隔墙和1.50h的楼板与其他部位隔开，并设置甲级防火门。民用建筑内柴油发电机房的储油间储油量不大于1m 3 ，储油间应采用耐火极限不小于3.00h的防火墙与发电机房隔开，并设置甲级防火门。 \n （3）发电机房宜有两个出入口，其中一个出口的大小应满足搬运机组的要求，出入门应采取防火、隔音措施，并应向外开启。 \n （4）机房四周墙体及天花板应做吸声处理，吸收部分声能，并减少因声波反射产生的混响声。 \n （5）机房内设备的布置应满足JGJ16—2018《民用建筑电气设计规范》及GB50054—2011《低压触电设计规范》的要求，力求紧凑、保证安全以及便于操作和维护。 \n 3. 柴油发电机组的基础设计和施工时应考虑的问题 \n （1）机组若安装在楼板上，楼板承重应能满足厂家提供的机组静载荷和运行时的动载荷，并留有一定的安全系数。底座与楼板间的防震措施应按用户要求进行专项设计。楼板及周围支撑结构的承重强度应能承受“机组湿重的两倍和混凝土基础”的重量。 \n （2）对震动噪声要求不严格的场所，采用钢筋混凝土直接在混凝土面上浇筑即可。当周围建筑物为噪声敏感区域，为减少震动噪声对建筑物的影响，需采用隔离减震基础，基础的重量至少为机组重量的2倍，最高5～10倍，以承载动载荷，并且基础与机房不得有刚性连接。 \n （3）基础应高出地面至少150mm，沿机组底座每边扩展150mm及以上，也可根据用户及柴油发电机组制造商提供的相关数据确定。 \n （4）基础表面应进行防油和防水处理，在条件许可情况下宜设有排水排油设施，并应符合消防相关规定。 \n 柴油发电机组的布置如图5-12所示。 柴油发电机组侧视图如图5-13所示。 柴油发电机组基础如图5-14所示。 柴油发电机进排风系统如图5-15所示。 \n 5.5.2　室外储罐区的选址及管道系统 1. 选址要求 \n （1）储油罐区一般选择在距离柴油发电机房较近的园区内一角，该地段应远离人员密", "pages": [157, 157], "status": "proofread"}, {"title": "PDF 172 · 第5章　数据中心后备发电机供电系统 · 书页 158", "kind": "逐字原文", "href": "#original/172", "text": "158 京东数据中心构建实战 集场所、电网线路、火源场所，同时考虑地质条件、土壤腐蚀性以及地下水等因素。有条件的情况下宜设置在上风侧，不宜设置在低洼地段。应配套设置消防设施、防排水排气设施、安防设施等。 图5-12　柴油发电机组布置示意 图5-13　柴油发电机组侧视示意 \n （2）埋地油罐的基础承载能力应满足燃油和罐体、基础重量及其他附件重量，需要的承载能力应根据计算确定，应事先了解属地的规定要求以及建筑物地质勘查报告。", "pages": [158, 158], "status": "proofread"}, {"title": "PDF 173 · 第5章　数据中心后备发电机供电系统 · 书页 159", "kind": "逐字原文", "href": "#original/173", "text": "第 5 章　数据中心后备发电机供电系统 159 图5-14　柴油发电机组基础示意 图5-15　柴油发电机进排风示意 2. 供油管道系统 供油燃油管道应采用耐腐蚀无缝钢管，管道采用三布五油工艺处理措施。管道主供油段宜按双环路系统设计，避免因室外路由在复杂地质环境下引起因供油不畅导致的断油危险。 供储油简单管道系统如图5-16所示。 日用油箱组件如图5-17所示。 \n 5.6　发电机房进排风及消声降噪的处理 柴油发电机组噪声产生的声源很复杂，从产生的原因和部位可分为：排气噪声、机械噪声、燃烧噪声、冷却风扇、排风噪声、进风噪声和发电机噪声。 \n 5.6.1　机组运行时所产生的噪声声源分析 1. 排气噪声 \n 排气噪声是一种高温、高速的脉动性气流噪声，是发动机噪声中能量最大，成分最多的部分，比进气噪声及机体辐射的机械噪声要高得多，是发动机总噪声中最主要的组成部分。它的基频是发动机的发火频率。", "pages": [159, 159], "status": "proofread"}, {"title": "PDF 174 · 第5章　数据中心后备发电机供电系统 · 书页 160", "kind": "逐字原文", "href": "#original/174", "text": "160 京东数据中心构建实战 图5-16　供储油简单管道系统示意 排气噪声的主要成分有以下几种：周期性的排烟口引起的低频脉动噪声、排烟管道内的气柱共振噪声、气缸的亥姆霍兹共振噪声、高速气流通过气门间隙及曲折的管道时所产生的噪声、涡流噪声以及排烟系统在管道内压力波激励下所产生的再生噪声等。随气流速度增加，噪声频率显著提高。 \n 2. 机械噪声 机械噪声主要是发动机各运动部件在运转过程中受气体压力和运动惯性力的周期变化所引起的震动或相互冲击而产生的，其中最为严重的有以下几种：活塞曲柄连杆机构的噪声、配气机构的噪声、传动齿轮的噪声、不平衡惯性力引起的机械震动及噪声。 \n 柴油发电机组强烈的机械震动可通过地基远距离传播到室外各处，然后再通过地面的辐射形成噪声。这种结构噪声传播远、衰减少，一旦形成很难隔绝。 \n 3. 燃烧噪声 燃烧噪声是柴油在燃烧过程中产生的结构震动和噪声。气缸内的燃烧噪声的声压级是很高的，但是，发动机结构中大多数零件的刚性较高，其自振频率多处于中高频区域。因为有时声波传播频率响应不匹配，所以在低频段很高的气缸压力级峰值不能顺利地传出，中高频段的气缸压力级则相对较容易传出。", "pages": [160, 160], "status": "proofread"}, {"title": "PDF 175 · 第5章　数据中心后备发电机供电系统 · 书页 161", "kind": "逐字原文", "href": "#original/175", "text": "第 5 章　数据中心后备发电机供电系统 161 图5-17　日用油箱组件示意 4. 冷却风扇和排风噪声 机组风扇噪声是由涡流噪声和旋转噪声组成的。旋转噪声是由风扇的叶片切割空气流产生周期性扰动而引起；涡流噪声是气流在旋转的叶片截面上分离时产生的，由于气体的黏性引起的旋涡流辐射一种非稳定的流动噪声。排风噪声、气流噪声、风扇噪声、机械噪声均是通过排风的通道辐射出去的。 \n 5. 进风噪声 柴油发电机组在正常工作的时候需要有足够的新风供应，一方面保证发动机的正常工作，另一方面要给机组创造良好的散热条件，否则机组无法保证其使用性能。机组的进风系统基本包括进风通道和发动机本身的进气系统。机组的进风通道必须能够使新风顺畅地进入机房，同时机组的机械噪声、气流噪声也可以通过这个进风通道辐射到机房外面。", "pages": [161, 161], "status": "proofread"}, {"title": "PDF 176 · 第5章　数据中心后备发电机供电系统 · 书页 162", "kind": "逐字原文", "href": "#original/176", "text": "162 京东数据中心构建实战 6. 发电机噪声 发电机噪声包括定子和转子之间的磁场脉动引起的电磁噪声，以及滚动轴承旋转所产生的机械噪声。 \n 5.6.2　对机房噪声声源的处理 针对以上对噪声源的分析，我们可以从以下几个方面着手来控制噪声。 \n 1. 控制排气噪声 机组排气系统的降噪一般选用二级消声器进行处理，如机房内消声降噪处理效果良好也可采用定制消声器。设置排烟井可以有效隔断排气震动和排气噪声的传播，从而改善机组的运行环境和由排气管引起的噪声。如建筑环境许可，排烟管建议专设排烟通道通过隔音天井垂直向上在顶处排烟，将噪声排向空中改变噪声传播方向，使其自然衰减。 \n 2. 控制机械噪声 在发电机组与排风口之间安装排风导风罩道，导风罩采用柔性连接，以避免机组运行时因振动而损坏导风罩。控制机械噪声和燃烧噪声的有效方法：对机组进行隔震处理，机组的隔震采用高效弹簧避震器，经过隔震处理，机组表面的震动被有效隔断，将机组震动降至最低。 \n 3. 控制冷却风扇和排风噪声 根据机组运行所需的排风量，控制机组风扇和排风通道噪声的主要手段是设计一个好的排风吸声通道。 \n 4. 控制进风噪声 机房进风通道和排风通道一样直接与外界相通。进气通道的设计首先要满足进风净面积，以保证发动机的进气系统和机组的冷却有足够的新鲜空气吸入。在机房进风口设置进风消声箱不仅解决了进风处噪声问题，且保证有足够的新鲜风量进入机房，可解决机房过热问题和达到降噪效果。 \n 5. 机房的降噪 根据声学原理，应采用隔声、吸声、消声、缓冲扩张等综合治理措施来减少室内混响，降低噪声外泄，消除排气噪声。发电机房的内部墙壁和天花采用标准的吸声板进行内部吸声处理。吸声板可以起到隔声、吸声、美观的三重效果。 \n 6. 隔声门的降噪 隔声门是隔声结构中的重要构件，常常是隔声的薄弱环节。设计时隔声门要有足够的隔声量，还要保证开启方便和密封性。此门应满足消防规范要求。发电机组运行时所产生的各种噪声是复杂的，通过对以上各种声源进行合理的处理，达到规范环保降噪的要求。 发电机房降噪剖面如图5-18所示。", "pages": [162, 162], "status": "proofread"}, {"title": "PDF 177 · 第5章　数据中心后备发电机供电系统 · 书页 163", "kind": "逐字原文", "href": "#original/177", "text": "第 5 章　数据中心后备发电机供电系统 163 图5-18　发电机房降噪剖面示意 5.7　发电机组设备安装、调试及测试验收 \n 柴油发电机组属于重型设备，在移动和安装过程中都需要由专业的施工队伍进行。正确的安装调试是确保柴油发电机组能够长期安全、可靠、稳定工作的基础。机组的安装调试与使用是否规范以及施工工艺水平的高低，对机组的运行状态、修整间隔期和使用寿命都会产生重大影响。 \n 5.7.1　柴油发电系统的安装内容 安装内容包括但不限于：供储油管路预埋施工，安装起吊用具，准备机组基础水平吊线，机组减震装置定位及安装，发电机组安装就位，冷却系统安装，日用油箱及储油罐安装就位，接地系统制作，通风散热、排烟排气管的连接及吊装，减震、隔热、降噪、燃油箱的接口连接，机组油口高度、阻火器、供油泵和倒油泵安装等。还有配套电气柜、控制", "pages": [163, 163], "status": "proofread"}, {"title": "PDF 178 · 第5章　数据中心后备发电机供电系统 · 书页 164", "kind": "逐字原文", "href": "#original/178", "text": "164 京东数据中心构建实战 柜、信号屏的安装，电缆桥架的敷设，电缆的敷设，电缆孔洞防火封堵处理等。 \n 5.7.2　柴油发电系统的验收项 柴油发电系统安装质量的检查内容包含但不限于：机组和储油罐基础的载重，维护操作的安全间距，机组减震装置、接地系统的完整性，进排风与机组散热、排烟排气管的减震、隔热、降噪，燃油箱进排油，安全阻火器安装，供油泵和倒油泵的安装及减震；线缆连接、桥架的防锈蚀、桥架强度；电气联结、接地质量、电缆绝缘等是否满足与之有关的国家和地方施工验收标准内容及设计要求。在机组的安装质量验收时，应按照机组的安装和设计要求逐项进行验收。 \n 5.7.3　柴油发电机系统的调试项 柴油发电机系统的调试工作内容包含但不限于： \n 1. 调试前的准备工作 油料的计划使用量已全部到位并注入日用油箱和储罐内，同时检查机房调试环境、机组外观、机组冷却液和机油液位，并确认调试人员持证上岗、调试仪器仪表及记录报告表准备完毕。 \n 2. 开机前检查内容 警示牌、警戒围栏或警戒围线、接地警告牌等布置完毕；机组铭牌齐全无破损；机组无漏油、漏水、漏液；发动机、发电机、并机柜、并机屏、配电柜等各部件完好无损、接地良好，仪表无损坏；所有设备和设施表面清洁；各开关都在开机前的正常位置；绝缘电阻符合被测要求，绝缘强度合格。 \n 3. 发电机系统的验收指标 相序正确、输出电压调节范围符合要求、常温气压各项性能指标符合要求、频率符合要求、突加突减负载符合要求、自动启停机试验符合要求、额定工况测试符合要求、以及各项功能指标符合要求。实施好柴油发电机组的验收工作，对于柴油发电机组的安全稳定运行、可靠供电、最大限度地发挥柴油发电组在数据中心中的作用具有重要意义。 \n 5.7.4　柴油发电机系统测试项及常规测试项 1. 发电机系统投运前的验收测试 \n 单机测试项：连续运行测试、启动性能测试、电气性能测试、环境污染限值测定、燃油消耗值测定、密封性测定、安全性测试、保护功能测试、可靠性试验、外观质量检查、自动化性能测试。 并机测试项：启动可靠性测试、启动时间测试；突加载测试：从0%突加100%负载的能力；突加突减载测试：从0%突加到50%负载时的电压突降和频率突降测试，", "pages": [164, 164], "status": "proofread"}, {"title": "PDF 179 · 第5章　数据中心后备发电机供电系统 · 书页 165", "kind": "逐字原文", "href": "#original/179", "text": "第 5 章　数据中心后备发电机供电系统 165 从50%突加到75%再到100%负载的电压突降和频率突降测试；满载测试：稳态100%负载运行；电压和频率波动范围测试；110%负载下运行能力测试；并机时间测试，以及根据合同要求的其他测试项目。需要注意的是，单机验证连续运行能力测试时常一般为8～12h。 \n 2. 运营状态下的测试 一般情况下，发电机组及配套设备都处于停止运行状态，对设备的绝缘状态、可靠性、稳定性、启动运行成功率都带来严峻考验，有计划地进行发电机组及配套设备的性能测试对其可靠启动运行非常重要。 \n 定期进行空载测试：每月空载测试，时常一般3～15min； 定期进行带载测试：每季度带载测试，时常一般15～30min。 \n 有条件的情况下，建议带载率不低于50%。带载运行时应记录50%和100%负载时的参数：如电压、电流、有功、无功、频率、水温、机油压力、转速、蓄电池充电器电流、排气温度、发电机轴承温度、机组进气量等，测试时常可根据具体需求确定。 \n 5.8　后备柴油发电机组的运行维护、巡视保养 后备柴油发电系统在维护保养过程中应谨慎和严谨，各项安全准备工作一定要落实到位。此系统的特点是平时不投入使用，在启用时一般处于自动启动运行状态。由于设备长期不在运行发电状态，设备的绝缘保护和性能在可靠性上可能会有较大程度地降低。因此，发电机组的维护保养是数据中心正常运行的关键，一定要在遵守制造商维护保养手册基础上根据项目特点编制运营维护流程。 \n 5.8.1　柴油发电系统的巡视保养 保养是为了使发电机组、配套设备和设施保持在一个稳定良好的工作状态。一般是按柴油发电机组及配套设备的燃油消耗量、工作小时和（或）日历时间、维护周期进行周期性保养。一般采用燃油消耗量或工作小时数来确定保养周期。如果按日历时间可提供更方便的计划周期，并与工时计的读数相近，则可用日历周期（每日、每年等）替代工时计周期。应按保养周期表中指出的相应间隔期进行推荐的保养。 \n 关键设备设施，如发动机、发电机、电控柜、机组和直流屏的蓄电池、降噪箱风道、线缆桥架、柴油储罐、日用油箱、油泵类设备、通风设备、输油管路薄弱环节、接地系统等的实际工作环境也会影响巡视及保养周期。因此，若发电机在极度恶劣、多尘、潮湿或寒冷冰冻的条件下运转，巡视次数和保养次数需要比厂家规定的次数多。 \n 巡视和保养计划中的项目是按预防性巡视和保养管理程序编制的。如果遵照预防性巡视和保养管理程序进行巡视保养，那就不需要进行定期调整。履行预防巡视和保养管理程序，减少了计划外停机和故障造成的费用损失，将使运行成本降到最低。", "pages": [165, 165], "status": "proofread"}, {"title": "PDF 180 · 第5章　数据中心后备发电机供电系统 · 书页 166", "kind": "逐字原文", "href": "#original/180", "text": "166 京东数据中心构建实战 需要注意的是，有些因素会对发电机系统运行产生一定的不良影响，如： \n 柴油发电机组长时间低负载（＜30%负载）运行 柴油发电机组频繁起停 在发电机组带载运行后马上停机（应急停机除外） \n 应保持良好的运维巡视习惯： 每天不仅要去机房巡视发电机组，保持机组外表清洁，也要去检查与发电机组相关的开关柜、双电源转换柜等的状态。 确保机组的辅助系统，如蓄电池充电器、缸套水加热器、除湿加热器等处于运行状态。 发电机组启动后应去机房检查发电机组。 定期记录发电机组主要参数，绘制趋势表（或从监控系统下载趋势表）。 人在机房时必须在显眼处挂提示牌避免他人误操作。 \n 柴油发电机组应避免长时间空载运行，长时空载运行会导致气缸内的柴油和润滑油烧不干净，混合物从排气歧管往外淌，产生积碳，加快气缸套的磨损。 \n 5.8.2　柴油发电机组大修期确定 除了柴油发电机组大修周期和在此周期时的保养项目外，在操作和保养手册中一般是没有发动机大修的细节介绍。主要大修建议应由经过培训的人员和制造商授权的代理专业维修服务商进行。 \n 5.8.3　柴油发电系统辅助设备的基本巡视检查内容 柴油发电系统辅助设备包括蓄电池及充电器、机油液位、冷却液液位、空滤指示器、发电机组防潮加热器、发电机组缸套水加热器、日用油箱液位、机组蓄电池、直流电源、开关、机组控制器，以及直流屏、接地电阻柜、开关柜、油路系统控制柜、油泵设备、风机设备、储罐、输油管路等。 \n 检查维护的具体内容：检查机油、燃油、冷却液等的液位；检查油机控制器的性能、设备清洁；检查机组蓄电池电池液，当液位低于液位水平时加蒸馏水；检查充电器性能及电池各项指标等。 \n 5.9　柴油发电机组和供储油设施的清洁 5.9.1　柴油发电机组及配套设施的清洁 1. 柴油发电机组的清洁 \n 柴油发电机组应定期进行清洁擦拭，防止油污、灰尘对机组散热产生影响。清洁工作应在运营流程内严格执行。", "pages": [166, 166], "status": "proofread"}, {"title": "PDF 181 · 第5章　数据中心后备发电机供电系统 · 书页 167", "kind": "逐字原文", "href": "#original/181", "text": "第 5 章　数据中心后备发电机供电系统 167 2. 进排风降噪消声器的清洁 进排风消声装置应进行定期清扫，防止鸟鼠在装置中筑窝。应把消声片内部的灰尘清扫干净，紧固螺栓应定期进行检查。清洁工作应在运营流程内严格执行。 \n 5.9.2　供储油设施的清洁 \n 数据中心的柴油发电机所用的油一般为柴油。柴油除了在柴油发电机组附近的日用油箱内储存和供本机组使用外，机房的备用柴油一般都储存在几十立方的储油罐中。储油罐和日用油箱中的柴油包含一定量的泥沙、铁锈等杂质，在储罐内受温度、压力等影响，经长时间重力作用会从油体中脱离并向下聚集到罐底，形成一定量的沉积物。而且，由于温差的变化，内壁会形成一定量的冷凝水，冷凝水会不断累积并汇集到罐底。沉淀物长时间累积，在化合作用下形成油泥物，对油品的质量产生影响。而且油泥物不断增加，有腐蚀罐壁的风险。 \n 大部分数据中心储油罐采用埋地方式安装，会有地下水渗入，地下油罐的清洗难度会加大，施工安全也会有很大的隐患。为此，需定期对地下油罐进行清洗，排除存储罐、日用油箱中的沉淀物，清除附在壁上的微生物，降低储油罐运营中的风险。液位计、阀门执行器、安全压力表、油泵设备、电磁阀及执行器、安装在泵房的电气控制柜等均需定期进行清洁保养，检测绝缘性和密封度。 \n 结语： 今后，随着数据中心总装容量不断增长，柴油发电机组在数据中心的应用会发展成单机容量越来越大、台数越来越多，采用高电压等级是未来的趋势。后备柴油发电系统作为数据中心的最后一道用电保障，会随着数据中心的发展对其可靠性、连续性、稳定性、自动化控制等提出更高的要求。", "pages": [167, 167], "status": "proofread"}, {"title": "PDF 182 · 第6章　数据中心智能化系统 · 书页 168", "kind": "逐字原文", "href": "#original/182", "text": "Chapter 6  第 6 章 数据中心智能化系统 \n 一直以来，智能化系统是智能建筑的一个重要组成部分。它是以建筑物为平台，基于对各类电子信息技术的综合应用，集软件技术、硬件技术、通信技术为一体，具有采集、传输、存储、分析、判断、执行、人机交互和可视化等功能的综合系统。以建筑物的运营、安全和管理为目标，为建筑物提供安全、高效、便利和可持续发展的功能。 在数据中心的智能化应用中，智能化系统同样是以数据中心的运营、安全和管理为目标。它可以为数据中心内的各类机电系统和设备提供自动化的监控管理，为数据中心物理安全防范提供有效的防护，减少来自内部和外部的威胁，提高数据中心的安全等级和安防等级，并为数据中心的运营和决策带来帮助。 数据中心有着区别于其他建筑物的特殊性。在数据中心内运行的是成百上千的交换机、服务器和存储设备，这些设备的运行状态决定着IT系统的稳定性，一旦宕机将会造成不同程度的经济损失和社会秩序混乱。因此，必须确保这些IT系统安全、稳定、可靠的运行。 数据中心智能化系统的规划和设计，其首要目的就是防止和杜绝威胁IT设备稳定运行的因素发生。这些威胁存在于以下几方面： 供电问题 制冷问题 人为的错误或恶意破坏 火灾 液体泄漏 空气质量等 因此，数据中心智能化系统应本着防范这些潜在威胁的目的进行设计。需要监测数据中心的供配电系统、制冷系统和消防设施，需要设置完善的安全防范系统。例如，监测供", "pages": [168, 168], "status": "proofread"}, {"title": "PDF 183 · 第6章　数据中心智能化系统 · 书页 169", "kind": "逐字原文", "href": "#original/183", "text": "第 6 章　数据中心智能化系统 169 电质量、负载和蓄电池健康程度；监测PDU电路负载；监测制冷机组的输入和输出温度以及过滤器状态，在监测内容超出阈值时，进行告警。 \n 另一方面，随着数据中心的规模越来越大，其电能消耗和运营成本也居高不下。如果一个数据中心按1500个机柜、每个机柜按6kW计算，IT总负荷为9000kW。再加上配套的制冷设备、照明和其他辅助设施的耗电，在PUE＝1.3、电费按0.7元/kW·h计时，全年仅电费就约为7千万元。这还不含水能源和人力资源的消耗。 \n 因此，数据中心智能化系统还需要提升空间和能源的使用效率，降低能耗，增加自动化程度，减少人力成本。通过监测到的供电和制冷等数据，智能化系统可以分析数据中心的PUE和WUE等关键耗能指标，并实时查看IT设备和基础设施的能耗情况，根据设备的运行需要进行调整。比如，对一些能耗降低的区域，可以考虑采取对该区域的模块化UPS进行休眠、调整空调风机的风速等方法来节约能耗。 \n 6.1　数据中心智能化系统的功能和系统组成 \n GB 50174—2017《数据中心设计规范》中规定：数据中心智能化系统一般包含环境和设备监控系统、网络与布线系统、电话交换系统、小型移动蜂窝电话系统、火灾自动报警及消防联动控制系统、背景音乐及紧急广播系统、视频安防监控系统、入侵报警系统、出入口控制系统、停车库管理系统、电子巡更管理系统、电梯管理系统、周界防范系统、有线电视系统、卫星通信系统、大屏幕显示系统、扩声系统、中控系统、KVM系统、资产管理系统、数据中心气流与热场管理系统等子系统，每个数据中心可以根据需求，确定实际采用的子系统。 \n 数据中心按照服务的对象主要分为两大类：一类是企业数据中心（EDC），另一类是互联网数据中心（IDC）。根据不同的建筑面积，数据中心大致可以分为超大型、大型、中大型、中型、小型数据中心。根据可用性和可靠性的要求，GB50174—2017将数据中心分为A、B、C三个不同的等级。 \n 不同的数据中心有不同的基础条件和应用方式。数据中心的智能化系统应根据具体需要进行规划和设计。主要内容是监控各类机电设备运行，具备监测和分析能耗的功能，并与公共安全系统相关联，实现对数据中心遥测、遥信、遥控、遥调的管理功能，满足数据中心运维管理需要，为数据中心提供高效、实用的管理和安全运营提供保证。 \n GB50174—2017中规定：智能化系统宜采用统一系统平台，系统宜采用集散或分布式网络结构及现场总线控制技术，支持各种传输网络和多级管理。系统平台应具有集成性、开放性、可扩展性以及可对外互联等功能。系统采用的操作系统、数据库管理系统、网络通信协议等应采用国际上通用的系统。 \n GB50174—2017中将机房设备和环境监控与安全防范系统称为智能化系统，充分说明将各个独立的弱电系统集成在一起，形成信息汇聚、资源共享、协同运行和优化管理的", "pages": [169, 169], "status": "proofread"}, {"title": "PDF 184 · 第6章　数据中心智能化系统 · 书页 170", "kind": "逐字原文", "href": "#original/184", "text": "170 京东数据中心构建实战 综合应用系统平台是非常必要的。 \n 数据中心智能化平台是一个数据采集、加工处理、统计分析的数据管理平台。它需要对数据中心内的供配电系统、UPS电源系统、防雷接地系统、空调制冷系统、通风系统、消防系统、安防系统等设备的运行状态，数据中心内的环境温湿度、洁净度、能源使用情况等进行实时监控和记录，利用采集到的数据，反映数据中心的运行状态，为运维人员发现问题、解决问题提供依据，为数据中心的安全运行提供保障。 \n 6.1.1　系统架构与组成 数据中心智能化系统主要由前端采集设备、执行机构、传输网络、数据处理设备、数据存储设备、系统软件、显示设备、告警设备及其集成的子系统共同组成。 从智能化系统的物理框架角度划分，可以分为五个层次，如图6-1所示。 图6-1　数据中心智能化系统分层结构图 \n 6.1.2　前端采集层 针对数据中心的潜在隐患，在设计前端采集层时，应积极避免各类威胁到数据中心安全的因素。为保障数据中心能源的可靠和环境安全，前端采集的各类设备起到了十分关键的作用。 \n 1. 供配电系统的监控 （1）电力监控子系统 在数据中心应用中，中压配电柜除担负着将来自电网的电力安全可靠地分配给数据中心使用外，也要确保数据中心用电的同时不会对上游电网产生不利影响。因此，中压配电柜的监控系统对维系数据中心安全可靠、绿色地运行起着至关重要的作用。", "pages": [170, 170], "status": "proofread"}, {"title": "PDF 185 · 第6章　数据中心智能化系统 · 书页 171", "kind": "逐字原文", "href": "#original/185", "text": "第 6 章　数据中心智能化系统 171 各进/出线用继电保护装置应能提供电流、电压、频率、有功功率和无功功率、功率因数和电能等电气测量参数，用于测量和保护的采样速率一般不少于24点/周波。中压配电室市电进线必须具备电能质量在线监视和分析功能，监视内部和外部电能质量事件（谐波、电压骤升/骤降、闪变）并可判别扰动方向，暂态和稳态的波形捕捉，要求能记录至20μs的电压波动，分析127次谐波及2～40间谐波。电压偏差、频率偏差、三相不平衡分析、电压波动分析、记录每次电压上冲/下降和短时中断发生的时刻和持续时间。应能监视断路器分闸位置、合闸位置、工作位置、试验位置、抽出位置、储能位置、就地/远方控制选择、跳闸回路监视、外部复位、外部跳闸、外部报警等状态输入。 \n 中压开关柜的控制、监控功能应该适合现场运行人员就地监控和操作。数据采集部分客户端为多行液晶显示器，可显示三相电流实时有效值、整定值、命令和输出，显示正常及故障状态测量值；液晶显示器显示中文菜单，以方便进行调试和维护；有可由用户自定义的LED信号指示灯和状态指示灯，所有保持式的LED的复归有当地复归、接点输入复归、远方复归可选；具有用于菜单检索、数据输入、浏览阅读及开关操作等操作按钮及功能键。 \n 保护装置应该可靠地将发生故障的一次设备尽快从供电系统中退出，以最大限度地减少对一次设备的损坏，降低对供电系统安全供电的影响；具有开机自检和连续在线自检功能，装置中任一元件损坏，不造成保护装置误动作，且应该发出装置异常信号，故障标志达到模块级；具备可靠的硬件闭锁功能，可保证在任何情况下不误动，只有在发生故障，保护装置启动时才允许开放跳闸回路；具有自复位电路，发生“死机”现象可通过复位电路恢复正常工作，在进行抗高频干扰试验时，不允许自复位工作。 \n 此外，对于中压配电柜监控系统而言，一般具有数据记录及故障录波功能：微机综合保护测控装置能记录一般不少于64条事件，所有事件均应在装置内部附当地时标，时标精度＜1ms；事件记录可在当地和远方调用查看；故障录波的启动方式采用设定参数越限启动，也可由用户设定某一事件启动；故障录波长度、录波时间及录波采样时间均可调，录波时间不应小于20s，故障前不少于30个周波，故障后不少于10个周波；提供最大故障录波时间。 \n 继电保护装置有两个独立并同时工作的采用国际标准ModBus和SNMP通信协议的标准通信接口：一个用于连接当地PC机（RS232），实现各种调试功能，对保护进行就地访问、编程等；另一个用于与数据中心监控系统的集成。 \n （2）发电机组 当市电供应中断后，由蓄电池组通过UPS对负载进行持续供电，直至作为数据中心后备电源的发电机启动运行。对发电机进行实时监控有利于保障发电机稳定运行，保障数据中心的电力供应。 通常需要监测的发电机运行参数（状态）包括：三相输出电压、三相输出电流、输出频率、输出功率参数及其工作状态（运行和停机）、工作方式（自动和手动）、市电故障状态；", "pages": [171, 171], "status": "proofread"}, {"title": "PDF 186 · 第6章　数据中心智能化系统 · 书页 172", "kind": "逐字原文", "href": "#original/186", "text": "172 京东数据中心构建实战 还有发电机蓄油罐的液位、润滑油油温、油压等参数也需要监测；另外，可根据情况考虑监测其运行时间、转速、水温（水冷）、皮带断裂（风冷）、启动失败、过载状态、报警信号、故障信号等；并机系统工作状态（自动/手动）、报警信号、故障信号。 监控管理系统要能够实现对发电机的控制，包括发电机组的开/关机、紧急停车、主备用机组切换等。 \n （3）低压进线配电系统 低压进线配电系统，主要是监测进线配电柜的运行状况。通常的监测内容包括：三相电的相电压、线电压、相电流、频率、功率（有功功率和无功功率）、功率因数、电度、三相不平衡度、零地电压、谐波含量参数，以及断路器的分合状态；可监测SPD运行状态。 系统的实时数据采集，使得管理人员能够非常方便地读取配电系统的运行数据，了解供电情况；系统的历史数据分析和统计，能够帮助预防故障的发生。 \n （4）ATS自动切换开关 ATS作为控制主备回路供电进线的重要切换装置，是组成低压进线配电系统的一个重要组成部件。ATS的实时监控反映了主备回路的运行状况。其主要监测项包括：表征主备回路供电品质参数（如主备回路电压、频率、电流），以及表征ATS运行状态的数字量参数（如主备开关位置状态），还有ATS主备开关的转换次数、转换记录等。 \n （5）UPS输入柜 UPS输入柜是对下游UPS配电的低压配电柜，其相对应的监测内容主要是下游UPS的运行状况。对UPS输入柜的监测主要集中在三相电的相电压、线电压、相电流、频率、功率、电度等参数，根据情况考虑监测断路器的分、合状态。 \n （6）UPS不间断电源 即使是最完美的市电网络也不可能完全满足数据中心的不间断性需求，面对有可能因市电断电引起的宕机及数据处理错误问题，大多数公司都选择在公共配电系统与其关键负载之间安装不间断电源（UPS）系统。UPS对保障数据中心稳定运行意义重大，而对UPS系统进行实时监测，是保证UPS系统可靠性运行以及提高数据中心可用性的重要手段。 由于UPS的厂商、型号以及在数据中心应用时的配置差异，UPS可监测的参数也略有差异。通常需要监测的参数有：UPS三相输入电压、三相输入电流、输入功率、输入频率、三相输出电压、三相输出电流、输出功率、输出频率、电度、旁路电压、旁路电流参数；UPS输入、旁路、逆变器、整流器状态及电池充放电状态。另外，根据实际情况，蓄电池时间参数也可以是UPS监测的内容（蓄电池通常有专门的检测装置）。值得注意的是，一般不通过监控管理系统对UPS进行控制，以避免由此带来的断电风险。 \n （7）蓄电池组监控子系统 阀控铅酸（VRLA）蓄电池作为数据中心电源系统的主要储能设备，在数据中心后备电源方面发挥着极其重要的作用。但令人担忧的是铅酸蓄电池组故障率较高，包括容量劣化、备用时间不足，实际使用寿命低于设计寿命，由蓄电池故障引发的爆炸、起火等恶性事故", "pages": [172, 172], "status": "proofread"}, {"title": "PDF 187 · 第6章　数据中心智能化系统 · 书页 173", "kind": "逐字原文", "href": "#original/187", "text": "第 6 章　数据中心智能化系统 173 时有发生等。蓄电池故障成为电源系统的明显短板，给数据中心的安全运行带来巨大风险。 传统的蓄电池电压巡检不能及时识别早期故障电池，不能满足数据中心对电池可靠性的要求。 采用自动化在线蓄电池监测设备对蓄电池系统进行实时监测，可以及时发现并排除电池故障隐患，保证数据中心在市电停电时UPS系统能正常供电。 \n 1）电压监测与欧姆值监测系统 在线电池组检测设备通常有两类：一类是“电压检测系统”，检测单体电池的电压、电流、温度，在蓄电池放电时记录放电数据，在放电过程中找出落后电池，这种系统常用于可用性等级不高的数据中心电源系统中；另一类是“欧姆值监测系统”，除检测电压、电流、温度外还检测每节电池内阻。该系统能在电池处于浮充状态下发现落后及故障电池，具有更好的实时性，能及时发现问题电池，所以，GB 50174—2017定义的A级机房，明确建议“监控每一个蓄电池的电压、阻抗、故障和环境温度”。 欧姆值监测系统根据内阻测试间隔时间又分成：每天监控型、每周监控型和每月监控型。目前有些系统还能同时监测到电池间连接条的连接状况，建议A级数据中心采用。 \n 2）在线蓄电池监测系统欧姆值测试原理 目前使用的蓄电池类型主要是阀控式铅酸蓄电池。研究发现蓄电池内部的极板腐蚀、活性物质脱落、电池自放电、硫酸盐化及电解液干枯等都会造成电池的内阻变化，主要是内阻变大。在IEEE1188-2005文献中有这样的分析结果，当电池内阻趋势变大到基准值的125%～130%时，对应的电池容量下降到80%（蓄电池行业判断电池失效的标准是容量不足80%），电池失效。 在线电池监测系统通过测试模块产生不同的直流或交流激励信号，测试电池两端电压变化取得电池内阻值。经过与系统内部数据库记录的基准值及历史数据进行比较，并参照IEEE1188-2005的标准来判断蓄电池的容量和状态。 \n 3）模块化监测系统 电池监测系统模块化设计可解决电池监测电缆多、故障排查困难的问题。在这样设计的系统中，不同厂家设计的每个测试模块监测电池数从1个到4个不等。有些公司的测试模块可以适合不同电压等级的电池，所以用户可以根据电池组配置的情况来方便地设计模块的数量。 \n 4）集成接口 随着数据中心普遍采用监控管理系统，应该考虑把电池监测的数据集中到上一级的监控平台。现在比较常用的数据接口包括MODBUS、TCP/IP或者RS-485接口等。 \n （8）UPS输出配电柜 UPS输出配电柜通常是安装有集中静态旁路开关、集中维修旁路开关等开关设备和保护装置的低压配电柜。监测UPS输出配电柜的实时数据既是了解数据中心负载供电的需要，也是计算数据中心能源效率PUE值的需要。对UPS输出柜的监测主要集中在三相电的", "pages": [173, 173], "status": "proofread"}, {"title": "PDF 188 · 第6章　数据中心智能化系统 · 书页 174", "kind": "逐字原文", "href": "#original/188", "text": "174 京东数据中心构建实战 相电压、线电压、相电流、频率、功率、电度参数；另外，断路器的分、合状态也是较为重要的监测参数。 监控管理系统若监测到电气测量值超过设定阈值，便会启动相关的断路器等保护装置动作，保护配电系统中其他的设备不受故障影响。 \n （9）其他配电柜 主要是指空调、照明、安防及其他用途的配电柜，与低压进线配电柜和UPS输入配电柜类似，通过监控系统对其进行实时监测，保护下游的空调、照明、安防及其他用途的用电设备。 这类低压配电柜一般需要监测三相电的相电压、线电压、相电流、频率、功率、电度参数，以及断路器的开关。 \n （10）静态切换开关（STS） 静态切换开关需要实时监测的参数主要包括：输入和输出线电压、输入和输出相电流、频率、有功和无功功率、功率因数、输出负载率等参数，以及双路电源的开关状态。 \n （11）列头柜 列头柜主要监测的内容包括：三相电（主进线）相电压和线电压、相电流、总功率、三相和单相功率因数、电度参数（总电量）、频率；分支电路中的支路电流、分支电量、分支功率、分支功率因数、各支路开合状态以及断路器的分合状态等。 \n （12）电力分配单元（PDU） 电力分配单元主要需要监测PDU主输入的电压、电流、功率、电度等参数，根据实际应用场景需要，可监测各支路电流，并控制开关的开合状态。 普通的机柜级电力分配单元不支持这些数据的采集以及通信，但是智能机柜级电力分配单元可以做到。 \n 2. 暖通系统的监控 （1）冷冻水系统 冷冻水系统的监控通常通过独立设置的冷机自控系统完成，通过通信协议集成至数据中心监控系统平台，具体内容可参考6.2.2节。 （2）空调 空调对调节数据中心的温湿度起着决定性作用。当数据中心空调停止运行时，数据中心温度会迅速上升，此时计算机设备运行可靠性大大降低。对空调系统运行状况进行实时监控，能保证空调稳定运行，保障数据中心温湿度稳定、可靠。通常需要全面监测空调各部件，并对空调进行远程控制。具体监控内容包含： 空调机组启停控制及运行状态显示，延时启动的参数设置，过载报警监测，送回风温度监测，室内外温度、湿度监测，过滤器状态显示及报警，风机故障报警； 冷（热）水流量调节，加湿器控制，风阀调节，风机、风阀、调节阀连锁控制，室内空气品质监测，（寒冷地区）防冻控制，送回风机组与消防系统联动控制。", "pages": [174, 174], "status": "proofread"}, {"title": "PDF 189 · 第6章　数据中心智能化系统 · 书页 175", "kind": "逐字原文", "href": "#original/189", "text": "第 6 章　数据中心智能化系统 175 （3）加湿器 主要监测项包括：开关机状态和湿度设置。根据实际情况需要，可考虑加湿器的开关机的远程控制功能。 （4）通风系统 通风系统主要包括新风系统和排风系统。数据中心内使用的新风机的过滤器容易发生堵塞，影响数据中心的新风供应。因此，过滤器（压差）状态是新风监测的重要内容。另外、送排风系统的启/停状态，以及与其他系统（如空气质量系统、压差、消防等）的联动控制功能也是监测的主要内容。具体如下： 过滤网压差状态，以及与其他系统（如空气质量系统、压差、消防等）的联动控制。 变风量（VAV）系统的总风量调节，送风压力监测，风机变频控制，最小风量控制，最小新风量控制，加热控制，变风量末端（VAVBOX）自带控制器应与建筑设备监控系统联网，以确保控制效果。 送排风系统的风机启停控制和运行状态显示，风机故障报警，风机与消防系统联动控制。 风机盘管机组的室内温度测量与控制，冷（热）水阀开关控制，风机启停及调速控制。 \n 3. 环境监控 （1）漏水检测 由于数据中心可靠性要求高，并且投资巨大，任何漏水情况都有可能造成无法挽回的经济损失，因此选用可靠、耐用、高效的漏水报警系统十分必要。 数据中心要防止水患，通常是采取主动和被动两种措施，主动措施是在数据中心规划设计时以避免漏水隐患为原则；被动措施是万一漏水，能在第一时间发现并处理，采用漏水检测系统可实现该目的。 漏水检测，主要是监测有水源区域的漏水情况。一旦漏水，能及时准确地通过监控系统发出报警；同时可联动排水设备排水（如联动进出水管的电磁阀开关）；如果漏水隐患在地板下的分布范围较广，还需要监测漏水的具体位置，这样才能迅速找到泄漏点，以便及时处理。 \n （2）空气质量系统 监测对象一般包括氢气、硫化物、粉尘等，按照所属区域不同，所监测的内容也有所不同： 主机房内，一般监测空气所含硫化物、粉尘含量等； 蓄电池间，主要监测空气所含氢气浓度。 \n （3）机房温湿度 监测机房环境温度和湿度值。主机房的环境温度、露点温度或相对湿度应以冷通道或以送风区域的测量参数为准。", "pages": [175, 175], "status": "proofread"}, {"title": "PDF 190 · 第6章　数据中心智能化系统 · 书页 176", "kind": "逐字原文", "href": "#original/190", "text": "176 京东数据中心构建实战 （4）机房正压 为确保机房区域保持微正压状态，需监测主机房与主机房外的压差，且能够实现压差与新风机的联动。 （5）微环境系统 微环境监测主要集中在机柜内部，包括机柜温湿度、机柜级电源、机柜烟雾、机柜门状态、机柜附近人员活动情况等。 （6）防雷系统 通常的监测内容为防雷系统的开关状态。 \n 6.1.3　传输和数据处理层 各类传感器、仪器、仪表、智能接口等被采集到的数据通过通信网络传输至数据处理和存储设备。由于数据中心受监控的设备种类多、品牌杂、型号多，因此在数据传输过程中，会涉及若干不同类型的传输协议和接口方式。 常见的通信协议和接口有RS-232/422/485、ModBus、BACNet、LonWorks、SNMP、TCP/IP、OPC等。 \n 1. 串行通信 串行通信是指使用一条数据线，将数据一位一位地依次传输，每一位数据占据一个固定的时间长度，只需要少数几条线就可以在系统间交换信息，特别适用于计算机与计算机、计算机与外设之间的远距离通信。常用的串行通信技术标准是RS-232/422/485。 目前EIA-232是PC机与通信工业中应用最广泛的一种串行接口。EIA-232被定义为一种在低速率串行通信中增加通信距离的单端标准。EIA-232采取不平衡传输方式，即所谓单端通信。标准规定，EIA-232的传送距离要求可达50英尺（约15m），最高速率为20kb/s。 RS-422由RS-232发展而来，RS-422标准全称是“平衡电压数字接口电路的电气特性”，它定义了一种平衡通信接口，将传输速率提高到10Mb/s，传输距离延长到4000英尺（约1219m），并允许在一条平衡总线上最多连接10个接收器。一般，在100m长的双绞线上所能获得的最大传输速率为1Mb/s。在RS-422通信中，只有一个主设备（Master），其余为从设备（Slave），从设备之间不能进行通信，所以RS-422支持的是点对多点的双向通信。 RS-485由RS-422发展而来。RS-485的许多电气规定与RS-422相仿，如都采用平衡传输方式、都需要在传输线上接终端电阻等。RS-485采用平衡发送和差分接收，因此具有抑制共模干扰的能力。加上总线收发器具有高灵敏度，能检测低至200mV的电压，故传输信号能在千米以外得到恢复，在要求通信距离为几十米到上千米时，广泛采用RS-485串行总线标准。 RS-485可以采用二线或四线方式，二线制可实现真正的多点双向通信。RS-485用于", "pages": [176, 176], "status": "proofread"}, {"title": "PDF 191 · 第6章　数据中心智能化系统 · 书页 177", "kind": "逐字原文", "href": "#original/191", "text": "第 6 章　数据中心智能化系统 177 多点互连时非常方便。在数据中心的大多数设备都有（可选的）RS-485接口。如温湿度传感器、智能电力仪表、变压器温控器、高压柜综保、电容补偿控制器、漏水监测设备、开关量采集模块、ATS自动切换开关、并机控制柜、UPS、电池巡检仪、配电列头柜、智能PDU、新风机组、精密空调、湿膜加湿器等。 但是，由于RS-485接口采用总线制网络结构，所以在数据传输时，挂接节点越多，传输速率越低。如果线路出现故障，整条总线上的节点均会出现故障。因此在系统应用时，考虑系统的稳定性和安全性，最好采用星型网络，尽量摒弃传统的轮询方式。 \n 2. Modbus Modbus是一种应用层报文传输协议，它为连接至不同类型的总线或网络设备之间提供客户机/服务器通信。它可以通过三种方式实现通信。 （1）以太网上的TCP/IP。 （2）各种介质（有线：RS-232/422/485、光纤、无线等）上异步串行传输。 （3）Modbus Plus，一种高速令牌传递网络。 Modbus协议定义了一个简单的与基础通信层无关的协议数据单元（PDU，Protocal Data Unit），特定总线或网络上的Modbus协议能够在应用数据单元（ADU，Application Data Unit）上引入一些附加域。启动Modbus通信的客户机创建ADU，并使用其中的功能码指示服务器该执行何种操作，功能码后面是数据域，包含了服务器执行指定操作所需的其他信息，例如设备的地址、需要处理的设备数量、数据域的大小等。 Modbus是一种简单的客户端/服务器类型的应用层协议，其通信遵循以下过程： 客户端准备请求并向服务器发送请求； 服务器分析并处理客户端的请求，然后向客户端发送结果； 如果出现任何差错，服务器将返回一个异常功能码。 \n 3. BACNet与LonWorks 在智能建筑自动控制领域中，主要采用的通信协议是LonWorks协议和BACNet协议。 BACnet是一种为楼宇自控网络制定的数据通信协议，目前世界上已有数百家国际知名的厂家支持BACnet，其中包括楼宇自控系统厂家、消防系统厂家、冷冻机厂家、配电照明系统厂家和安保系统厂家等。 BACnet采用了面向对象的技术，它定义了一组具有属性的对象（object）来表示任意的楼宇自控设备的功能，从而提供了一种标准的表示楼宇自控设备的方式。目前BACnet共定义了18个对象、123个属性和35个服务。由于一个楼宇自控系统中并不是所有的设备都要有必要支持BACnet的所有功能，BACnet协议还定义了6个性能级别和13个功能组。 BACnet楼宇自动化系统具有以下特点： 独立于任何制造商，不需要专门芯片，并得到众多制造商的支持； 有完善和良好的数据表示和交换方法；", "pages": [177, 177], "status": "proofread"}, {"title": "PDF 192 · 第6章　数据中心智能化系统 · 书页 178", "kind": "逐字原文", "href": "#original/192", "text": "178 京东数据中心构建实战 按标准制造的产品有严格的性能等级和完整的说明； 产品有良好的互操作性，有利于系统的扩展和集成。 美国Echelon公司推出的LON总线属于现场总线的范畴，它采用OSI全部七层协议，是开放式的、直接面向对象的网络协议（LonTalk协议）。核心采用神经元芯片，内含三个8位处理器，一个负责介质访问控制，一个负责网络处理，第三个负责应用处理。采用专门的网络收发器使物理层可以使用多种介质，如双绞线、无线及低压电源线载波等。LON总线在网络开放性和网络互操作性等网络处理能力方面具有很大的优势。 LonWorks技术的楼宇自动化系统有如下优点： 开放性：网络协议开放，对任何用户平等。 通信媒介：可用多种媒介进行通信，包括双绞线、电力线、光纤、同轴电缆、无线电波、红外等，而且在同一网络中可以有多种通信媒介。 互操作性：LonWorks通信协议LonTalk是符合国际标准化组织（ISO）定义的开放互连（OSI）模型，任何制造商的产品都可以实现互操作。 网络结构：可以是主从式、对等式或客户/服务式结构。 网络拓扑：有星形、总线型、环形以及混合型。 通信速率可达1.25Mb/s，此时有效距离为130m；78kb/s的双绞线，直线通信距离长达2700m。 LonWorks网络控制技术在一个测控网络上的节点数可达32 000个。 BACnet和LonWorks这两个标准均是开放性标准，两者互相渗透和交叉。 LonTalk标准和BACnet标准尽管目标不尽一致，但两套标准有重叠的地方。LonTalk标准是为控制现场传感器与执行器之间实现互操作而制定的网络标准，这是LonWorks的优势。LonWorks的不足之处在于它属于OEM，故用户需要进行二次开发而不能直接应用。 BACnet标准是信息管理域方面为实现不同的系统互联而制定的标准。BACnet有比LonTalk更为大量的数据通信，运作更为高级和复杂，故BACnet有更强大的过程处理和组织处理能力，能适应与多个不同制造厂的BACnet设备接口。BACnet在物理层、数据链路层的规定更是完全囊括了现有楼宇自控系统中的各种通信方式。 \n 4. TCP/IP与SNMP TCP/IP全称是Transmission Control Protocol/Internet Protocol，即传输控制协议/网际协议，它规定了计算机通信所使用的协议数据单元、格式、报头与相应的动作。 TCP/IP协议的数据传输分为四层结构：应用层、传输层、网络层和接口层。 （1）接口层是TCP/IP参考模型的最底层，它负责发送和接收IP分组。TCP/IP协议对接口层并没有规定具体的协议，它采取开放的策略，允许使用广域网、局域网与城域网的各种协议。任何一种流行的底层传输协议都可以与TCP/IP互联网络层接口。 （2）网络层使用的是IP协议。IP是一种不可靠、无连接的数据报传输服务协议，它提供的是一种“尽力而为”的服务。网络层的协议数据单元是IP分组。网络层的主要功能", "pages": [178, 178], "status": "proofread"}, {"title": "PDF 193 · 第6章　数据中心智能化系统 · 书页 179", "kind": "逐字原文", "href": "#original/193", "text": "第 6 章　数据中心智能化系统 179 包括： 处理来自传输层的数据发送请求。在接收到报文发送请求后，将传输层报文封装成IP分组，启动路由选择算法，选择适当的发送路径，并将分组转发到下一个节点。 处理接收的分组。在接收到其他节点发送的IP分组后，检查目的IP地址，如果目的地址为本节点的IP地址，则除去分组头，将分组数据交送传输层管理，如果需要转发，则通过路由选择算法为分组选择下一跳节点的发送路径，并转发分组。 处理网络的路由选择、流量控制与拥塞控制。 （3）传输层负责在会话进程之间建立和维护端-端连接，实现网络环境中分布式进程通信。传输层定义两种不同的协议：传输控制协议（TCP）与用户数据报协议（UDP）。TCP是一种可靠的、面向连接、面向字节流的传输层协议。TCP提供比较完善的流量控制与拥塞控制的功能。UDP是一种不可靠的、无连接的传输层协议。 （4）应用层是TCP/IP参考模型中的最高层。应用层包括各种标准的网络应用协议，并且总是不断有新的协议加入。应用层协议主要有：远程登录协议Telnet、文件传输协议FTP、简单邮件传输协议SMTP、超文本传输协议HTTP、域名服务协议DNS、简单网络管理协议SNMP、动态主机配置协议DHCP。 SNMP简单网络管理协议，能对互联网络中的不同类型的设备进行监控和管理，对网络中存在的问题进行定位。 SNMP管理网络的构成包括管理站（Manager）、代理者（Agent）、管理信息库（MIB）、网络管理协议。具有配置管理、故障管理、性能管理、记账管理和安全管理功能。SNMP在TCP/IP协议栈之上的应用层协议采用的是管理站/代理模型，代理和管理站之间使用UDP。根据SNMP结构特点设计的控制网络管理的结构体系由管理计算机的Manager通过工业控制计算机代理对工业控制计算机进行管理，通信采用标准的TCP/IP；通过工控机完成各种控制、数据采集和对现场智能仪表、PLC的监控功能。它们之间通信仍使用原有的特殊协议。 目前，一些UPS电源、精密空调等设备均可选配SNMP接口卡。 \n 5. OPC OPC的全称是OLE for Process Control，它是由OPC基金会制定的一套开放性的通信规范。在控制领域中，系统往往由分散的各子系统构成，并且各子系统往往采用不同厂家的设备和方案。用户需要将这些子系统集成，并架构统一的实时监控系统。这样的实时监控系统需要解决分散子系统间的数据共享，各子系统需要统一协调相应控制指令，再考虑到实时监控系统往往需要升级和调整，就需要各子系统具备统一的开放接口。OPC规范定义了一个工业标准接口，它是以OLE/COM机制作为应用程序的通信标准。OLE/COM是一种客户/服务器模式，具有语言无关性、代码重用性、易于集成性等优点。OPC规范了接口函数，不管现场设备以何种形式存在，客户都以统一的方式去访问，从而保证软件对客户的透明性，使得用户完全从底层的开发中脱离出来。 在OPC数据访问规范中，OPC客户端使用服务器（Server）、组（Group）和数据项", "pages": [179, 179], "status": "proofread"}, {"title": "PDF 194 · 第6章　数据中心智能化系统 · 书页 180", "kind": "逐字原文", "href": "#original/194", "text": "180 京东数据中心构建实战 （Item）三类对象，从OPC服务器中获取数据，通过服务器对象接口枚举服务器端定义的所有数据项，将要操作的数据项加入客户端自定义组对象中，通过组对象对数据项进行数据的读写操作。 数据中心智能化系统中的一些子系统（如楼宇自控系统、安全防范系统等）可通过OPC接入系统平台。 \n 6. 网络结构 上述不同的通信协议和接口在传输时，需要组建一个专用的通信网络。前端采集网络通常是由总线型和星型组成的混合型网络结构，各类传输线缆需要连接到集线器或协议转换器上，转换成TCP/IP协议后接入LAN或WAN。 在设计智能化系统的网络结构时，应根据数据中心不同的应用等级和具体用途来架构网络模型。以下是几种常见的网络拓扑结构。 （1）基本型 基本型的网络拓扑结构主要用于C级数据中心。它的前端采集网络和系统局域网由一套布线系统组成。它满足系统的基本功能要求，对系统的安全性和可靠性要求不高。基本型的网络拓扑结构如图6-2所示。 图6-2　基本型智能化系统网络结构图", "pages": [180, 180], "status": "proofread"}, {"title": "PDF 195 · 第6章　数据中心智能化系统 · 书页 181", "kind": "逐字原文", "href": "#original/195", "text": "第 6 章　数据中心智能化系统 181 （2）冗余型 冗余型的网络拓扑结构主要用于B级数据中心，它的网络结构大致上和基本型相仿，在系统布线时可以根据需要增加主干线路的冗余。冗余型的网络拓扑结构如图6-3所示。 图6-3　冗余型智能化系统网络结构图 （3）容错型 容错型的网络拓扑结构适用于A级数据中心。它由两套互为备份的布线系统和交换设备组成，保证系统的安全运行和数据备份。容错型的网络拓扑结构如图6-4所示。 \n 6.1.4　设备管理层 数据中心智能化系统的管理设备主要由管理主机、存储设备、协议转换器、控制器、集线器等组成。 1. 管理主机和存储设备 管理主机和存储设备负责运行智能化系统的管理软件，对基础设施数据进行汇聚、加工、计算和存储。 管理主机和存储设备的配置，需要根据管理软件要求的性能和数据中心的安全等级进行选择。其中C级数据中心只需要满足管理软件的运行要求即可；B级数据中心则需要进行组件冗余配置，例如在选择服务器时配置双电源、双硬盘、双网卡等；A级数据中心对安全性和可靠性较高，需进行容错配置，一般采用服务器和存储双机热备的方式。", "pages": [181, 181], "status": "proofread"}, {"title": "PDF 196 · 第6章　数据中心智能化系统 · 书页 182", "kind": "逐字原文", "href": "#original/196", "text": "182 京东数据中心构建实战 图6-4　容错型智能化系统网络结构图 2. 协议转换器、控制器和集线器 协议转换器、控制器和集线器是负责收集采集层各种数据的设备。它们将采集到的数据进行缓存和协议转换，再传输给管理主机。 常用的协议转换器有多串口卡、串口服务器和嵌入式串口服务器等。 串口服务器设有两类通信端口，一类是标准RS-232/422/485格式的串行端口，端口数通常为1-16个；另一类是以太网端口，通过双绞线连接至局域网。串口服务器可自动地将RS-232/422/485格式的串行数据与基于TCP/IP协议的以太网数据包进行透明转换。一方面，串口服务器收到来自某一串行端口的现场数据，端口号判断完毕后将其连同实时数据一并写入TCP/UDP数据包，加入报头地址，通过以太网口进行网络上传；另一方面，串口服务器在局域网中捕获合法的数据协议包，通过解包解析出有效控制信息，通过监控机指定的串行端口将控制命令以串行数据的方式传送给串行设备。 在实际使用过程中，可以采用VxComm（虚拟串口）的方式，通过串口服务器工作模式设定及在上位机中安装虚拟串口驱动程序，可将串口服务器上的物理串口映射为上位机的虚拟串口，此时上位机就可以如同处理自身的串行口一样进行通信编程。 根据数据中心不同的等级要求，可以选择是否采用冗余串行端口设计方法，即每个来自现场的串行总线均接入两个串行口，一旦一个串口故障，可自动切换至另一串口。同时，串口服务器的电源也可以采用冗余设计，以保证供电安全。", "pages": [182, 182], "status": "proofread"}, {"title": "PDF 197 · 第6章　数据中心智能化系统 · 书页 183", "kind": "逐字原文", "href": "#original/197", "text": "第 6 章　数据中心智能化系统 183 随着计算机技术的发展，嵌入式串口服务器已经成为市场的主流产品。它在串口服务器硬件的基础上，通过嵌入式系统增加了数据处理的能力。它具有独立运行的能力，可以完成数据采集、数据处理、协议转换、联动控制、报警管理、存储等功能，内嵌Web服务，支持远程IE访问等功能。嵌入式服务器同时可以提供友好的人机界面，满足用户个性化需求。内置Web服务为系统管理人员提供远程设置、远程监控、远程维护及远程报警等专业管理功能。在网络中断时嵌入式服务器（或独立网络控制器）仍可独立运行、存储数据及联动控制。数据采集终端将采集的数据和处理后的结果、报警信息等上传至集中监控层。 \n 6.1.5　可视化处理层 数据中心智能化系统的集成平台（包括基础设施运维管理系统平台、IT运维管理系统平台、安防系统平台等）需要在总控中心（ECC）将采集到的数据和数据分析的结果分专业、分系统有效地展示出来。除了在ECC安置运维管理工位和管理工作站，还应该设置专用于信息展示的大屏幕、广播、灯光等设备。根据预先定义的自动操作流程，通过声光电的形式进行告警、提示操作。 在GB 50174—2017《数据中心设计规范》中规定：“总控中心作为数据中心的重要组成部分，为数据中心的运行维护和灾备演练提供工作场所及管理手段，通过使用文字、图像、声音信息，以及其他控制信号，对数据中心基础设施和IT系统实时运行状态进行监控；同时可以跨团队、跨部门协同处理故障和应急事件。” 典型的ECC智能化系统结构如图6-5所示。 ECC智能化系统由大屏幕显示系统、会议系统、中控系统和扩声系统组成。它是数据中心运营和决策的指挥中枢。具有运维监控、综合调度、应急指挥、安全监控、能源监测、信息展示等功能。 \n 1. 大屏幕显示系统 大屏幕显示系统接受来自动力与环境监控系统、IT监控系统、安防监控系统及远程视频会议系统的事件数据，能够灵活方便地提供一个内容丰富、准确高效的信息图像显示平台，对各路信号、网络资源和相关资讯进行实时监控，便于分析和智能化管理，使运维人员能够及时提出解决方案和决策意见，确保数据中心各系统的稳定运行。 根据GB 50464—2008《视频显示系统工程技术规范》，显示系统按性能可分为甲、乙、丙三级。 甲级和乙级要求系统中主要设备符合工业级标准，7×24h不间断运行，丙级系统中主要设备符合商业级标准，3×24h不间断运行。甲级的平均无故障时间（MTBF）＞40000h，乙级的平均无故障时间（MTBF）＞30000h，丙级的平均无故障时间（MTBF）＞20000h。在显示系统设计时，应与数据中心的等级相对应，选择甲级或乙级标准。为保证显示亮度、色彩的稳定性，根据需要选择拼接方式和冗余设计。", "pages": [183, 183], "status": "proofread"}, {"title": "PDF 198 · 第6章　数据中心智能化系统 · 书页 184", "kind": "逐字原文", "href": "#original/198", "text": "184 京东数据中心构建实战 图6-5　总控中心智能化系统结构图 大屏幕显示系统主要由四个部分组成：拼接显示单元、拼接处理器、拼接接口设备和拼接软件。 拼接显示单元是由多块显示单元、拼接箱体和固定件组成。目前，比较常见的大屏幕拼接系统，根据显示单元的工作方式分为三个主要类型，即LCD显示单元拼接、PDP显示单元拼接和DLP背投显示单元拼接。其中前二者属于平板显示单元拼接系统，后者属于投影单元拼接系统。 LCD（Liquid Crystal Display）液晶显示器的构造是在两片平行的玻璃基板当中放置液晶盒，下基板玻璃上设置TFT（薄膜晶体管），上基板玻璃上设置彩色滤光片，通过TFT上的信号与电压改变来控制液晶分子呈现不同的光特性，从而达到显示目的。 按照背光源的不同，LCD可以分为CCFL（冷阴极荧光灯管）和LED（发光二极管）两种。其中，CCFL的优点是色彩表现好，不足在于功耗较高。LED的优点是体积小、功耗低，用LED作为背光源，可以在兼顾轻薄的同时达到较高的亮度，其缺点是色彩表现比CCFL差。 在ECC的应用中，对色彩还原的要求不高，考虑到LED作为背光源有厚度薄、重量轻、低能耗、长寿命、无辐射等特点，常选用LED背光源的LCD显示单元作为大屏幕的", "pages": [184, 184], "status": "proofread"}, {"title": "PDF 199 · 第6章　数据中心智能化系统 · 书页 185", "kind": "逐字原文", "href": "#original/199", "text": "第 6 章　数据中心智能化系统 185 显示设备。 PDP（Plasma Display Panel），即等离子显示屏。PDP是一种利用气体放电的显示技术，其工作原理与日光灯很相似。它采用了等离子管作为发光元件，屏幕上每一个等离子管对应一个像素，屏幕以玻璃作为基板，基板间隔一定距离，形成一个个放电空间。放电空间内充入氖、氩等混合惰性气体作为工作媒质，在两块玻璃基板的内侧面上涂有金属氧化物导电薄膜作激励电极。当向电极上加入电压，放电空间内的混合气体便发生等离子体放电现象，也称电浆效应。等离子体放电产生紫外线，紫外线激发涂有红绿蓝荧光粉的荧光屏，荧光屏发射出可见光，显现出图像。 PDP单元拼接具有颜色鲜亮、对比度高以及亮度高的优点；缺点是耗电量与发热量很大，会产生严重灼伤现象，并不适用于长期静态画面的显示监控。PDP单元用于拼接之后，整机升温更高，致使设备容易烧毁。 DLP（Digital Lighting Progress）数字光处理技术，即视频影像通过数字处理，再以光影的形式投射在显示幕上。它的关键处理元件是数字微镜晶片（DMD）。其原理是将光源通过一个积分器（Integrator），将光均匀化，通过一个有色彩三原色的色环（Color Wheel），将光分成R、G、B三色，再将色彩由透镜成像在DMD上。以同步讯号的方法，把数字微镜晶片的电讯号，将连续光转为灰阶，配合R、G、B三种颜色而将色彩表现出来，最后在经过镜头投影成像。 相较于其他拼接技术，DLP拼接的突出优势是“零缝隙”，其物理缝隙画面整体显示效果良好，缺点是色彩饱和度不高，造价高等。 在系统设计及设备选型时，应充分考虑显示单元的亮度和色彩参数设定功能。显示设备在使用一段时间后，由于关键光电器件的指标漂移、光衰减、个别器件的更换等，造成显示单元的光学特性产生较大的差异，从而使大屏幕的各个显示单元亮度与色彩一致性大大下降，从而严重影响显示屏的显示质量。 拼接处理器是大屏显示系统的核心，主要功能是把视频信号分割为多个显示单元，将分割后的显示单元信号输出到多个显示终端，并完成多个显示屏拼接组成一个完整的图像。它具有画面分割、拼接显示、开窗显示、漫游显示、画面拉伸、跨屏显示、图层叠加、单屏显示等功能。 拼接接口设备包含诸如音视频矩阵、VGA/HDMI矩阵等，主要连接各类输入及输出设备，对拼接屏的显示内容进行控制和切换。 拼接管理软件用来实现拼接屏画面显示设定等功能。 \n 2. 中控系统 由于在ECC中涉及整个数据中心运维管理的多个子系统，集成了大量的音视频设备（会议系统设备、矩阵设备、投影机、投影幕、大屏幕显示、跟踪摄像机、灯光、窗帘、话筒、DVD、录音机、功放、音箱、HVAC等），控制方式极为繁杂。因此应尽量采用中央控制系统对整个ECC的多媒体视听环境进行管理和控制。", "pages": [185, 185], "status": "proofread"}, {"title": "PDF 200 · 第6章　数据中心智能化系统 · 书页 186", "kind": "逐字原文", "href": "#original/200", "text": "186 京东数据中心构建实战 典型的受控设备有： 投影机、媒体矩阵、摄像云台等：用红外发射棒或RS-232代替遥控器控制，实现遥控器面板上的所有功能及电源的打开和关闭； DVD/VCR等遥控器控制的红外设备：用红外发射棒代替遥控器控制，实现遥控器面板上的所有功能及电源的打开和关闭； 显示屏、空调等电器通过红外发射棒代替遥控器控制，实现遥控器面板上的所有功能及电源的打开和关闭； 音视频矩阵：通过RS-232控制，实现音视频信号的输入和输出切换； VGA矩阵：通过RS-232控制，实现计算机信号的输入和输出切换； 电动屏幕、电动窗帘：通过强电控制器控制，实现其上升和下降； 日光灯：通过强电控制器控制，实现灯光的打开和关闭。 可编程的中控系统可以运算复杂的逻辑指令，对受控设备的继电器、红外、串行接口等发送指令。根据预先设定的应用场景，中控系统可以实现对ECC总控中心所有声光电设备的智能化集中控制，将门禁开关、中心内设备开关、音响设备音量调节、遮光帘的升降、灯光的明暗度及模式调节、空调温度调节等高度集成，并通过中控面板、触摸屏、移动终端、网络客户端等多种方式实现人机交互，一键快速实现对现场的调控。 \n 6.1.6　系统应用层 数据中心智能化平台的核心功能可分为以下几方面：报警和事件功能、运营管理功能、系统服务功能。 1. 报警和事件功能 基于数据中心的可靠性和安全性的高要求，报警功能是数据中心监控系统最重要的功能之一。 数据中心监控系统根据受监控设备的运行管理需要，设定关键数据的阈值，并根据其影响设备运行的严重程度，预先设定报警的层级和等级，通过不同的方式和方法进行报警，提高运维人员的响应速度。 ITIL（Information Technology Infrastructure Library，信息技术基础架构库）的事件管理模块中，根据事件的紧急程度和影响范围划分为不同的严重等级。 （1）紧急程度的参考时间如表6-1所示。 \n 表6-1　紧急程度参考时间 紧 急 程 度 等　级 响 应 时 间 1级 高 24h内解决 2级 中 24～72h内解决 3级 低 72h以上解决", "pages": [186, 186], "status": "proofread"}, {"title": "PDF 201 · 第6章　数据中心智能化系统 · 书页 187", "kind": "逐字原文", "href": "#original/201", "text": "第 6 章　数据中心智能化系统 187 （2）影响程度的参考范围如表6-2所示。 表6-2　影响程度的参考范围 影 响 程 度 等　级 影 响 范 围 1级 高 系统关键业务或多个业务受影响 2级 中 系统非关键业务受影响 3级 低 系统存在潜在隐患 （3）严重级别的划分办法如表6-3所示。 \n 表6-3　严重级别的划分办法 严 重 等 级 影 响 程 度 紧急程度 高 中 低 高 1 2 3 中 2 3 4 低 3 4 5 \n 根据以上的等级划分原则，数据中心的告警级别至少应设置五个等级。根据不同的运维管理要求和使用场景，还可以对告警级别进行更细致和更严格的划分。 每个数据中心都有各自不同的运维管理制度和事件处理流程。在日常的事件处理流程中，必须预先设定流程中的每个岗位角色及其相对应的职责。当告警事件发生后，系统根据不同的告警级别选用预先设定的告警方式进行报警，准确地将告警信息发送给具体的流程角色。 系统报警的方式主要通过声光报警、屏幕显示报警、本地语音报警、电话报警、短信报警、电子邮件报警等方式来实现。 \n 2. 运营管理功能 运营管理的功能和范围比较复杂和多样，但其目标都是围绕着提高数据中心可用性、减少运行成本和增强运维管理能力来设定的。 数据的历史记录和趋势预测功能是除系统告警功能之外，另一个最重要的系统功能。历史数据经过整理、统计和分析后，形成各类报表和趋势图。通过这些报表和趋势图，找出系统运行的一般规律，可以提前发现故障和隐患，为数据中心运营管理提供事故的预测依据，同时也为数据中心的运营决策提供了可靠的依据。 通过提前设定日常的运营管理、节能措施和应急预案，根据预设的联动策略，进行远程自动控制和调整，提高操控的准确性，避免因流程中过多的手工作业产生误操作而造成系统故障或宕机。 另外，通过将数据中心运维制度“电子化”，把一系列的运维制度，诸如定期维护、值", "pages": [187, 187], "status": "proofread"}, {"title": "PDF 202 · 第6章　数据中心智能化系统 · 书页 188", "kind": "逐字原文", "href": "#original/202", "text": "188 京东数据中心构建实战 班管理、事件管理、知识管理、合同管理、供应商管理等转换成系统的功能模块，可以严格落实管理制度，提高管理效率和能力。 通过将采集的数据进行分析、整理和计算，建立数据中心能效模型，可以准确地对数据中心进行评估和预测。数据中心的主要耗能设备包括UPS/电源、冷水机组、水泵、冷却塔、精密空调、IT设备，以及其他如照明、消防、弱电、电梯等辅助设备。通过分析能耗的构成和能耗的变化，找出高耗能和不合理耗能的情况，有针对性地进行调整和制定节能措施。 常用的分析方法有以下几种： PUE（数据中心能效评价指标）＝数据中心总能耗/IT设备能耗； CLF（制冷能效因子）＝制冷系统能耗/IT设备能耗； PLF（供电能效因子）＝供电系统能耗/IT设备能耗； 照明等辅助设施能效因子＝辅助系统能耗/IT设备能耗。 \n 3. 系统服务功能 系统服务功能是数据中心监控系统的后台支持。它包含系统日志功能、用户管理功能、远程访问功能和双机热备功能等。 其中用户管理功能是对监控系统的操作人员进行登记管理和权限管理。根据预定的运维管理制度和运维管理流程，定义不同用户的权限和操作动作。权限的分级可以保证系统的安全性，避免未授权的人员对系统参数随意修改或调阅。 为提高数据中心监控系统的安全性、连续性和稳定性，对于高等级的数据中心和高要求的运维管理，系统应设计冗余配置，在监控管理主服务器故障时，自动切换到备用主服务器。除系统管理主服务器设置备机外，还可以根据不同需要，选择传输网络的冗余以及采控设备的冗余。 \n 6.2　楼宇自控系统 图6-6　楼宇自控系统原理图 楼宇自控系统又称为建筑设备监控子系统。它是绿色建筑技术体系中智能化系统的重要组成部分，是现代控制技术、通信技术、计算机技术相结合的产物。它主要对建筑物内所有公用机电设施进行控制。 6.2.1　楼宇自控系统的原理与构成 楼宇自控系统一般由中央管理工作站（包括中央软件、管理电脑、打印机、UPS等辅助设备）、网络控制器、现场控制器、传感器和执行机构组成。系统的结构和关系如图6-6所示。", "pages": [188, 188], "status": "proofread"}, {"title": "PDF 203 · 第6章　数据中心智能化系统 · 书页 189", "kind": "逐字原文", "href": "#original/203", "text": "第 6 章　数据中心智能化系统 189 通常，传感器、执行器和现场控制器分散在机电设备现场，对机电设备独立进行监视和控制，并通过通信网络与中央管理工作站进行数据通信。中央管理工作站进行存储、记录、分析，生成各类指标、报表和告警信息，管理人员根据这些指标和信息，采取相应预案，远程下达命令给现场控制器或修改相关参数设定。 \n 1. 现场控制器 DDC（Direct Digital Control）通常称为DDC控制器，它是以微处理器为基础的可编程直接数字控制器，它接收传感器等现场仪表及开关输出的信号进行数字运算，逻辑分析判断后自动输出控制信号，控制执行机构动作。DDC是整个控制系统的核心，它具有AI、AO、DI、DO四种输入/输出接口，可方便灵活地与现场的传感器、执行器直接连接，对各种物理量进行测量。 AI：模拟量输入接口，可用作仪表的检测输入，如温度、压力、流量等，一般为0～5V、0～10V或4～20mA的直流信号。 AO：模拟量输出接口，用于操作控制阀、执行机构等，如电动阀、三通阀、风阀执行器等，不需要外部电源，可输出4～20mA或0～10V的直流信号。 DI：数字量输入接口，即液位开关、触点、限位开关的闭合与断开，一般用作检测设备状态、报警接点、脉冲计数等。 DO：数字量输出接口，用于控制风机、水泵等运行。 \n 2. 现场传感器和执行机构 传感器是指装设在受控设备现场的各种敏感元件、变送器、触点和限位开关，用来检测现场设备的各种参数（如温度、湿度、压差、液位等）。 执行机构是指装设在受控设备现场，接受DDC输出指令信号，并调节控制现场运行设备的机构，如电动阀、调节阀等。 由于传感器和执行器等需要定期校正，而且其性能参数对自控策略的执行和运行能耗有直接影响，因此强调运行和维护中应定期检查，以满足运行要求。随着使用时间（冬、夏和过渡季）和使用人员等情况的变化，必要时需对控制程序中的参数进行优化调整，对于节省运行能耗和延长设备使用寿命等有重要的作用。 \n 3. 楼宇自控系统的监控范围和功能 通常，自控系统的监控范围包括供暖通风与空气调节、给排水、供配电、照明、电梯和自动扶梯等设备。监控功能通常包括监测、安全保护、远程控制、自动启停和自动调节等内容。在系统设计时，首先要明确监控对象的范围，再选择适当的监控内容来满足建筑功能、室内环境和运行管理等的要求。如果功能需求不明确，将对后续的系统配置、施工和检测等工作造成系列不良影响。 监测功能是指对环境参数和设备状态等物理量进行测量，并根据需要在系统界面上显示出来。这是一项基本功能，也是整个系统工程的重要关键环节。", "pages": [189, 189], "status": "proofread"}, {"title": "PDF 204 · 第6章　数据中心智能化系统 · 书页 190", "kind": "逐字原文", "href": "#original/204", "text": "190 京东数据中心构建实战 暖通空调设备的控制和调节需要根据管路上的温度和（或）压力等参数进行，且被监控设备之间具有能量和（或）流体的交换，通常需要进行统一的自动控制。监控内容通常包括设备的启停控制、运行参数、环境参数以及能够反映设备性能计算和能耗分析的参数。 供配电设备一般自带专用控制单元，电梯和自动扶梯属于特种机械设备，也自带专用控制单元，监控系统的监控内容只需要监测设备的启停、运行状态和维修状态等参数。 给排水设备中生活热水的热源往往与暖通空调中的热源统一考虑，照明控制也与空调设备的运行和优化节能相关，通常纳入系统进行远程控制。 \n 6.2.2　数据中心冷源系统的自控 在数据中心建设过程中，一方面要求数据中心的高可用性，另一方面要求数据中心降低能耗和运行成本。楼宇自控系统作为绿色节能的智能化系统，可以起到非常大的作用。数据中心的空调制冷系统占数据中心总能耗的很大一部分，因此常常使用楼宇自控系统对冷水机组等制冷设备进行自动控制，以达到节能的目的。 楼宇自控系统需监视的内容为：冷水机组、冷冻泵、冷却泵、冷却塔的运行状态，冷冻水/冷却水供回水温度及流量，冷冻水/冷却水的水流状态，冷冻水/冷却水供回水压差等。 楼宇自控系统根据冷冻水供回水温差及流量自动计算出数据中心的冷负荷，自动调节冷水机组的能力及投入运行台数。根据工况需求，自动组合启动冷冻水泵、冷却水泵、冷却塔投运的台数，达到最佳节能效果。 冷冻机、冷冻水泵、冷却水泵、冷却塔设启停联锁。 开机：冷却水阀→冷却水泵→冷却塔→冷冻水阀→冷冻水泵→冷水机组 关机：冷水机组→冷冻水泵→冷冻水阀→冷却塔→冷却水泵→冷却水阀 冷源系统的主要监控内容如表6-4所示。 \n 表6-4　冷源系统的主要监控内容 系统受控设备 主要监控内容 冷水机组 机组运行状态、故障报警和启停控制； 冷冻、冷却阀门开关控制； 冷冻、冷却水流开关监测； 机组通过主机通信接口向自控系统上传重要运行参数，包括： 冷冻水供/回水温度； 冷冻水温度设定值； 机组当前负载率； 负荷需求限定值； 冷水机组开关控制； 冷却水供/回水温度； 蒸发器/冷凝器制冷剂压力； 导叶开度； 油压差； 压缩机运行电流百分比", "pages": [190, 190], "status": "proofread"}, {"title": "PDF 205 · 第6章　数据中心智能化系统 · 书页 191", "kind": "逐字原文", "href": "#original/205", "text": "第 6 章　数据中心智能化系统 191 （续） 系统受控设备 主要监控内容 冷水机组 蒸发器/冷凝器的饱和温度； 压缩机排气温度； 油温； 压缩机运行小时数； 压缩机启动次数、平均电流、平均线电压 冷冻水泵 冷冻水泵启停； 手/自动状态； 冷冻水泵运行状态（变频运行、旁路运行、停止）； 冷冻水泵故障报警（变频故障、旁路故障）； 冷冻水泵变频器频率反馈值/设定值； 冷冻水泵变频器内部参数监控； 进出口压力； 冷冻水供回水温度 冷却水泵 冷却水泵启停； 手/自动状态； 冷却水泵运行状态（变频运行、旁路运行、停止）； 冷却水泵故障报警（变频故障、旁路故障）； 冷却水泵变频器频率反馈值/设定值； 冷却水泵变频器内部参数监控； 进出口压力； 冷却水供回水温度 冷却塔 冷却塔风机启停； 手/自动状态； 冷却塔风机运行状态（变频运行、旁路运行、停止）； 冷却塔风机故障报警（变频故障、旁路故障）； 风机变频器频率反馈值/设定值； 电动蝶阀控制； 冷却塔供回水温度； 高低液位监测； 补水量 冷却补水泵 水泵启停； 水泵运行状态； 水泵故障状态； 手/自动状态 冷冻水供回水总管 供回水总管压力、温度； 回水总管流量监测； 压差旁通阀调节控制 蓄冷水箱 温度、压力监测 冷却补水箱 高低液位监测、报警 板式热交换器 电动阀门控制； 冷冻侧供回水温度； 冷却侧供回水温度； 水流监测 室外环境 室外干球、湿球温度或相对湿度", "pages": [191, 191], "status": "proofread"}, {"title": "PDF 206 · 第6章　数据中心智能化系统 · 书页 192", "kind": "逐字原文", "href": "#original/206", "text": "192 京东数据中心构建实战 1. 冷水机组的控制方式及连锁 冷水机组的加减机控制逻辑有多种选择。目前许多工程采用的是总回水温度来控制，但由于冷水机组的最高效率点通常位于该机组的某一部分负荷区域，因此采用冷量控制的方式比采用温度控制的方式更有利于冷水机组在高效率区域运行而节能，是目前最合理和节能的控制方式。同时，机组运行台数控制的基本原则是： （1）让制冷单元尽可能高效运行； （2）多台制冷单元的运行时间尽量接近以保持其同样的运行寿命（通常优先启动累计运行小时数最少的设备）； （3）满足主机房侧低负荷运行的需求。 由于冷水机组运行时，一定要保证它的蒸发器和冷凝器有足够的水量流过。为达到这一目的，制冷机水系统中的其他设备，包括电动水阀冷冻水泵、冷却水泵、冷却塔风机等应先于制冷机开机运行，停机则应按相反顺序进行。通常通过水流开关检测与冷机相联锁的水泵状态，即确认水流开关接通后才允许制冷机启动。 \n 2. 冷却水系统的控制 较低的冷却水进水温度有利于提高冷水机组的能效比，因此尽可能降低冷却水温对于节能是有利的。但为了保证冷水机组能够正常运行，提高系统运行的可靠性，通常冷却水进水温度有最低水温限制的要求。为此，必须采取一定的冷却水水温控制措施。通常有三种做法： （1）调节冷却塔风机运行台数； （2）调节冷却塔风机转速； （3）供、回水总管上设置旁通电动阀，通过调节旁通流量保证进入冷水机组的冷却水温高于最低限值。 在前两种方式中，冷却塔风机的运行总能耗也得以降低。 冷却水系统在使用时，由于水分的不断蒸发，水中的离子浓度会越来越大。为了防止由于高离子浓度带来的结垢等种种弊病，必须及时排污。排污方法通常有定期排污和控制离子浓度排污，这两种方法都可以采用自动控制方法，其中控制离子浓度排污法在使用效果与节能方面具有明显优点。 数据中心制冷系统的自控系统，其安全性、可靠性要远高于商业办公冷源系统。在设计时，应参考数据中心的设计等级，采取对应的系统架构，如冗余的网络架构、热备的系统主机，以及可靠的供电电源等。 \n 6.3　安全防范系统 人为的错误和恶意破坏是威胁数据中心安全性和可靠性的重要因素之一。据统计数据表明，数据中心发生的故障中，大约70%的问题是人为因素造成的。因此，为了杜绝此类", "pages": [192, 192], "status": "proofread"}, {"title": "PDF 207 · 第6章　数据中心智能化系统 · 书页 193", "kind": "逐字原文", "href": "#original/207", "text": "第 6 章　数据中心智能化系统 193 事件发生，需要为数据中心营造一个安全的基本物理环境。 根据规范要求，安全防范系统在设计时，需要考虑系统的防护级别与被防护对象的风险等级，系统要满足防护的纵深性和均衡性等。 纵深防护是指根据被防护对象所处的环境条件和安全管理的要求，对整个防范区域实施由外到里或由里到外层层设防的防护措施。纵深防护分为整体纵深防护和局部纵深防护两种类型。 均衡防护是指安全防范系统各部分的安全防护水平基本一致，无明显薄弱环节或“瓶颈”。 一套完善的安全防范系统应具备探测、监视和控制三个要点，从而做到有效的事前预警、事中处理和事后取证。 探测：能够及时地发现防范区域内的各种异常现象。安防系统的探测对象主要是人或人的行为。非法的行为即判断为入侵，所以完成探测功能的系统称之为入侵探测系统，常见的探测设备有红外探测和微波探测。 监视：通过设置实时的视频监视系统，可以迅速掌握探测到的异常现场，从而采取合适的应急措施。 控制：通过在防范区域内设置的出入口管理系统，可以保证人和物的合法出入，也可以有效地发现和阻止非法出入。 各安防子系统集成在一起，形成一套完整的安防系统，系统的信号通过网络接入安防监控中心和数据中心总控中心（ECC），便于保安管理人员对数据中心及其周边进行防控。 根据数据中心的应用特点，数据中心安全防范系统应包括周界防护系统、视频安防监控系统、出入口控制管理系统、入侵报警系统、电子巡更系统、安防集成管理系统等。 \n 6.3.1　数据中心防护等级的划分 无论是单体的数据中心，还是存在于一个园区或建筑物内的数据中心区域，均应作为整体防范对象考虑，需单独设置一套安全防范系统。 根据区域的使用功能，数据中心的机房区、支持区、辅助区，应划分为不同的安全防护等级。不同安全防护等级采取不同的安全防范技术措施，并设定不同的人员授权。 数据中心的各区域安全防范等级关系如图6-7所示： 根据数据中心各个功能区的价值高低，以及纵深性原则，数据中心的风险等级分为四级，按风险由大到小定为一级风险、二级风险、三级风险和四级风险。 针对不同的风险等级，安全防范系统的防护级别按照其防范能力由高到低定为一级防护、二级防护、三级防护和四级防护。 （1）一级风险对象——计算机房、ECC总控中心 数据中心主机房和ECC总控中心是整个数据中心区域价值最高、受威胁程度最高、承受风险程度最弱的区域。在安防系统的设计时，应在其出入口采用双向门禁和定点摄像机", "pages": [193, 193], "status": "proofread"}, {"title": "PDF 208 · 第6章　数据中心智能化系统 · 书页 194", "kind": "逐字原文", "href": "#original/208", "text": "194 京东数据中心构建实战 进行监控。计算机房内设置全方位、无死角的视频监控（包括冷热通道和人员通道）。 图6-7　数据中心防范区域分级图 根据计算机房内运行的IT系统的重要性不同，还可以选择更先进的技防措施，比如门禁读卡器采用指纹、虹膜、静脉等生物识别装置，出入口采用各种防尾随装置等。 （2）二级风险对象——支持区、连接主机房的通道 变配电室、柴油发电机房、电池室、空调机房、动力站房、UPS室等区域，为数据中心提供动力支持和安全保障，它们受威胁程度高、承受风险能力弱。在安防系统的设计时，应在其出入口安装单向或双向的门禁读卡器和定点摄像机进行监控。 连接主机房的通道入口应设置入侵探测设备和摄像机进行防控，并应在通道入口安装防尾随装置（如速通门）和安检设备。 （3）三级风险对象——运维办公室、数据中心出入口等区域 这个区域是通往数据中心核心区域的缓冲区域，在安防系统的设计时，应在出入口安装单向门禁和定点摄像机，并在各入口处安装入侵探测装置进行防控。 （4）四级风险对象——建筑外公共区域及园区周界 建筑外的公共区域是安全防范系统的第一道防线，应设置周界防范系统和监控摄像机进行监控。较为危险的油罐区和油泵房四周应设置物理围栏，并设置监控摄像机。 \n 6.3.2　视频安防监控系统 视频安防监控系统是利用各类信息技术，监视设防区域并实时显示、记录现场图像的电子系统或网络。它应用了视频侦测、图像处理、图像控制、图像显示、图像记录、多媒体、有线/无线通信、计算机网络、系统集成等先进成熟的技术。视频安防监控系统包括前端设备、传输设备、处理/控制设备和记录/显示设备四部分。 随着技术的发展，传统的模拟监控系统已经被全数字监控系统取代。在全数字安防监控系统中，前端设备通常采用高清网络摄像机，它由CCD/CMOS摄像头、MPEG4编码和网络协议处理设备、以太网络系统、存储或缓冲服务器及用户管理等部分构成（如图6-8所示）。根据TIA-942标准，T3以上等级的数据中心应采用数字视频安防监控系统。", "pages": [194, 194], "status": "proofread"}, {"title": "PDF 209 · 第6章　数据中心智能化系统 · 书页 195", "kind": "逐字原文", "href": "#original/209", "text": "第 6 章　数据中心智能化系统 195 图6-8　全数字视频安防监控系统结构图 在视频安防监控系统设计时，应基于对数据中心现场的实际踏勘，根据环境条件、风险等级和防护等级要求，合理地选择前端摄像机。 数据中心建筑外公共区域及园区应选用一体化高清网络快球摄像机，具备日夜转换、宽动态及背光补偿的功能，以适应室外不同的天气情况。同时摄像机应有多预制位、可巡航、报警联动等功能。由于室外摄像机的线缆长度均较长，设计时应采用单独供电方式。 电梯轿厢内采用电梯专用摄像机，配合视频编码器，单独供电。 安装在数据中心建筑内的室内摄像机采用高清半球网络摄像机或枪式摄像机，采用POE供电模式。 在选择摄像机镜头时，应根据视场大小和镜头到监视目标的距离等来确定。计算公式如下： f = A × L / H 式中： f ——焦距（mm）； A ——像场高/宽（mm）； L ——镜头到监视目标的距离（mm）； H ——视场高/宽（mm）。 目前网络摄像机都采用H.264或MPEG4等标准协议对视频数据进行压缩，其视频流带宽分为主码流和子码流，主码流用来存储，子码流一般用来预览和实时观看。只有客户端设备请求调看图像时，摄像机才会发送子码流，并且多个用户在调看同一个画面时，这个", "pages": [195, 195], "status": "proofread"}, {"title": "PDF 210 · 第6章　数据中心智能化系统 · 书页 196", "kind": "逐字原文", "href": "#original/210", "text": "196 京东数据中心构建实战 子码流只占用1路带宽。占用网络资源最大的是主码流，每台摄像机均在同时上传视频数据流到存储服务器进行实时存储。因此在视频安防监控系统的网络传输架构设计时，应根据摄像机分辨率和接入数量，合理配置传输线缆和交换机性能。 根据H.264编码格式的计算方法，D1标清摄像机码流压缩后设置范围为1Mb～3Mb，默认码流为2Mb；高清720P摄像机码流压缩后可设置范围是2Mb～6Mb，默认码流是4Mb；高清1080P摄像机码流压缩后可设置范围是4Mb～10Mb，默认码流是8Mb。 视频存储容量的计算方法如下： H s （单通道/小时存储容量） = 视频码流 × 60 × 60 / 8 / 1024 T s （系统存储容量） = H s × 24 × 存储天数 × 通道数 根据数据中心的重要性，通常建议图像存储格式宜选用D1格式或更高的分辨率存储，存储时间应在90天。 \n 6.3.3　出入口控制系统 出入口控制系统常被称为门禁系统，是数据中心安全防范系统的主要子系统。它综合应用编码与模式识别、有线/无线通信、显示记录、机电一体化、计算机网络、系统集成等技术，构成一套管理人员、物品进出的智能控制系统。出入口控制系统主要由识读部分、传输部分、管理/控制部分和执行部分以及相应的系统软件组成。出入口控制系统的组成和结构如图6-9所示。 图6-9　出入口控制系统结构图", "pages": [196, 196], "status": "proofread"}, {"title": "PDF 211 · 第6章　数据中心智能化系统 · 书页 197", "kind": "逐字原文", "href": "#original/211", "text": "第 6 章　数据中心智能化系统 197 1. 识别技术 目前，门禁系统可分为密码识别、卡片识别和生物识别三大类。 密码识别是通过检验输入密码是否正确来识别进出权限，应用较方便，但安全性不高。经常与其他两类识别技术组合应用，如密码＋刷卡，密码＋指纹等。 卡片识别是通过读取卡片上的信息来验证持卡人是否具有进出权限，具有较高安全性和性价比。 市场上有多种卡片识别技术，最常用的是M1卡和CPU卡。 M1卡是一种逻辑加密卡，卡内的集成电路具有加密逻辑和EEPROM（电可擦除可编程只读存储器）。它属于非接触式IC卡，利用PVC材料封装M1芯片、感应天线制作而成。M1卡具有可靠性高、使用寿命长、操作方便快捷、多张卡片防冲突等优点。 M1卡有不可更改的全球芯片唯一序列号，它与读写器之间采用双向验证机制，在通信过程中所有的数据都是加密传输。然而，2008年，德国研究员亨里克·普格茨和美国弗吉尼亚大学计算机科学在读博士卡尔斯滕·诺尔通过互联网公布了破解M1芯片的方法。因此在对安全性要求较高时，应采用安全性更高的CPU卡。 CPU卡，简单来说就是具有CPU的智能卡，卡内具有中央处理器（CPU）、随机存储器（RAM）、程序存储器（ROM）、数据存储器（EEPROM）、片内操作系统（COS）、随机数发生器、3DES协处理器。CPU卡虽小，却相当于一台微型计算机。有的卡内芯片还集成了加密运算协处理器以提高安全性和工作速度，使其技术指标远远高于逻辑加密的M1卡。CPU卡不仅具有M1卡的所有功能，更具有逻辑加密卡所不具备的高安全性、灵活性以及支持与应用扩展等优良性能，也是今后IC卡发展的主要趋势和方向。 无论M1卡还是CPU卡，都是借助外物进行身份识别，一旦卡片丢失或被盗，其身份就有可能被他人盗用。 生物识别技术是利用人体固有的生理特征来进行个人身份认证的技术，如指纹、掌形、虹膜、静脉等。它比使用卡片来完成身份鉴定更安全和更方便。 采用指纹方式的身份鉴定通常采用特征点法，抽取指纹上凸状曲线的分歧或指纹中切断部分等特点来识别。目前指纹识别技术的性能已经比较成熟，通常识别指纹只需要1秒左右，误判率小于2%。缺点是，在手指洁净状态不佳时，指纹识别率会大大降低。 掌形识别是建立在对人手的几何外形进行三维测量的基础上开发的。每个人的掌形都不一样，包括手掌的长度、宽度、厚度和表面积以及手指在不同部位的宽度、手指的长度、手指的厚度和手指的弯曲部分的曲率等。根据这些特征，掌形识别优于指纹识别。它的识别时间约为1秒钟，误判率约为0.03%。 静脉识别是一种利用近红外照射对生物体内的静脉图像进行捕获，并将图像加密、认证的技术。每个人的手指静脉图像都不相同，它具有唯一性和稳定性。与指纹识别技术相比，指静脉隐藏在身体内部，被复制或盗用的机会很小。在有皮肤干燥、油污、灰尘等异常时，原始静脉的图像依旧可以准确地被捕获。它的识别时间不到1秒钟，误判率约为", "pages": [197, 197], "status": "proofread"}, {"title": "PDF 212 · 第6章　数据中心智能化系统 · 书页 198", "kind": "逐字原文", "href": "#original/212", "text": "198 京东数据中心构建实战 0.01%。 视网膜识别原理是通过分析视网膜上的血管图案来区分个人身份。它通过低强度红外线照亮视网膜，拍摄主要血管构成的图像。由于视网膜位于眼球后方，采集时需要辨识者准确地站位，并需1～2秒钟的时间来完成扫描，因此视网膜识别目前应用较少。 虹膜是位于黑色瞳孔和白色巩膜之间的圆环状部分，其包含很多相互交错的斑点、细丝、冠状、条纹、隐窝等的细节特征。它在胎儿发育阶段形成后，除极少的情况外，虹膜形貌可以保持数十年不变。虹膜识别技术是通过一种近似红外线的光线对虹膜图案进行扫描成像，并通过特定的算法从虹膜图像中提取特征点，理论上找到两个完全相同的虹膜的概率是120万分之一。它是目前已知的所有生物识别技术中最精确的。 人脸识别技术是基于人的脸部特征进行身份识别的一种识别技术。利用局部特征分析和图形神经识别算法对面部各器官及特征部位的方位进行分析，提取成数字化信息再与数据库中的样板信息比较、判断、确认，以此鉴定身份。 \n 2. 门禁系统的应用方式 出入口控制系统根据人员被允许进入的区域分配不同的权限，并通过身份识别设备进行身份辨识，只有经过授权的人才能进入受控区域。 （1）双向刷卡 门禁系统中最基础的应用方式是单向刷卡。但此种类型的门禁点只能管理从外部进入的人员，对于从内部退出的人员缺乏管理，如果有人尾随进入管理区域，则可以从内部自由外出，这在安全防范管理上是一个漏洞。因此，对于安保要求较高的区域应采用进出刷卡的门禁管理方式。 （2）多人认证 多人认证是指同一个门禁点需要多个持卡人进行身份认证才能够通行，最常见的是双人刷卡。此种设置多用于安防级别较高的门禁点管理，比如在数据中心的应用中，可设置在重要的核心机房区域。 （3）中心复核 由于采用的身份认证存在被盗用或伪造的可能性（卡片被盗、生物识别被假冒等），因此，为了提高系统的安全性，在门禁管理上宜采用系统前端认证与中心视频复核持卡人身份的措施来提高门禁管理系统的安全性，此项功能需要配合视频监控系统来实现。 （4）多门互锁 在一些安保等级要求很高的区域，为防止有不法人员乘门禁点开放之际强行闯入，需设置一个缓冲区域。 在进入受保护的区域之前需要先进入缓冲区域。待进入缓冲区的门禁点正常关闭之后，才能打开受保护区域的门禁点。 （5）访客管理 对于数据中心，访客也是一个需要重视的安全隐患。门禁系统可以设置访客的拜访时", "pages": [198, 198], "status": "proofread"}, {"title": "PDF 213 · 第6章　数据中心智能化系统 · 书页 199", "kind": "逐字原文", "href": "#original/213", "text": "第 6 章　数据中心智能化系统 199 间、出入次数、授权访问区域和访问路线等。通常，数据中心的访客应由接待人员陪同，确保数据中心的安全。 根据数据中心内不同区域的防护等级，可以灵活地选用不同的门禁应用方式。例如，在数据中心主出入口可设置单向刷卡/出门按钮的控制方式；在变配电室、UPS室出入口设置双向刷卡或生物识别的控制方式；在核心数据机房设置防尾随或多人认证的控制方式等。 目前，常见的门禁控制器有双门或多门门禁控制器。由于一个门禁控制器往往要控制多个区域，因此在设计时应特别注意：多门门禁控制器的安装位置应根据防护区域的安全级别高低选择。如果一个门禁控制器所控制的区域都是同一安防等级，则门禁控制器可安装在任意一个受控区域。当一个门禁控制器所控制的区域安防等级不同时，门禁控制器应安装在安全级别较高的区域。 \n 6.3.4　入侵报警系统 入侵报警系统是利用传感器技术和电子信息技术探测并提示非法进入或试图非法进入设防区域（包括主观判断面临被劫持或遭抢劫或其他危急情况时，故意触发紧急报警装置）的行为、处理报警信息、发出报警信息的电子系统或网络。 入侵报警系统应用了电子传感（探测）、有线/无线通信、显示记录、计算机网络、系统集成等先进而成熟的技术，配置可靠适用的设备，构成一套安全防护系统。 \n 1. 入侵报警系统的组成 常用的入侵报警系统应包括前端报警探测器、信号传输媒体和终端的管理及控制/显示/处理/记录设备等。入侵报警系统的组成和结构如图6-10所示。 图6-10　入侵报警系统结构图 前端报警探测器主要是各类探测器和紧急报警装置。探测器是指用来辨别异常情况时产生报警状态的装置。报警探测器采用了各种各样的传感技术和器件，组成了不同类型、不同用途的传感探测装置，从而满足了不同安全防范目的的需要，它是报警系统的关键设备。 入侵报警系统信号传输部分包括传输电缆以及数据采集和处理器（或地址编解码器/发射接收装置）。传输部分的基本功能是将前端探测器产生的报警信号实时、可靠地传送到后端的控制管理设备；入侵报警系统传输部分还可以增加一些控制信号的传输，比如前端报警探测器的故障报警信号、控制设备发出的轮询信号等。 入侵报警主机是对探测器的信号进行处理，以断定是否应该产生报警状态以及完成某些显示、控制、记录和通信功能的装置。它可以使用操作键盘等手段，提供安全防范报警", "pages": [199, 199], "status": "proofread"}, {"title": "PDF 214 · 第6章　数据中心智能化系统 · 书页 200", "kind": "逐字原文", "href": "#original/214", "text": "200 京东数据中心构建实战 系统的防区的布防和撤防操作。在受理报警事件时，提供声光信号指示报警事件的发生。 入侵报警主机能设定分时段设防和撤防，可与视频安防监控系统联动，启动摄像机对现场情况进行录像。 该系统可与各数据中心的其他弱电子系统集成，实现统一管理。同时，该系统还预留有与当地110报警中心联网的接口。 入侵报警系统通常包括两个部分，即防盗报警系统和周界防范报警系统。防盗报警系统和周界防范报警系统都使用同款报警主机和管理软件。 这两个系统都是采用技术手段对非法入侵进行探测并向安保人员报警，区别在于防盗报警系统主要是针对建筑物内部，而周界防范报警则是针对一个区域的周界。前者防范的是一个区域，而后者防范的是一条连续的线。 在数据中心建筑内部，微波/红外双鉴探测器是最常用的前端报警探测设备。双鉴探测器布置在机房层入口，探测器连接到地址模块后以RS485总线方式连通到安全防范管理中心的报警主机上，报警主机通过TCP/IP接口接入安全防范网络，由报警系统管理工作站实现监控中心对报警系统的集中管理。 \n 2. 入侵探测装置的种类 入侵探测装置主要有以下几种类型：主动红外入侵探测器、被动红外入侵探测器、微波入侵探测器、微波和被动红外复合入侵探测器、超声波入侵探测器、振动入侵探测器、音响入侵探测器、磁开关入侵探测器、超声和被动红外复合入侵探测器等。从以上这些探测器的技术原理来看，都是通过探测人体入侵时，对环境中的“声、光、电、磁、热”等物理量造成的影响，来间接探测入侵情况的。 （1）主动红外入侵探测器 红外探测器是一种辐射能转换器材，它主要通过红外接收器将收到的红外辐射能转换为便于测量或观察的电能和热能。根据能量转换方式不同，红外探测器可分为光子探测器和热探测器两大类，即平常所说的主动式红外对射探测器和被动式红外探测器。 主动式红外对射探测器又称为光束遮断式感应器，由一个发射器和一个接收器组成，一般用于周界防范场合，其组成示意图如图6-11所示。 图6-11　主动式红外对射探测器原理示意图", "pages": [200, 200], "status": "proofread"}, {"title": "PDF 215 · 第6章　数据中心智能化系统 · 书页 201", "kind": "逐字原文", "href": "#original/215", "text": "第 6 章　数据中心智能化系统 201 （2）被动式红外探测器 被动式红外探测器是通过感测环境的红外辐射变化来发出报警信号，它不需要红外发射器。人体的表面温度为36℃，发出的红外波长集中在8～12μm范围内，当入侵者进入探测区后，引起红外辐射的变化，被红外探测器接收后就发出报警信号。被动式红外探测器多使用热释电传感器将红外光强转化为电量。 根据探测不同的范围，被动式红外探测器可分为广角式（空间式）、幕帘式和方向式帘识别。幕帘式红外探测器的防范区域类似一道帘子，较适用于门、窗、外墙等平面的防范。方向识别帘采用的是“移动矢量判断”技术，把移动方向识别技术应用于幕帘探测中，这样探测器可识别不同的移动方向。当非法入侵者从探测器的非保护区域向保护区域移动、穿越幕帘探头的探测区域时，立即触发报警。 （3）微波探测器 微波的波长很短，因此很容易被物体反射。当信号源发送的电磁波（微波）以恒定的速度向前传播时，遇到不动的物体，即被该物体反射回来，而且被反射的信号频率是不变的。若遇到移动物体，如果移动物体朝信号源方向做径向运动，那么被反射回来的频率要高于信号源的频率，反之，则低于信号源的频率。 微波传感器分为两类，反射式（又称移动型、雷达式和被动式）微波传感器和遮断式（又称主动式）微波传感器。 （4）振动探测器 振动探测器是用于探测入侵者走动或进行各种破坏活动时的机械冲击而引起报警的探测装置。例如，入侵者在进行凿墙、钻洞、破坏门窗、撬保险柜等破坏活动时，都会引起这些物体的振动，这种设备把这一振动现象转换为电信号，故称为振动探测器。 振动探测器不宜用于附近有强振动干扰源的场所，如旋转的电动机、变压器、风扇、空调。埋入地下使用时的深度为10cm左右，不宜埋入土质松软地带。 （5）双鉴探测器 为了克服单一技术探测器的缺陷，通常将两种不同技术原理的探测器整合在一起，只有当两种探测技术的传感器都探测到人体移动时才报警的探测器称为双鉴探测器。因探测技术组合内容不同，双鉴探测器可分为微波-被动红外双鉴探测器和超声波-被动红外双鉴探测器。 双鉴探测器将两种探测技术的优点集于一体，取长补短，对环境干扰因素有较强的抑制作用。 入侵报警系统在数据中心应用时，根据不同区域的防护等级，可灵活配置。通常情况下，应在数据中心园区设置周界探测，在数据中心建筑出入口设置双鉴探测器，在数据中心核心区域设置双鉴探测器或者根据需要配置其他种类的探测器。", "pages": [201, 201], "status": "proofread"}, {"title": "PDF 216 · 第6章　数据中心智能化系统 · 书页 202", "kind": "逐字原文", "href": "#original/216", "text": "202 京东数据中心构建实战 6.3.5　安全防范集成管理系统 综合安全防范集成管理系统通过统一的系统平台将安全防范各子系统联网，包括视频安防监控系统、入侵报警系统、出入口控制管理等，以及TCP/IP网络集成，实现安防监控中心对数据中心建筑内整体安防信息的系统集成和自动化管理。 将多个安防子系统的状态及报警信息都整合到平台中，安防人员只需操作安防业务平台即可处理所有纳入本系统平台的安防报警，不必操作多个业务平台。 安全防范信息综合管理系统需要具有标准、开放的通信接口和协议，以便进行综合系统集成，系统留有与公安110报警中心联网的通信接口。当数据中心只是园区或建筑物的一部分时，系统应作为整个园区安全防范系统的子系统，留有与上级安全防范系统联网的通信接口，可以实现部分信息的共享。 系统集成平台通过可靠地接收来自各安防子系统发送的信号，对信号进行解析，确定优先级，识别高优先级报警信号并按照预设策略做出响应。它可以快速地进行多个子系统之间的联动，并实现多种安全防范策略，包括视频图像管理、电子地图、历史图像查询、报警/事件与视频安防监控系统复核、远程管理及指挥等。 安防各子系统之间的联动要求能够实现如下功能： 出入口控制系统与视频安防监控系统联动：当发出报警后，系统自动联动相应的摄像机，在显示器上自动切换到该报警位置的图像，自动启动录像等。 出入口控制系统与消防系统联动：发生紧急情况时，门禁系统能接受消防系统的联动信号，自动释放电子锁。 入侵报警系统与视频安防监控系统联动：当探测器发出报警后，系统自动联动相应的摄像机，在显示器上自动切换到该报警位置的图像，自动启动录像等。 入侵报警系统与门禁管理系统联动：对与报警事件相关的出入口通道联动控制（如关闭、不允许刷卡进出等）。 \n 6.4　数据中心智能化系统的等级与配置 按照中国国家标准GB 50174—2017《数据中心设计规范》，数据中心根据使用性质、数据丢失或网络中断在经济或社会上造成的损失或影响程度，分为A（容错型）、B（冗余型）、C（基本型）三级。 设计规范中规定：数据中心应设置总控中心、环境和设备监控系统、安全防范系统、火灾自动报警系统、数据中心基础设施管理系统等智能化系统，各系统的设计应根据机房的等级要求执行。 表6-5列出了不同等级数据中心对智能化系统的技术要求。", "pages": [202, 202], "status": "proofread"}, {"title": "PDF 217 · 第6章　数据中心智能化系统 · 书页 203", "kind": "逐字原文", "href": "#original/217", "text": "第 6 章　数据中心智能化系统 203 表6-5　不同等级数据中心对智能系统的技术要求 项　目 技 术 要 求 备　注 A级 B级 C级 环境和设备监控系统 空气质量 应检测粒子浓度 — 离线定期检测 空气质量 应检测温度、露点、压差 宜检测温度、露点 在线检测或通过数据接口将参数接入机房环境和设备监控系统中 漏水检测报警 应装设漏水感应器 强制排水设备 应检测设备的运行状态 集中空调和新风系统、动力系统 应检测设备运行状态、滤网压差 机房专用空调 状态参数：开关、制冷、加热、加湿、除湿、水阀开度、水流量 报警参数：温度、相对湿度、传感器故障、压缩机压力、加湿器水位、风量 供配电系统 开关状态、电流、电压、有功功率、功率因数、谐波含量、电子信息设备用量、数据中心用电量、电能利用效率 根据需要选择 不间断电源系统 输入和输出功率、电压、频率、电流、功率因数、负荷率；电池输入电压、电流、容量；同步/不同步状态、不间断电源系统/旁路供电状态、市电故障、不间断电源系统故障。 根据需要选择 电池 监控每一个蓄电池的电压、内阻、故障和环境温度 监控每一组蓄电池的电压、故障和环境温度 － 柴油发电机系统 油箱（罐）油位、柴油机转速、输出功率、频率、电压、功率因数 － 主机集中控制和管理 采用带外管理或KVM切换系统 － 安全防范系统 发电机房、变配电室、电池室、动力站房 出入控制（识读设备采用读卡器）、视频监视 入侵探测器 机械锁 安全出口 推杆锁、视频监视 总控中心连锁报警 推杆锁 总控中心 出入控制（识读设备采用读卡器）、视频监视 机械锁 安防设备间 出入控制（识读设备采用读卡器） 入侵探测器 机械锁 主机房出入口 出入控制（识读设备采用读卡器）或人体生物特征识别、视频监视 出入控制（识读设备采用读卡器）、视频监视 机械锁 入侵探测器", "pages": [203, 203], "status": "proofread"}, {"title": "PDF 218 · 第6章　数据中心智能化系统 · 书页 204", "kind": "逐字原文", "href": "#original/218", "text": "204 京东数据中心构建实战 （续） 项　目 技 术 要 求 备　注 A级 B级 C级 主机房内 视频监视 建筑物周围和停车场 视频监视 适用于独立建筑的机房 \n 结语： 利用各种智能化系统和技术手段来规避数据中心可能出现的各种物理或人为的威胁、提高安全等级、提高数据中心运营效率和减少能源消耗、快速响应故障、提高系统性能、规划能源分配，是数据中心智能化系统的目的。 随着数据中心规模不断增大，以及运维管理不断精细化，传统数据中心正逐渐向高度智能化、自动化的智慧型数据中心发展。 数据中心基础设施管理DCIM（Data Center Infrastructure Management）是近几年在数据中心智能化领域兴起的一个热点。它能监控、管理和控制数据中心所有IT相关设备（比如服务器、存储和交换机）和基础设施相关设备（比如PDU和精密空调）的使用情况以及能耗水平。通过持续收集和管理数据中心的资产、资源以及各种设备的运行状态，然后分析、整合提炼成指标数据，帮助数据中心管理者管理数据中心并优化性能。 与动力及环境监控系统不同，DCIM概念的兴起是为了解决关键动力设备和IT关键基础设施一体化管理，统一管理平台，实现数据中心基础设施的全生命周期管理和动态优化，以满足数据中心运维服务等级协议。从运营管理的角度来讲，DCIM与动环系统的另一个区别是数据的关联与分析能力。动环只是关注对信号的告警，比如出现故障后如何能及时、有效、很好地对告警进行收敛。而DCIM更加关注运维的业务逻辑，根据收集的数据并分析其对数据中心内基础设施运行的影响，提供从规划、调优、预测到变更等多个维度的数据支撑，从而为实现数据中心综合管理与运营奠定数据基础。 传统数据中心的基础设施管理和IT设备管理往往相互独立，致使基础设施的优化工作更加困难。要么设备太少，浪费了空间资源、电力资源和冷却资源；要么设备过多，导致超出系统容量的阈值，增加了宕机的风险。因此，数据中心基础设施的管理（DCIM）和IT监控管理（ITSM）正在融合。未来的管理者可以通过一个平台监控和管理跨地域、跨地区的多个数据中心，包括IT设备布局、物理配置以及基础设施相关的容量和运营；监控和衡量能耗趋势预测及IT设备统计报告，实时显示各层次的能耗信息等。融合后的数据中心管理系统将更大程度地提升数据中心的智能化水平，为数据中心的运维和管理带来更多的价值。", "pages": [204, 204], "status": "proofread"}, {"title": "PDF 219 · 第7章　网络与布线系统 · 书页 205", "kind": "逐字原文", "href": "#original/219", "text": "第 7 章　 Chapter 7 网络与布线系统 \n 一个现代的数据中心，通常可达到容纳成千上万台服务器的规模。庞大的 IT 系统设备被安装在主机房中，执行存储、计算、交换和传输等操作。所有的 IT 系统设备通过网络组合成完整的系统。 \n 网络在数据中心的 IT 系统中占据核心地位。在数据中心的设计阶段，要充分考虑大规模的服务器、通信设备等 IT 系统设备的需求。除了对空间、环境和能源的要求外，还需要为所有数据中心内部和外部的设备提供安全可靠的网络连接。因此，在选择数据中心网络架构时，既要关注最新技术的发展方向，也要根据 IT 系统的架构进行技术选择和规划。 \n 数据中心综合布线系统的构架基于网络架构，是数据中心网络的一个重要组成部分，支撑着整个网络的连接、互通与运行。综合布线系统应根据数据中心网络的核心功能模块，划分成若干布线区域，完成相应的路由规划，并需同时满足网络的带宽需求以及未来业务发展和技术发展需要的更高传输速率。数据中心的布线系统，需要有效支持三代有源设备的更新换代，同时，需要能够支持高速率的数据传输和存储。当前单体文件的容量也越来越大，应确保在相当一段时间内，无须对综合布线系统进行更换或升级。这样，选择一套先进的布线系统是极其有必要的。 \n 7.1　数据中心布线系统的等级及分类 \n 按照中国国家标准 GB 50174—2017《数据中心设计规范》，数据中心根据使用性质、数据丢失或网络中断在经济或社会上造成的损失或影响程度，分为 A、B、C 三级。 \n 表 7-1 列出了不同等级的数据中心对网络和布线系统的技术要求。", "pages": [205, 205], "status": "proofread"}, {"title": "PDF 220 · 第7章　网络与布线系统 · 书页 206", "kind": "逐字原文", "href": "#original/220", "text": "206 京东数据中心构建实战 表 7-1　GB 50174—2017 不同等级数据中心对网络和布线系统的技术要求 项　目 技 术 要 求 备　注 A 级 B 级 C 级 \n 网络与布线系统 \n 承担数据业务的主干和水平子系统 应采用 OM3/OM4 多模光缆、单模光缆或 6A 类以上对绞电缆，主干和水平子系统均应冗余 宜采用 OM3/OM4 多模光缆、单模光缆或 6A 类以上对绞电缆，主干子系统应冗余 — — \n 进线间 不少于 2 个 不少于 1 个 1 个 — \n 智能布线管理系统 宜 可 — — \n 线缆标识系统 应在线缆两端打上标签 配电电缆宜采用线缆标识系统 \n 在隐蔽通风空间敷设的通信缆线防火要求 应采用 CMP 级或低烟无卤阻燃电缆，OFNP 或 OFCP 级光缆 — — 也可采用同等级的其他电缆或光缆 \n 公用电信配线网络接口 应为 2 个以上 宜为 2 个 宜为 1 个 — \n 美国通信工业协会 ANSI/TIA-942-2014 根据数据中心的可用性和安全性将数据中心分为四级。不同的等级，数据中心内的设施要求也不同，级别越高要求越严格。 \n 一级为基本配置：单一的外线入口；仅接入一个运营商线路；接入机房到 MDA 和 HDA 通过单一的网络连接，不存在物理线路冗余。 \n 二级为部件冗余配置：包含一级配置；关键网络设备、运营商设备、路由器、核心交换机、存储交换机等具有冗余部件（如电源和处理器）；主干和水平布线有冗余的线缆或者线芯；一个接入机房，两个外线入口。 \n 三级为可在线维护：包含二级配置；至少两个运营商接入；至少两路不同的运营商链路；有两个分布在建筑物两端的处于不同防火分区的接入机房；外线接入路由间距在 20 米以上；两个接入间、MDA、IDA、HDA 之间的主干布线冗余；关键网络设备、运营商设备、核心路由器、核心交换机必须是双机热备；使用智能配线系统，符合 ANSI/TIA-606-B 标准。 \n 四级为容错配置：包含三级配置；主干布线和配线设备冗余；两个区域的布线系统采用物理隔离的路由；主干布线应敷设在管道内或封闭式桥架中；所有的关键通信设备、运营商设备、核心路由器、核心交换机可可自动备份；Sessions/Connections 自动切换到备用设备；数据中心建筑的两端配置冗余的 MDA（可选），距离大于 20 米、不同的防火分区、供电电源和空调设备；关键业务水平布线系统冗余。 \n 表 7-2 列出了 TIA-942 对不同等级数据中心网络和布线系统的技术要求。", "pages": [206, 206], "status": "proofread"}, {"title": "PDF 221 · 第7章　网络与布线系统 · 书页 207", "kind": "逐字原文", "href": "#original/221", "text": "第 7 章　网络与布线系统 207 表 7-2　不同等级数据中心布线系统的分级（TIA-942-A—2014） 不同等级数据中心通信系统分级参考 级　别 一级 二级 三级 四级 \n 布线、机架、机柜和路由满足 TIA 标准 是 是 是 是 \n 不同运营商入口路由间隔 20m 以上 否 是 是 是 \n 不同运营商多线接入 否 否 是 是 \n 冗余运营商接入机房 否 否 是 是 \n 冗余 MDA 否 否 否 是 \n 冗余 IDA 否 否 否 是 \n 冗余主干布线路由 否 否 是 是 \n 冗余水平布线路由 否 否 否 是 \n 路由器和交换机有冗余电源和处理器 否 是 是 是 \n 多路由器和交换机用于冗余 否 否 是 是 \n 配线架、插座和布线线缆标识符合 TIA-606-B；机柜机架前后进行标识 是 是 是 是 \n 跳线两端的标签名称与所连接线缆相同 否 是 是 是 \n 配线架和跳线编号表符合 ANSI/TIA-606-B 标准 否 否 是 是 \n 7.2　网络的拓扑结构 \n 网络拓扑结构是各种网元设备之间的互联和关系。网络拓扑结构可以归结为两个基本要素：节点和链路。节点代表任意数量的网络设备，如路由器、交换机、服务器、手机、照相机或笔记本电脑。互连节点的功能顾名思义：它们把其他节点连接在一起。互连节点的实例包括路由器或交换机等。 \n 图 7-1 显示了七种基本的拓扑结构： 图 7-1　基本的网络拓扑", "pages": [207, 207], "status": "proofread"}, {"title": "PDF 222 · 第7章　网络与布线系统 · 书页 208", "kind": "逐字原文", "href": "#original/222", "text": "208 京东数据中心构建实战 环型（Ring）或称为圆型（Circular）拓扑结构； 网状拓扑结构（Mesh）； 星型拓扑结构（Star）； 全连通网状拓扑结构（Fully connected）； 线型拓扑结构（Line）或称为链状拓扑结构（Daisy chain）； 树型拓扑结构（Tree）：无环的（acyclic）或多向的（multidirectional）； 总线型拓扑结构（Bus）。 \n 这 7 种拓扑可以混合使用。实际上，混合结构在网络架构中非常普遍。 \n GB 50174—2017 中给出了基本的数据中心网络系统架构图（如图 7-2），将数据中心网络系统分为互联网络、前端网络、后端网络和运营网络。 图 7-2　数据中心网络系统的基本架构图 \n 互联网络包括互联网、外联网及内联网，不同网络区域间应进行安全隔离。运营商和大中型的互联网企业都拥有多个数据中心，它们通常位于不同的园区、城市甚至国家。多个数据中心通过广域网互联起来，为不同地区的用户提供数据访问。多中心互联时，可以选择自建光纤链路传输，或者租用运营商传输网络和租用运营商 VPN 业务。 \n 图 7-3 所示是一个典型的多中心互联网络拓扑。 \n 前端网络的主要功能是数据交换。在传统的标准三层结构中，网络组网方式分为核心层、汇聚层和接入层，如图 7-4 所示。 \n 接入层：用于连接所有的计算节点，将工作站接入网络，在目前的数据中心中，通常以机柜交换机的形式存在；", "pages": [208, 208], "status": "proofread"}, {"title": "PDF 223 · 第7章　网络与布线系统 · 书页 209", "kind": "逐字原文", "href": "#original/223", "text": "第 7 章　网络与布线系统 209 图 7-3　两地三中心网络架构图", "pages": [209, 209], "status": "proofread"}, {"title": "PDF 224 · 第7章　网络与布线系统 · 书页 210", "kind": "逐字原文", "href": "#original/224", "text": "210 京东数据中心构建实战 汇聚层：用于接入层的互联，并作为该汇聚区域二三层的边界，同时提供基于策略的连接，各种防火墙、负载均衡等业务也部署于此； 核心层：用于汇聚层的互联，并实现整个数据中心与外部网络的三层通信，它是网络高速交换的主干。 图 7-4　数据中心三层网络架构图 \n 传统的网络模型在很长一段时间内，支撑了各种类型的数据中心，但传统三层的网络拓扑没有明确的模块化、区域化的理念，设备利用率和能效较低，逐渐成为业务发展的瓶颈。随着以太网技术的发展和云计算大量采用虚拟化技术后，LAN 网络层也有新的架构出现，加上虚拟化 I/O 技术的发展，有助于较好的改善网络节点的延时。低延时的网络是云计算数据中心发展的基本要求，根据这样的要求，越来越多的数据中心采用了 Fabric 类型的网络架构，从而也促使网络架构从传统的三层网络架构减为二层网络架构，而各网络设备之间的连接关系变得更加复杂。 \n 矩阵架构可为任意两个交换机节点提供低延迟和高带宽的通信，可以配合高扩展性的模块化子集设计。 \n 二层网络架构的几种拓扑结构如图 7-5、图 7-6、图 7-7 所示。 \n 后端网络的主要功能是存储，存储网络交换机宜与存储设备贴邻部署，存储网络的连接应尽量减少无源连接点的数量，以保证存储网络低延时、无丢包的性能。 \n 服务器与网络设备或存储设备的距离应由网络应用类型和传输介质决定。 \n 运营网络包括带内管理网络及带外管理网络。带内管理是指管理控制信息与业务数据信息使用同一个网络接口和通道传送，带外管理是指通过独立于业务数据网络之外的专用管理接口和通道对网络设备和服务器设备进行集中化管理。A 级机房应单独部署带外管理网络，服务器带外管理网络和网络设备带外管理网络可使用相同的物理网络。", "pages": [210, 210], "status": "proofread"}, {"title": "PDF 225 · 第7章　网络与布线系统 · 书页 211", "kind": "逐字原文", "href": "#original/225", "text": "第 7 章　网络与布线系统 211 图 7-5　数据中心矩阵架构图（一） 图 7-6　数据中心矩阵架构图（二） 图 7-7　数据中心矩阵架构图（三）", "pages": [211, 211], "status": "proofread"}, {"title": "PDF 226 · 第7章　网络与布线系统 · 书页 212", "kind": "逐字原文", "href": "#original/226", "text": "212 京东数据中心构建实战 7.3　布线系统的构成 \n 综合布线系统是建筑物内或建筑群之间的一个模块化、灵活性极高的信息传输通道，是智能建筑的“信息高速公路”。布线系统是搭建数据中心的基础设施之一，是计算机网络的物理承载平台。通过结构化、高密度、高带宽、高可靠性的布线系统，保证网络的数据传输、系统高可用性和安全性。因此数据中心布线系统与网络系统架构密切相关，数据中心布线系统应根据网络架构进行设计。 \n 7.3.1　数据中心的布线空间 \n 布线空间用于放置通信线缆和设备。典型的数据中心布线空间包括接入间、主配线区 MDA，中间配线区 IDA（可选），水平配线区 HDA，区域配线区 ZDA 和设备配线区 EDA。 \n 除了 MDA 和 EDA 外，并不是所有的布线空间都是必需的。这些布线空间的大小取决于数据中心网络的规划和需求。 \n 数据中心布线空间的构成如图 7-8 所示。 图 7-8　数据中心布线空间构成图", "pages": [212, 212], "status": "proofread"}, {"title": "PDF 227 · 第7章　网络与布线系统 · 书页 213", "kind": "逐字原文", "href": "#original/227", "text": "第 7 章　网络与布线系统 213 1. 进线间 \n 进线间是数据中心布线系统和外部配线、公用网络之间实现接口与互通交接的场地，主要用于电信缆线的接入，以及电信业务经营者的通信设备和企事业数据中心自身所需的数据通信接入设备的放置。这些用于分界的连接硬件设施在进线间内经过通信缆线交叉转接，接入数据中心内。 \n 进线间应满足多家接入电信业务经营者的需要。 \n 进线间可以设置在主机房内部，也可与主配线（MDA）区合并。基于安全目的，进线间最好设置在主机房之外。根据冗余级别或层次要求的不同，进线间可设置多个。在数据中心面积非常大的情况下，次进线间就显得非常必要，这是为了让进线间尽量与机房设备靠近，以使设备之间的连接缆线不超过线路的最大传输距离要求。 \n 如果数据中心只占建筑物之中的若干区域，则建筑物进线间、数据中心主进线间和可选的次进线间的关系如图 7-9 所示。若建筑物只有一处外线进口，数据中心主进线间的进线也可经由建筑物进线间引入。 图 7-9　进线间、数据中心主进线间及次进线间的互通关系 \n 2. 主配线区（MDA） \n 主配线区包括主交叉连接（MC）配线设备，它是数据中心布线系统的中心配线点。当设备直接连接到主配线区时，主配线区可以包括水平交叉连接（HC）的配线设备。主配线区可以在数据中心网络核心的路由器、交换机、存储区域网络交换设备和语音交换设备的支持下，服务于一个或多个不同地点的数据中心内部的中间配线区、水平配线区或设备配线区，以及各个数据中心外部的电信间，并为办公区域、操作中心和其他一些外部支持区域提供服务和支持。有时，接入电信业务经营者的通信设备（如通信的传输设施）也被放置在该区域，以避免因缆线超出规定传输距离，或考虑数据中心布线系统及通信设备可直接与安装于进线间的电信业务经营者的通信业务接入设施实现互通。主配线区位于主机房内", "pages": [213, 213], "status": "proofread"}, {"title": "PDF 228 · 第7章　网络与布线系统 · 书页 214", "kind": "逐字原文", "href": "#original/228", "text": "214 京东数据中心构建实战 部，为提高其安全性，主配线区也可以设置在主机房的一个专属空间内。每一个数据中心应该至少有一个主配线区。 \n 3. 中间配线区（IDA） \n 可选的中间配线区用于支持中间交叉连接（IC），常见于占据多个建筑物、多个楼层或多个机房的大型数据中心。每间房间、每个楼层甚至每个建筑物都可以有一个或多个中间配线区，并服务一个或多个水平配线区和设备配线区，以及主机房以外的一个或多个电信间。 \n 作为第二级主干，交叉的配线设备位于主配线区和水平配线区之间。 中间配线区可包含有源设备。 \n 4. 水平配线区（HDA） \n 水平配线区用来服务于不直接连接到主配线区的 HC 设备。水平配线区主要包括水平配线设备、为终端设备服务的局域网交换机、存储区域网络交换机和 KVM 交换机。小型的数据中心可以不设水平配线区，而由主配线区来支持。一个数据中心可以有设置于各个楼层的主机房，每一层至少含有一个水平配线区，如果设备配线区的水平配线距离超过水平缆线长度的限制，可以设置多个水平配线区。 \n 在数据中心中，水平配线区为位于设备配线区的终端设备提供网络连接，连接数量取决于连接的设备端口数量和线槽通道的空间容量，应该为日后的发展预留空间。 \n 5. 区域配线区（ZDA） \n 在大型计算机房中，为了在水平配线区与终端设备之间获得更高的配置灵活性，水平布线系统中可以包含一个可选择的对接点，叫作区域配线区。区域配线区位于设备经常移动或变化的区域，可以采用通过集合点（CP）的配线设施完成缆线的连接，也可以设置区域插座连接多个相邻区域的设备。区域配线区不可存在交叉连接，在同一个水平缆线布放的路由中，不得超过一个区域配线区。区域配线区中不可使用有源设备。 \n 6. 设备配线区（EDA） \n 设备配线区是分配给终端设备安装的空间，这些终端设备包含各类服务器、存储设备、计算机及相关的外围设备等。设备配线区的水平缆线端接在固定于机柜或机架的连接硬件上。每个设备配线区的机柜需设置足够数量的电源插座和连接硬件，使设备缆线和电源线的长度减少至最短距离。 \n 7. 电信间 \n 电信间是数据中心内支持主机房以外的布线空间，包括行政管理区、辅助区和支持区。电信间用于安置为支持数据中心的正常办公及操作维护提供本地数据、视频、弱电和语音通信服务的各种设备。电信间一般位于主机房外部，但是如果有需要，它也可以和主配线区或水平配线区合并。", "pages": [214, 214], "status": "proofread"}, {"title": "PDF 229 · 第7章　网络与布线系统 · 书页 215", "kind": "逐字原文", "href": "#original/229", "text": "第 7 章　网络与布线系统 215 数据中心电信间与建筑物电信间属于功能相同，但服务对象不同的空间。建筑物电信间主要服务于楼层的配线设施。 \n 8. 行政管理区 行政管理区是日常行政管理及客户对托管设备进行管理的场所，包括办公室、门厅、值班室、盥洗室、更衣间和用户工作室等。行政管理区可根据服务人员工位数量设置数据和语音信息点。 \n 9. 辅助区 辅助区是用于电子信息设备和软件的安装、调试、维护、运行监控和管理的场所，包括进线间、测试机房、总控中心、消防和安防控制室、拆包区、备件库、打印室、维修室等区域。辅助区可根据工位数量与设备的应用需要设置数据和语音信息点，并且通过水平缆线连至电信间。 \n 10. 支持区 支持区是为主机房、辅助区提供动力支持和安全保障的区域，包括变配电室、柴油发电机房、电池室、空调机房、动力站房、不间断电源系统用房、消防设施用房等。支持区可以以整个空间的设备机柜（架）或单个设备（台）或控制模块为单位，设置相应的数据和语音信息点，并且通过水平缆线连至电信间。 \n 数据中心由主机房、支持区、辅助区和行政管理区等几个相互关联的部分组成，其中信息机房的综合布线系统最为关键。但数据中心作为一个整体，支持区、辅助区和行政管理区的综合布线系统也非常重要，它的设计是否合理，直接决定了数据中心运维工程师的工作难易程度。 \n 7.3.2　数据中心布线系统的拓扑结构 \n 1. 水平布线 \n 水平布线采用星型拓扑结构，每个设备配线区的连接端口应通过水平线缆连接到水平配线区或主配线区的水平交叉连接配线模块。水平布线包含水平线缆、端接配线设备、设备线缆、跳线，以及区域配线区的区域插座或集合点。在设备配线区的连接端口至水平配线区的水平交叉连接配线模块之间的水平布线系统中，不能含有多于一个的区域配线区的集合点，信道最多只能存在 4 个连接器件（包括设备配线区信息点、集合点及水平交叉连接的 2 个模块），组成方式如图 7-10 所示。 \n 为了适应现今的通信业务需求，水平布线系统的规划设计应尽量方便维护和避免以后设备的重新安装，同时也应该适应未来的设备和服务变更。 \n 不管采用何种传输介质，水平布线系统链路的传输距离不能够超过 90m，信道的最大距离则不能超过 100m。若数据中心不设水平配线区，当设备配线区的有源设备采用光缆直接连至主配线区设备时，包含主配线区设备光缆、光纤跳线与设备配线区设备光缆在内的", "pages": [215, 215], "status": "proofread"}, {"title": "PDF 230 · 第7章　网络与布线系统 · 书页 216", "kind": "逐字原文", "href": "#original/230", "text": "216 京东数据中心构建实战 多模光纤布线信道的最大传输距离不应超过 300m（使用 OM4 多模光缆，可将最大传输距离延伸到 550m）；当采用 4 对对绞电缆时，布线链路（不包含主配线区设备电缆、跳线与设备配线区设备电缆）的最大传输距离不应超过 90m，信道（包含主配线区设备电缆、跳线与设备配线区设备电缆）的最大传输距离不超过 100m。 图 7-10　典型的星型拓扑水平布线系统图 \n 如果在配线区使用过长的跳线和设备缆线，则水平缆线的最大距离应适当减小。水平缆线和设备缆线、跳线的总长度应能满足相关的规定和传输性能的要求。 \n 基于补偿插入损耗对于传输指标影响的考虑，区域配线区采用区域插座的方案时，水平布线系统信道构成如图 7-11 所示。工作区设备线缆的最大长度由以下公式计算得出： 图 7-11　水平布线系统信道（区域插座）构成 C = （ 102 − H ） / （ 1 + D ） Z = C − T ≤ 22 m \n 22m 是针对使用 24AWG（线规）的 UTP（非屏蔽电缆）或 STP（屏蔽电缆）来说的，如果采用 26AWG（线规）的 STP（屏蔽电缆），则  Z ≤17m。 \n 式中： C ——是区域配线区线缆、设备电缆和跳线的长度总和；", "pages": [216, 216], "status": "proofread"}, {"title": "PDF 231 · 第7章　网络与布线系统 · 书页 217", "kind": "逐字原文", "href": "#original/231", "text": "第 7 章　网络与布线系统 217 H ——是水平线缆的长度（H+C≤100m）； \n D ——是跳线类型的降级因子，对于 24AWG-UTP/24AWG-STP 电缆取 0.2，对于 26AWG-STP 电缆取 0.5； \n Z ——是区域配线区的信息插座连接至设备线缆的最长距离； \n T ——是水平交叉连接配线区跳线和设备电缆的长度总和。 \n 在设置了区域配线区时，水平布线线缆的长度要求如图 7-12 所示。 图 7-12　水平布线线缆长度示意图 \n 对于设备配线区内相邻或同一列的机架或机柜内的设备之间，允许点对点布线连接，连接线缆长度不应大于 15m。 \n 实际上，在数据中心中，随着 40G 和 100G 网络的应用，对绞电缆的长度已规定不超过 30m。 \n 承担数据业务的水平子系统应采用 OM3/OM4 多模光缆、单模光缆或 6A 类及以上对绞电缆，传输介质各组成部分的等级应保持一致；两芯的光纤在布放时，光纤适配器应采用 LC 接口；12 芯及以上的光缆主干或水平布线系统宜采用多芯 MPO/MTP 预端接系统；存储网络的布线系统宜采用多芯 MPO/MTP 预端接系统。 \n 2. 主干布线系统 主干布线采用星型拓扑结构，为主配线区、中间配线区、水平配线区、进线间和电信间之间的连接。主干布线包含主干缆线、主交叉连接、中间交叉连接及水平交叉连接配线模块、设备缆线以及跳线。主干布线系统的信道的组成方式如图 7-13 所示。 \n （1）主干布线设计同样应满足在寿命周期内，不增加新的布线就能适应业务要求的增长及系统设施的变更。每个水平配线区的水平交叉连接的配线模块直接与主配线区的主交叉连接配线模块或中间配线区的中间交叉连接配线模块相连时，不允许在缆线的路由中存在交叉连接。 \n （2）允许水平配线区（HDA）之间通过主干缆线互连，这种互连是非星型拓扑结构的，作为主配线区和水平配线区之间的主干连接路由的冗余备份，或用于支持某些旧有应用时", "pages": [217, 217], "status": "proofread"}, {"title": "PDF 232 · 第7章　网络与布线系统 · 书页 218", "kind": "逐字原文", "href": "#original/232", "text": "218 京东数据中心构建实战 避免距离超长的问题。 图 7-13　典型的星型拓扑主干布线系统图 \n （3）为了避免进线电路超过最大长度限制的要求，允许在水平交叉连接和次进线间之间设置互连布线路由。 \n 主干缆线最长支持的传输距离与网络应用及采用何种传输介质有关，主干缆线和设备缆线、跳线的总长度应能满足相关的规定和传输性能的要求。为了缩短布线系统中缆线的传输距离，一般将主交叉连接设置在数据中心的中间位置。超出这些距离限制要求的布线系统可以增加中间配线区，或将其拆分成多个主机房分区，每个分区内的主干缆线长度都应能满足标准的要求。分区间的互联不属于本文定义范畴，可以参照广域网中布线系统缆线连接的应用情况。 \n 表 7-3 为各类线缆针对不同网络应用的最大长度限制： \n 表 7-3　各类线缆针对不同网络应用的最大长度 应　用 传 输 介 质 类　别 最 长 距 离 波　长 \n 10GBASE-T 双绞线 6 类或 E 级 UTP 最长 37m — \n 10GBASE-T 双绞线 6A 类或 EA 级 UTP 100m — \n 10GBASE-T 双绞线 6A 类或 EA 级 F/UTP 100m — \n 10GBASE-T 双绞线 F 或 FA 级（屏蔽） 100m — \n 10GBASE-CX4 同轴 无 10～15m — \n 10GBASE-SX 62.5 多模 160/500MHz·km 28m 850nm \n 10GBASE-SX 62.5 多模 200/500MHz·km 28m 850nm \n 10GBASE-SX 50 多模 500/500MHz·km 86m 850nm \n 10GBASE-SX 50 多模 2000/500MHz·km 300m 850nm", "pages": [218, 218], "status": "proofread"}, {"title": "PDF 233 · 第7章　网络与布线系统 · 书页 219", "kind": "逐字原文", "href": "#original/233", "text": "第 7 章　网络与布线系统 219 （续） 应　用 传 输 介 质 类　别 最 长 距 离 波　长 \n 10GBASE-LX 单模 — 10km 1310nm \n 10GBASE-EX 单模 — 40m 1550nm \n 10GBASE-LRM 所有多模 — 220m 1300nm \n 10GBASE-LX4 所有多模 — 300m 1300nm \n 10GBASE-LX4 单模 — 10km 1310nm \n 同水平布线系统一样，主干布线系统也应采用 OM3/OM4 多模光缆、单模光缆或 6A 类及以上对绞电缆，传输介质各组成部分的等级应保持一致；两芯的光纤在布放时，光纤适配器应采用 LC 接口；12 芯及以上的光缆主干或水平布线系统宜采用多芯 MPO/MTP 预端接系统。 \n 主干布线系统应采用冗余配置。 \n 3. 支持空间的布线设计 \n 行政管理区域应按照 GB 50311—2016《综合布线系统工程设计规范》实施布线，所有水平线缆连至数据中心电信间。 \n 辅助区的测试机房、监控控制台和打印室需要比标准办公工作区配置更多的信息插座和铺设更多的线路。可咨询用户方和相关技术人员来确定具体的数量。此外，监控中心的大量显示设备（如监视器和电视机）也需要数据网络接口。 \n 支持区的配电室、柴油发电机房、UPS 室、电池室、空调机房、动力站房、消防设施用房、消防和安防控制室等，房内至少需要设置一个电话信息点，另外机电室需要至少一个数据网络接口以连接设备管理系统。 \n 支持空间各个区域的信息插座的数量确定可参照图 7-14。 图 7-14　支持空间各个区域信息插座分布图 \n 4. 基础的数据中心布线架构 一个基础的数据中心包含单一的进线间、一个或多个电信间、一个 MDA、和几个 HDA，基础的数据中心布线架构如图 7-15 所示。", "pages": [219, 219], "status": "proofread"}, {"title": "PDF 234 · 第7章　网络与布线系统 · 书页 220", "kind": "逐字原文", "href": "#original/234", "text": "220 京东数据中心构建实战 图 7-15　基础的数据中心布线结构图 5. 简化的数据中心布线结构 \n 当布线规模小到一个机柜或机架时，主交叉连接和水平交叉连接可以在单独的 MDA 中合并，在简化的数据中心布线结构中，也可以将支持区的布线和接入间都合并到 MDA 中。简化的数据中心拓扑如图 7-16 所示。 图 7-16　简化的数据中心布线结构图 \n 6. 分布式数据中心拓扑 大型数据中心或分布在多个楼层和多个区域的数据中心，可以设置 IDA 进行中间交叉", "pages": [220, 220], "status": "proofread"}, {"title": "PDF 235 · 第7章　网络与布线系统 · 书页 221", "kind": "逐字原文", "href": "#original/235", "text": "第 7 章　网络与布线系统 221 连接。根据需要，一个区域可以设置多个 IDA。分布式数据中心布线结构如图 7-17 所示。 \n 如果数据中心的面积过大，或者存在较为分散的办公室和支持区，可以设置多个弱电间。 \n 一个超大型的数据中心需要更多的接入间。图 7-17 显示了具有多个接入间和 IDA 的布线拓扑。其中，主接入间不能直接和 IDA 和 HDA 连接。一些超大型数据中心因线路的长度限制，应需要额外的进线间，在此情况下，次进线间可直接连线至中间配线区 IDA 和水平配线区 HDA 以解决线路超长问题。 图 7-17　分布式数据中心布线结构图 \n 7.4　不同的网络架构对布线方式的影响 \n 7.4.1　EoR/MoR 和 ToR \n 根据网络交换机与配线设备设置的位置不同，网络列头柜可以设置于列头（EoR）、列中（MoR），网络设备也可以设置在机柜顶部（ToR）等。这些方法主要取决于服务器的种类、数量及网络架构。 \n 1. End-of-Row/EoR EoR 是最传统的方法，接入交换机集中安装在一列机柜端部的机柜内，通过水平缆线以永久链路方式连接设备柜内的主机 / 服务器 / 小型机设备。EoR 对设备机柜需要敷设大量的水平缆线连接到交换机，布线的成本会提高，布线通道中敷设大量的数据缆线也会降低", "pages": [221, 221], "status": "proofread"}, {"title": "PDF 236 · 第7章　网络与布线系统 · 书页 222", "kind": "逐字原文", "href": "#original/236", "text": "222 京东数据中心构建实战 机柜的进风量，影响冷却效果。连接关系如图 7-18 所示。 图 7-18　End-of-Row/EoR 设置方案 \n 2. Middle-of-Row/MoR MoR 的基本概念与 EoR 一样，都是采用交换机来集中支持多个机柜设备的接入。从图 7-19 可以看出，二者的主要区别在于摆放列头机柜的位置，MoR 是将其放在每一列机柜的中间。MoR 的设置方式可以使得缆线从中间位置的列柜向两端布放，降低缆线在布线通道出入口的拥堵现象，并减少缆线的平均长度，也适合实施定制长度的预端接系统，而且对布线机柜内配线设备的交叉连接和管理比 EoR 更方便。连接关系如图 7-19 所示。 图 7-19　Middle-of-Row/MoR 设置方案", "pages": [222, 222], "status": "proofread"}, {"title": "PDF 237 · 第7章　网络与布线系统 · 书页 223", "kind": "逐字原文", "href": "#original/237", "text": "第 7 章　网络与布线系统 223 3. Top-of-Rack/ ToR \n 典型的 ToR 配置是将 1U 高度的接入层交换机放在每一个设备区机柜顶部，通过对绞电缆或光缆以永久链路方式连接至水平配线区配线设备，而机柜内的所有服务器通过设备缆线直接连接到 ToR 交换机。这样做的好处是，每一个机柜可以通过交换机的上联端口以较少的光缆纤芯数量连接到水平配线区，对绞电缆主要用于机柜内设备之间的连接。针对 10G 端口的服务器，机柜内可采用专用高速光 / 电缆设备缆线在交换机和服务器之间建立互联。但是，有可能服务器的数量不足以使交换机的端口完全得到利用，造成交换机网络资源的浪费。另外也会使布线系统的管理方式更为分散，不像 EoR/MoR 那样集中。连接关系如图 7-20 所示。 图 7-20　Top-of-Rack/ ToR 设置方案 \n 7.4.2　刀片式服务器 \n 利用刀片服务器的整合能力（如 Ethernet、Fiber Channel、InfiniBand），在服务器内部设置交换机，以汇聚刀片服务器的缆线，降低出线量。这样对绞电缆数量会大量地减少。但目前能支持整合刀片服务器的交换机不是很多，设计的选择和余地较少。连接关系见图 7-21。 \n 7.4.3　模块化 POD 方案 \n 模块化 POD 是一组多功能的机柜，可优化供电、冷却和布线技术的效能。POD 设计可根据需求缩放，并能够方便地重复。 \n POD 中的布线一般采用 ToR 结构，在服务器和机柜顶部交换机之间，采用 10G Base-T 对绞电缆布线支持单元内的输入 / 输出连接。在机柜内或服务器机柜组内仅需要少量光纤连", "pages": [223, 223], "status": "proofread"}, {"title": "PDF 238 · 第7章　网络与布线系统 · 书页 224", "kind": "逐字原文", "href": "#original/238", "text": "224 京东数据中心构建实战 接来延伸到汇聚层。这种设计有助于减少交换机的数量，节省数据中心机架空间，同时降低基建成本和运营成本。 图 7-21　刀片式服务器整合方案 \n 以上几种网络组网方式导致的水平配线区至设备配线区的水平布线系统所采用的器件和缆线数量都大不相同，所以需要先确定交换机的设置位置，然后再决定水平布线系统的设计方案。 \n 7.5　产品分析与应用技术要点 \n 承载数据中心布线系统的产品种类繁多，对布线产品进行选择时，应考虑系统的模块化架构，做到简单灵活、可操作性和实用性强。同时，应具备足够的扩充空间，能够支持未来技术的发展。应根据数据中心的规模和网络的吞吐量，选择合适的供货商和产品配置。 \n 7.5.1　线缆 \n TIA-942 布线标准认可多种介质类型，用以支持广泛的网络应用。但是建议新建数据中心尽量采用支持高传输带宽的布线介质，以最大化地适应未来网络的传输能力，保持基础布线系统的使用寿命。 \n TIA-942 标准推荐使用的布线传输介质有如下几种。 \n 1. 100 欧姆平衡双绞线 \n 建议 6 类 /E 级（GB 50311—2007）、6A 类 /EA 级（ANSI/TIA/EIA-568-B.2-10、ISO/IEC11801: 2008）或 F/FA 级（GB 50311—2007, ISO/IEC11801:2008）。GB 50174—2017《数据中心设计规范》中对双绞线的建议是“6A 类及以上对绞电缆”。6A 类线缆由 ANSI/TIA-", "pages": [224, 224], "status": "proofread"}, {"title": "PDF 239 · 第7章　网络与布线系统 · 书页 225", "kind": "逐字原文", "href": "#original/239", "text": "第 7 章　网络与布线系统 225 568-C.2 标准定义，可以支持 10Gb/s 的传输速率和 100m 的传输距离。其支持的带宽达到了 500MHz，远高于六类布线的 250MHz。6A 类网线由包含 4 个线对的双绞线和 RJ45 水晶头组成，可以完全向后兼容六类、超五类等双绞线。据估计，6A 类线缆可以满足未来至少 10 年的网络布线需求。 \n 2. 多模光缆 62.5/125μm 或 50/125μm（ANSI/TIA/EIA-568-B.3），建议选用 50/125μm，850nm 工作波长的激光优化多模光缆（ANSI/TIA/EIA-568-B.3-1）。TIA-942—2014B 标准不再支持 OM1/OM2 光纤的使用，最低光介质要求为 OM3，推荐使用 OM4 光纤。相比 OM3，目前 OM4 的优势还未充分显现，未来的技术有望使得 OM4 的卓越性能被全部利用起来。 \n 数据中心标准的光纤接口类型是支持 2 芯光纤的 LC 接口和支持多芯光纤的 MTP/MPO 接口。MTP 接头是精度和性能指标更高的 MPO 接头。MPO 接头有 12 芯或 24 芯多种规格，比较常见的是 12 芯结构，它对应了 IEEE 所颁布的 40GbE 和 100GbE 标准，在多芯的多模光纤上进行并行传输。 \n 3. 单模光缆（ANSI/TIA/EIA-568-B.3） 目前在通信网络中最常用的单模光纤是 G.652、G.655 和 G.656，如表 7-4 所示。 \n 表 7-4　通信光纤名称编号表 IEC 分类编号 光 纤 名 称 ITU-T 建议编号 \n B1.1 非色散位移单模光纤 G.652A,B B1.2 截止波长位移单模光纤 G.654 B1.3 波长扩展的非色散位移单模光纤 G.652C B2 色散位移单模光纤 G.653 B4 非零色散位移单模光纤 G.655 \n 除以上介质外，TIA-942 认可的同轴介质为 75Ω（型号是 734 和 735）同轴电缆（符合 TelcordiaGR-139-CORE）及同轴连接头（ANSIT1.404）。这些电缆和连接头建议用于支持 E-1 及 E-3 传输速率接口电路。 \n 7.5.2　机柜和机架 数据中心的机柜和机架是 IT 设备的物理承载。 \n 机架是一种框架式的承载体，相对于机柜，机架呈现一种开放式的结构，没有前后门和侧板，一般分为二立柱和四立柱两种。机柜为封闭式结构，一般用于安装网络设备、服务器和存储设备等，也可以安装配线设备，有 600×600、600×800、600×900、600×1000、600×1200、800×800、800×1000、800×1200 等规格。宽度为 600mm 的机柜没有垂直线槽，一般用于安装服务器设备；宽度为 800mm 的机柜两侧有垂直线槽，适合", "pages": [225, 225], "status": "proofread"}, {"title": "PDF 240 · 第7章　网络与布线系统 · 书页 226", "kind": "逐字原文", "href": "#original/240", "text": "226 京东数据中心构建实战 跳线较多的环境，一般作为配线柜和网络柜。标准的机架和机柜安装空间通常为 42U，也有一些超过 42U 的特殊应用需求，通常建议在实际使用时选择标准 19 英寸宽 42U 的机柜 / 机架，以便于设备上架或在顶部安装连接硬件。 \n 机柜、机架的构成如图 7-22 所示。 图 7-22　机柜、机架构成图 \n 机柜深度应该足够安放服务器、交换机等 IT 设备，包括在设备前面和后面预留足够的布线空间、装有方便走线的线缆管理器、电源插座、接地装置和电源线。为确保充足的气流，机柜深度或宽度至少比设备最深部位多 150mm（6in）。 \n 7.5.3　配线架 \n 模块化的配线架可以灵活配置机柜和机架单元空间内的端接数量，既减少端口浪费又便于日后的维护变更。配线架的构成如图 7-23 所示。 图 7-23　模块化配线架示意图 \n 常用的配线架，通常在 1U 或 2U 的空间可以提供 24 个或 48 个标准 RJ45 接口，而使用高密度配线架可以在同样的机架空间内获得高达 48 个或 96 个标准的 RJ45 接口，从而大大提高了机柜的使用密度，节省了空间。高密度配线架的构成如图 7-24 所示。 图 7-24　模块化高密度配线架示意图 \n 角型配线架允许线缆直接从水平方向进入垂直的线缆管理器，而不需要水平线缆管理", "pages": [226, 226], "status": "proofread"}, {"title": "PDF 241 · 第7章　网络与布线系统 · 书页 227", "kind": "逐字原文", "href": "#original/241", "text": "第 7 章　网络与布线系统 227 器，从而增加了机柜的密度，可以容纳更多数量的信息点。 角型高密度配线架的构成如图 7-25 所示。 图 7-25　角型配线架示意图 \n 凹型配线架主要应用于需要在服务器机柜背部进行配线的情况，配线架向下凹陷，从而即使关闭服务器机柜的背板，也不会压迫到任何的跳线，且方便维护操作人员快捷地接入整个配线界面。凹型高密度配线架的构成如图 7-26 所示。 图 7-26　凹型配线架示意图 \n 机柜内的垂直配线架能够充分利用机柜空间，不占用机柜内的安装高度。在机柜侧面可以安装多个铜缆或者光缆配线架，它的好处是可以节省机柜空间，减少跳线的弯曲和更方便地插拔跳线。 \n 高密度的光纤配线架，配合高密度的小型化光纤接口，可以在 1U 空间内容纳至少 48 芯光纤，并具备人性化的抽屉式或翻盖式托盘管理和全方位的裸纤固定及保护功能。更可配合光纤预端接系统做到即插即用，节省现场施工时间。光纤高密度配线架的构成如图 7-27 所示。 图 7-27　高密度光纤配线架示意图 \n 7.5.4　线缆管理器 通过水平线缆管理器和垂直线缆管理器实现对机柜或机架内空间的整合，提升线缆管", "pages": [227, 227], "status": "proofread"}, {"title": "PDF 242 · 第7章　网络与布线系统 · 书页 228", "kind": "逐字原文", "href": "#original/242", "text": "228 京东数据中心构建实战 理效率，使系统中杂乱无章的设备线缆与跳线的管理得到很大的改善。水平线缆管理器主要用于容纳内部设备之间的连接，有 1U 和 2U、单面和双面、有盖和无盖等不同结构组合，线缆可以从左右、上下出入，有些还具备前后出入的能力。垂直线缆管理器分机柜内和机柜外两种。内部的垂直线缆管理器主要用于管理机柜内部设备之间的连接，一般配备滑槽式盖板；机柜外的垂直线缆管理器主要用于管理相邻机柜设备之间的连接，一般配备可左右开启的铰链门。线缆管理器的构成如图 7-28 所示。 图 7-28　线缆管理器示意图 \n 7.5.5　设备线缆与跳线 \n 数据中心通过设备线缆与跳线实现端口之间的连接。设备线缆与跳线可采用铜缆或光纤。它们的性能指标应满足相应标准的要求。 \n 光、电设备线缆与跳线应和水平或主干光（电）缆的等级保持一致，还应与网络设备、配线设备端口连接硬件的等级保持一致，并且能够互通。 \n 在端口密集的配线和网络机柜与机架上，可以使用高密度的铜缆和光纤跳线。这些跳线通过对传统插拔方式或接口密度的重新设计，在兼容标准化插口的前提下提高了高密度环境的插拔准确性和安全性。线缆跳线的构成如图 7-29 所示。 图 7-29　线缆跳线构成示意图 \n 7.5.6　预端接系统 预端接系统是一套高密度、由工厂端接 / 测试的、符合标准的模块式连接解决方案，预", "pages": [228, 228], "status": "proofread"}, {"title": "PDF 243 · 第7章　网络与布线系统 · 书页 229", "kind": "逐字原文", "href": "#original/243", "text": "第 7 章　网络与布线系统 229 端接系统包括配线架、模块插盒和经过预端接的铜缆和光缆组件。预端接系统可以提供可靠的质量和性能；基于模块化设计的系统允许安装者快速便捷地连接系统部件，实现铜缆和光缆的即插即用，降低系统安装的成本；当移动大数量的线缆时，预端接系统可以减少移动所带来的风险；预端接系统在接口、外径尺寸等方面具有的高密度优点节省了大量的空间，在网络连接上具有很大的灵活性，使系统的管理和操作都非常方便。预端接系统的构成如图 7-30 所示。 图 7-30　预端接系统构成示意图 \n 7.5.7　走线通道 \n 数据中心包含高度集中的网络和设备，在主配线区、水平配线区和设备配线区之间需要敷设大量的通信线缆，合理地选用走线方式显得尤为重要。数据中心内常见的布线通道产品主要分为开放式和封闭式两种。在早期的布线设计中，多采用封闭式的走线通道方式，随着数据中心布线对方便、快捷、易于升级以及能耗等多方面的要求不断提高，现在国际上采用开放式的布线通道已经越来越普遍。 \n 1. 开放式桥架 \n 金属网格式电缆桥架由纵横两向钢丝组成，电缆桥架的结构为网格式的镂空结构。这种开放式桥架具有结构轻便、坚固稳定、散热好、安装简便、线缆维护升级方便等优点，更提高了安装线缆的可视性，辨别容易。可以安装在地板下或机柜 / 机架顶部或吊顶内。 \n 开放式桥架主要分为网格式桥架、梯架和穿孔式桥架等几大类。 \n 2. 封闭式线槽 封闭式桥架主要有：槽式电缆桥架、托盘式电缆桥架、梯级式电缆桥架、大跨距电缆桥架、组合式电缆桥架、阻燃玻璃钢电缆桥架、抗腐蚀铝合金电缆桥架等。 \n 3. 光纤专用槽道 光纤槽道就是专门为布放软光纤而准备的走线槽。材质一般分为阻燃工程塑料、铝合金、钢制几种，宽度为 120mm、200mm、240mm、300mm、340mm、400mm，高度一般为 100mm，一般是室内机房布线使用。槽体及出纤口等其他配件采用优质阻燃材料，整体性", "pages": [229, 229], "status": "proofread"}, {"title": "PDF 244 · 第7章　网络与布线系统 · 书页 230", "kind": "逐字原文", "href": "#original/244", "text": "230 京东数据中心构建实战 好，安装简单，转角处有圆角保护，确保光纤过弯半径大于 40mm；出纤口为阻燃塑料加工而成，带圆角保护，可在槽体任意移动，方便光纤在合适位置下纤。 \n 4. 通道设计 在防静电地板下布线时，走线通道可以分开设置，进行多层安装，线槽高度不宜超过 150mm，与其他的地下设备管线（如空调、消防、电力等）相协调，并作好相应防护措施。 \n 采用上走线方式时，走线通道顶部距吊顶或其他障碍物不应小于 300mm；通道宽度不宜小于 100mm，高度不宜超过 150mm；通道内横断面的线缆填充率不应超过 50%；为了方便管理，最好将铜缆线路和光纤线路的线槽分开敷设，这样做还可以避免损坏线缆直径较小的光缆。 \n 照明灯具和灭火装置的喷头应当放在走线通道之间，不能直接放在通道的上面。机房采用有管网的气体灭火系统时，电缆桥架应安装在灭火气体管道上方，不阻挡喷头，不阻碍气体。 \n 上走线通道可以采取吊装方式，也可以固定在机柜顶部。主机房布线系统中的铜缆与电力电缆或配电母线槽之间的最小间距应根据机柜的容量和线缆保护方式确定。 \n 表 7-5　铜缆与电力电缆或配电母线槽最小间距列表 机柜容量 /kV·A 铜缆与电力电缆的敷设关系 铜缆与配电母线槽的敷设关系 最小间距 /mm \n ≤5 铜缆与电力电缆平行敷设 — 300 \n 有一方在金属线槽或钢管中敷设，或使用屏蔽铜缆 铜缆与配电母线槽平行敷设 150 \n 双方各自在金属线槽或钢管中敷设，或使用屏蔽铜缆 铜缆在金属线槽或钢管中敷设，或使用屏蔽铜缆 80 \n ＞5 铜缆与电力电缆平行敷设 — 600 \n 有一方在金属线槽或钢管中敷设，或使用屏蔽铜缆 铜缆与配电母线槽平行敷设 300 \n 双方各自在金属线槽或钢管中敷设，或使用屏蔽铜缆 铜缆在金属线槽或钢管中敷设，或使用屏蔽铜缆 150 \n 7.5.8　配线设备安装设计 \n 1. 预端接系统安装设计 预端接系统可以用于水平配线区——设备配线区，也可以用于主配线区——水平配线区。预端接系统的设计关键是准确定位预端接系统两端的安装位置以定制合适的线缆长度，包括配线架在机柜内的 U 位和端接模块在配线架上的端口位置。 \n 2. 机架线缆管理安装设计 在进线间、主配线区和水平配线区，在每对机架之间和每列机架两端安装垂直线缆管理器，垂直线缆管理器宽度至少为 83mm（3.25in）。在单个机架摆放处，垂直线缆管理器至少 150mm（6in）宽。两个或多个机架一列时，在机架间考虑安装宽度 250mm（10in）的", "pages": [230, 230], "status": "proofread"}, {"title": "PDF 245 · 第7章　网络与布线系统 · 书页 231", "kind": "逐字原文", "href": "#original/245", "text": "第 7 章　网络与布线系统 231 垂直线缆管理器，在一排的两端安装宽度为 150mm（6in）的垂直线缆管理器。线缆管理器要求从地面延伸到机架顶部。 \n 在进线间、主配线区和水平配线区，水平线缆管理器要安装在每个配线架上方或下方，水平线缆管理器和配线架的首选比例为 1∶1。 \n 线缆管理器的尺寸和线缆容量应按照 50% 的填充度来设计。 \n 管理 6A 类及以上级别线缆和跳线，宜采用在高度或深度上适当增加理线空间的线缆管理器以满足其最小弯曲半径要求。机架线缆管理器的组成如图 7-31 所示。 图 7-31　机架线缆管理器组成示意图 \n 在放置光纤配线单元的机柜或机架中，线缆管理器不仅要满足线缆管理的容量要求，还必须满足光纤的最小弯曲半径要求。 \n 7.5.9　标签标识 \n 布线标签标识系统的实施是为了给用户往后的维护和管理带来最大的便利，提高其管理水平和工作效率，减少网络配置时间。标签标识系统包括三个方面：标识分类及定义、标签和建立文档。 \n 数据中心内的电缆、光缆、配线设备、端接点、接地装置、敷设管线等组成部分均应给定唯一的标识符。标识符应采用相同数量的字母和数字等标明，按照一定的模式和规则来进行。 \n 所有需要标识的设施都要有标签。建议按照“永久标识”的概念选择材料，标签的寿命应能与布线系统的设计寿命相对应。建议标签材料符合 UL969（或对应标准）认证以达到永久标识的保证，同时建议标签要能达到环保 RoHS 指令的要求。从结构上可分为粘贴型标签和插入型标签，所有标签应保持清晰和完整，并满足环境的要求。标签应打印，不允许手工填写，应清晰可见、易读取。特别强调的是，标签要能够经受环境的考验，比如潮湿、高温、紫外线，应该具有与所标识的设施相同或更长的使用寿命。聚酯或聚烯烃等材料通常是最佳的选择。 \n 连接硬件标签主要指配线架标识、面板标识和其他一些平面表面标识。按照打印机类型可以分为三个大类，这三个大类的标签系统分别对应激光 / 喷墨打印机、热敏式打印机和", "pages": [231, 231], "status": "proofread"}, {"title": "PDF 246 · 第7章　网络与布线系统 · 书页 232", "kind": "逐字原文", "href": "#original/246", "text": "232 京东数据中心构建实战 针式打印机。在布线系统中，常用的标签类型为激光 / 喷墨打印机标签和热敏打印机标签。 \n 连接硬件的标签材料主要使用聚酯或聚烯烃。根据需要标识的硬件类型和要求，可以选择黏性标签或非黏性标签。 \n 完成标识和标签之后，要对所有的管理设施建立文档。文档应采用计算机进行文档记录与保存，简单且规模较小的布线工程可按图纸资料等纸质文档进行管理，并做到记录准确、及时更新、便于查阅，文档资料应汉化。 \n 7.5.10　标识设计 \n 数据中心布线的系统化和管理是相当必要的。数千米的线缆在数据中心的机架和机柜间穿行，必须精确地记录和标注每段线缆、每个设备和每个机柜 / 机架。 \n 在布线系统设计、实施、验收、管理等几个方面，定位和标识则是提高布线系统管理效率，避免系统混乱所必须考虑的因素，所以有必要将布线系统的标识当作管理的一个基础组成部分从布线系统设计阶段就予以统筹考虑，并在接下去的施工、测试和完成文档环节按规划统一实施，让标识信息有效地向下一个环节传递。 \n 1. 机柜 / 机架标识 \n 在数据中心中，机柜和机架的摆放和分布位置可根据架空地板的分格来布置和标识，依照 ANSI/TIA/EIA-606-A 标准，在数据机房中必须使用两个字母或两个阿拉伯数字来标识每一块 600mm×600mm 的架空地板。在数据中心计算机房平面上建立一个  XY  坐标系网格图，以字母标注  X  轴，以数字标注  Y  轴，确立坐标原点。机架与机柜的位置以其正面在网格图上的坐标标注如图 7-32 所示。 图 7-32　机柜坐标标注示意图", "pages": [232, 232], "status": "proofread"}, {"title": "PDF 247 · 第7章　网络与布线系统 · 书页 233", "kind": "逐字原文", "href": "#original/247", "text": "第 7 章　网络与布线系统 233 所有机架和机柜应当在正面和背面粘贴标签。每一个机架和机柜应当有一个唯一的基于地板网格坐标编号的标识符。如果机柜在不止一个地板网格上摆放，通过在每一个机柜上相同的拐角（例如，右前角或左前角）所对应的地板网格坐标编号来识别。 \n 在有多层的数据中心里，楼层的标志数应当作为一个前缀增加到机架和机柜的编号中去。 \n 例如，上述在数据中心第三层的 AJ05 地板网格的机柜标为 3AJ05。 \n 一般情况下，机架和机柜的标识符可以为以下格式为 nnXXYY，其中 nn 为楼层号，XX 为地板网格列号，YY 为地板网格行号。 \n 在没有地板的机房里，也可以使用行数字和列数字来识别每一个机架和机柜，如图 7-33 所示。 图 7-33　机柜行 / 列标注示意图 \n 2. 配线架标识 配线架的编号方法应当包含机架和机柜的编号以及该配线架在机架和机柜中的位置信息。在决定配线架的位置时，水平线缆管理器不计算在内。配线架在机架和机柜中的位置可以自上而下用英文字母表示，如果一个机架或机柜有不止 26 个配线架，需要两个特征来识别。 \n 3. 配线架端口的标识 用两个或三个特征来指示配线架上的端口号。比如，在机柜 3AJ05 中的第二个配线架的第四个端口可以被命名为 3AJ05-B04。 \n 一般情况下，配线架端口的标识符可以为以下格式为 nnXXYY-A-mmm，具体含义：nn 为楼层号；XX 为地板网格列号；YY 为地板网格行号；A 为配线架号（A-Z，从上至下）；mmm 为线对 / 芯纤 / 端口号。 \n 4. 配线架连通性的标识 配线架连通性管理标识为 p1-to-p2，其中：p1 为近端机架或机柜、配线架次序和端口数字，p2 为远端机架或机柜、配线架次序和端口数字。 \n 为了简化标识和方便维护，考虑补充使用 ANSI/TIA/EIA-606-A 中用序号或者其他标识符表示。例如，连接 24 根从主配线区到水平配线区 1 的 6 类线缆的 24 口配线架应当包含标签“MDA-to-HDA1-Cat6UTP1-24”。 \n 在图 7-34 中，用于有 24 根 6 类线缆连接柜子 AJ05 到 AQ03 的 24 口配线架的标签，", "pages": [233, 233], "status": "proofread"}, {"title": "PDF 248 · 第7章　网络与布线系统 · 书页 234", "kind": "逐字原文", "href": "#original/248", "text": "234 京东数据中心构建实战 标识为：AJ05-A to AQ03-B Ports 01-24。 图 7-34　配线架标签示意图 \n 5. 线缆和跳线标识 连接的线缆上需要在两端都贴上标签，标注其远端和近端的地址。 \n 线缆和跳线的管理标识为 p1n/p2n，其中：p1n 为近端机架或机柜、配线架次序和指定的端口，p2n 为远端机架或机柜、配线架次序和指定的端口。 \n 例如，连接到配线架第一个位置的线缆可以包含下列标签：AJ05-A01/AQ03-B01。并且在柜子 AQ03 里的相同的线缆将包含下列标签：AQ03-B01/AJ05-A01。 \n 7.6　综合布线系统的测试 \n 数据中心综合布线系统（TIA942 定义）与常规综合布线系统（TIA568B 定义）的验收测试对象相比存在一定差异：数据中心综合布线系统由于采用的链路传输速率较高，设备更新周期短，对布线系统的产品要求与水平布线等常规系统有所不同，链路结构也呈现出自身的特点（短链路多、长跳线多、连接模块多、跳接点多），因此对应的测试对象和测试方法也有所不同。 \n 1. 光纤测试方法（短链路高速光纤的测试） \n 目前，数据中心开始大量采用能支持 10G 以太网的 OM3 短光纤链路和少量 OS1 光纤，而短链路多模光纤允许的损耗余量很小，为了保证测试准确性，测试模型一定要选用“B 模式”。 \n 测试类型：一类测试 + 二类测试（用户选定）。 测试标准：通用型测试标准、应用型测试标准、二类测试标准。 \n 对于多模光纤应用，1G 和 10G 以太网的光模块较多地采用了 VCSEL 光源，在一类测试时如果使用 LED 光源来测试损耗值，则存在一定误差。所以，为了更加精确地测试损耗，建议测试时使用相同的 VCSEL 光源模块，这样仿真度最高，误差最小。 \n 2. 电缆测试方法 （1）外部串扰（线间串扰）测试 \n 6A 类 /EA 级 UTP 电缆由于成本低、施工方便和无须考虑接地影响，对数据中心用户的吸引力很强，但需要测试外部串扰（线间串扰）。由于外部串扰测试的时间长，测试工作量极大，进行全部“捆扎”链路的测试成本会非常高，所以标准中只推荐进行部分链路的", "pages": [234, 234], "status": "proofread"}, {"title": "PDF 249 · 第7章　网络与布线系统 · 书页 235", "kind": "逐字原文", "href": "#original/249", "text": "第 7 章　网络与布线系统 235 选择性验收测试。 \n 为此，建议用户采用两种测试来保证链路质量。一是安装前的进货测试，二是安装后的竣工验收测试。既可以减少测试数量，又可以最大程度保证链路“合格率”。 \n 进货测试不是标准当中要求的测试，测试时采用“6 包 1”仿真测试，使用 10G 标准化组织认可的 10G 外部串扰模块进行测试。人工搭建的“6 包 1”仿真链路长度为 90m。进货仿真测试的目的是为所选用产品的质量把关。抽测的比例由用户确定并执行，建议的抽测比例为 1% 包装箱，即每 100 箱电缆抽测 1 箱（“6 包 1”实际耗用 630m，抽测合格的电缆可以继续在工程中使用，每次基本上用两箱 +90m 标准包装的电缆）。如果施工队伍技术纯熟、经验丰富，则把好进货关的安装链路绝大多数都能通过竣工验收测试。 \n 竣工验收测试则是选择部分在线槽中或穿管内被“捆扎”链路中的“标本”来进行测试。抽测原则：捆扎数量大、链路长、连接模块多的链路。抽测比例各标准目前没有统一规定，建议在 5%-10% 之间，如果事先已经进行过进货测试，则比例可以降低到 2%～10% 之间。实际抽测的数量需要在合同中规定，使用 10G 标准化组织认可的 10G 外部串扰模块进行测试。 \n （2）非外部串扰测试 未被选中进行外部串扰的链路则只需像在水平链路中那样选择 6A 类 /EA 级标准进行常规测试即可。类似地，6A 类 /EA 级屏蔽系统由于本身的屏蔽层是对外来串扰的天然屏障，目前业界和标准都倾向于不做外部串扰测试。 \n （3）长跳线测试 数据中心可能会使用少量的长跳线（小于 20m）进行高速设备连接。若使用传统的水平布线标准来验收则因为标准中的短链路“3/4dB 原则”，很容易通过。而部分用户希望这些链路以后能支持更高速率的设备，若只是符合“3/4dB 原则”不代表链路本身质量达标，这时建议按跳线标准进行验收测试。 \n （4）短链路多连接模块测试 数据中心由于其结构的特点，可能存在多连接 / 跳接的短链路——链路虽然不长（小于 20m）但连接模块的数量可能达到 4 个，此时采用某些标准进行测试可能出现较多的回波损耗边界值（即 * 号），部分用户不认可这种测试结果。建议选择包含“3/4dB 原则”的标准进行测试，这样可以减少“* 号”，提高测试通过率。 \n 结语： 随着虚拟化和云计算等新技术的产生，数据中心的未来将进入软件定义时代。其中，革命性的 SDN（软件定义网络）技术，颠覆了传统的网络结构，催生了新的思维模式。新型的通信网络架构向结构扁平化和集中控制的方向发展。 \n 而基于网络架构的综合布线系统必然也会摒弃传统的 MDA、HDA、EDA 的三层结构，向扁平化的布线结构发展。布线结构简化为 MDA 和 IDA 两层，设备机柜将大量采用 ToR", "pages": [235, 235], "status": "proofread"}, {"title": "PDF 250 · 第7章　网络与布线系统 · 书页 236", "kind": "逐字原文", "href": "#original/250", "text": "236 京东数据中心构建实战 方式，不存在水平布线。铜缆的使用率会越来越低。更高性能、更高密度的光纤会被大量采用。 \n 2016 年 10 月批准的 TIA-568.3-D 标准中，定义了新的宽带多模光纤（WBMMF），并命名为 OM5，它能够在一芯多模光纤上支持 4 个波长，把需要的光纤芯数降低为之前的 1/4，同时提高了有效模式带宽（EffectiveModalBandwidth，EMB），将 40/100G 的传输距离延长到 300m 左右。OM5 光纤已经被纳入 2017 年 6 月批准发行的 TIA-942-B 中。 \n 常规的 12 芯和 24 芯 MPO 连接器已经无法满足未来以太网的应用，TIA-942-B 同时还增加了新的 16 芯和 32 芯的 MPO 连接器，用以支撑即将到来的 100G/400G 应用。同时，预端接光纤系统的操作可靠性、快速部署和对高密度的支持，将成为数据中心布线系统的最佳选择。", "pages": [236, 236], "status": "proofread"}, {"title": "PDF 251 · 第8章　数据中心的消防系统 · 书页 237", "kind": "逐字原文", "href": "#original/251", "text": "第 8 章　 Chapter 8 数据中心的消防系统 \n 消防系统是数据中心基础设施中不可或缺的重要组成部分，对数据中心的数据信息安全、设备安全和人员安全起着极其重要的保护作用。本章主要从火灾分类、原因、防火措施、灭火措施等方面介绍数据中心常用的消防系统。 \n 8.1　火灾的分类 \n A 类火灾：固体物质火灾。这种物质通常具有有机物性质，一般在燃烧时能产生灼热的余烬，如木材、棉、毛、麻、纸张及其制品等燃烧的火灾。 \n B 类火灾：液体或可熔化的固体物质火灾，如汽油、煤油、柴油、原油、甲醇、乙醇、沥青、石蜡等燃烧的火灾。 \n C 类火灾：气体火灾。如煤气、天然气、甲烷、乙烷、丙烷、氢气等燃烧的火灾。 \n D 类火灾：金属火灾。如钾、钠、镁、钛、锆、锂、铝镁合金等燃烧的火灾。 \n E 类火灾：带电火灾。物体带电燃烧的火灾。如发电机房、变压器室、配电间、仪器仪表间和电子计算机房等在燃烧时不能及时或不宜断电的电气设备带电燃烧的火灾。 \n F 类火灾：烹饪器具内的烹饪物（如动植物油脂）火灾。 \n 数据中心火灾一般都属于 E 类火灾。 \n 8.2　数据中心火灾的原因 数据中心发生火灾的原因通常有以下几个方面，下面将详细讲述。", "pages": [237, 237], "status": "proofread"}, {"title": "PDF 252 · 第8章　数据中心的消防系统 · 书页 238", "kind": "逐字原文", "href": "#original/252", "text": "238 京东数据中心构建实战 8.2.1　外部火灾蔓延 \n 目前有很多相对老旧的数据中心都是直接在已有建筑内改建的。由于原建筑耐火等级较低，且改建后的机房分区不一定与原建筑的防火分区一致，加之老旧建筑可能存在火灾报警系统不健全，消防设施不齐备的情况。因此，当该建筑内其他非数据中心的功能房间发生火灾时，火势就有可能通过围护结构蔓延至数据中心区域，造成数据中心火灾。 \n 8.2.2　电气火灾 \n 电气火灾一般是指由于电气线路、用电设备、电热设备以及供配电设备出现故障释放的热能，如高温、电弧、电火花，以及非故障性释放的能量，如电热器具的炽热表面，在具备燃烧条件下引燃本体或其他可燃物而造成的火灾，也包括由雷电和静电引起的火灾。 \n 电气系统和空调系统是数据中心平稳运行的左膀右臂。数据中心内供配电设备和用电设备众多，电气火灾的防范是重中之重。 \n 常见的引发电气火灾的表面原因或者说直接原因无非是设备或线路过热、电弧和电火花的不当散落。究其根本原因，主要有以下几点： \n 1. 设计不合理 在设计数据中心供配电系统时，如果用电容量计算不足，设备、线缆、电器元件等选型不合理，就容易造成“小牛拉大车”的过载现象。过载的直接结果就是过热，若不加以防范，很可能引发火灾。 \n 供配电系统的运行环境也很重要，设计时一定要充分考虑散热和通风措施，远离水源和明火，并按相关规范要求预留设备检修空间，铺设绝缘垫，挂设标识、警示牌。 \n 2. 使用不合理 每个数据中心都有设计年限，每台电气设备也有使用年限，运维的职责之一就是通过周期性地检查和维护，保证所有电气设备在适宜的环境中得到正确的使用，一来可以保证设备的使用价值得到最大体现，二来可以保护设备不受损坏，延缓设备老化，延长设备的使用年限。如果平时疏于巡检和维护，线路绝缘层破损就不会被发现，从而导致短路引发火灾；电气设备、用电设备的导线与电器元件之间的连接点松动或开关触头接触不良也不会被发现，从而导致触点过热和产生漏电火花，引发火灾。如果不尊重供配电系统设计的合理性和完整性，随意在配电线路上拉电增加用电负载，就会导致供配电设备和线路过热过载，线缆绝缘层老化加剧甚至熔化破损，造成短路，引发火灾。如果不及时更换老旧的部件，比如电阻丝经反复修理后还继续使用，就容易导致电流过大引起线路过载过热引发火灾；让用电设备长时间疲劳运行，致设备自燃，也会引发火灾。 \n 3. 操作不合理 过去我们在数据中心运维方面缺乏理论认知和实践经验，很多运维人员没有经过正规", "pages": [238, 238], "status": "proofread"}, {"title": "PDF 253 · 第8章　数据中心的消防系统 · 书页 239", "kind": "逐字原文", "href": "#original/253", "text": "第 8 章　数据中心的消防系统 239 培训就匆忙上岗，安全意识匮乏，安全规程和制度执行不严，常常误操作和违规操作而不自知。例如使用电热设备、照明灯具时靠近易燃物或用完后未切断电源而离去，导致其周围空气过热达到易燃物的燃点，引发火灾；进行电焊作业时未采取安全防范措施，使焊接电弧加热可燃物或使火花、熔渣落在可燃物上而引发火灾；对断路器、控制器等进行非正常操作，导致出现强烈的电弧，从而灼伤操作员或引发火灾；用裸线代替插头插进插座，从而造成短路或产生漏电火花，引发火灾。 \n 4. 静电放电 静电是由摩擦引起电荷的重新分布而形成的。数据中心内 IT 设备的运行、工作人员所穿的衣服发生摩擦、工作人员行走与地板发生摩擦、工作人员操作用电设备发生摩擦等都能产生静电。静电不仅会使 IT 设备运行出现随机故障或误动作，造成电磁干扰，而且还会击穿集成电路和精密的电子元件，导致某些元器件运行失效。静电还能吸附粉尘，降低机房洁净度，更有甚者，静电还可能会对工作人员的身心健康产生不利影响。如果数据中心接地处理不当，形成高电位，就会发生静电导电现象，极易产生火花并引燃周围可燃物，从而发生火灾。 \n 8.2.3　空调设备引发的火灾 \n 精密空调是数据中心不可缺少的制冷设备，是恒温恒湿环境的保障。而精密空调的电加热器和电加湿器往往是引发火灾的风险源。如果精密空调突发故障，风机停止运行，而一直工作的电加热器的热量未能及时散发掉，使周围温度剧烈上升就易引发火灾。而电加湿器在加湿水蒸发完后如果由于故障而得不到及时补充，造成电极干烧，也容易引发火灾。 \n 8.2.4　蓄电池引发的火灾 \n 蓄电池是数据中心不间断直流供电系统的重要组成部分。阀控式铅酸蓄电池以技术成熟、成本低、放电电流大、性能佳等优点广泛应用于数据中心。铅酸蓄电池在充电过程中存在水解反应，若蓄电池过充电，有可能排出氢氧混合易燃易爆气体。当蓄电池放电或用较大电流充电时，若端子连接处松动会导致电阻过大、热量累计、局部过热，导致外壳材料炭化，ABS 冒烟起火。蓄电池外壳在搬运过程中如果遭遇碰撞出现裂纹，那么充电时有可能渗出硫酸，腐蚀电池架，形成短路，进而引发火灾。 \n 8.2.5　人为火灾 \n 不遵守数据中心相关规定，蓄意破坏电气设施，违规使用与数据中心无关的用电设备，在数据中心内使用明火、抽烟、乱扔烟头等都有可能引发火灾。", "pages": [239, 239], "status": "proofread"}, {"title": "PDF 254 · 第8章　数据中心的消防系统 · 书页 240", "kind": "逐字原文", "href": "#original/254", "text": "240 京东数据中心构建实战 8.2.6　其他性质的火灾 \n 比如雷击引起的火灾等。雷击放电具有电流大、电压高、冲击性强的特点。雷击放电时所产生的电磁效应能产生高达数万伏、甚至数十万伏的冲击电压，足以烧毁电力线路和设备，引发绝缘击穿，导致短路引发火灾。雷电放电时所产生的热效应、静电感应及电磁感应都可能引发火灾。 \n 8.3　数据中心的防火措施 \n 8.3.1　建筑防火 \n 首先，在数据中心选址时，应该远离火灾危险源，比如易燃易爆等危险品的厂房和仓库、火药炸药库和核电站。 \n 其次，在控制成本的同时提高数据中心耐火等级。耐火等级是衡量建筑物耐火程度的分级标度。它由组成建筑物的构件的燃烧性能和耐火极限来确定。数据中心的耐火等级不应低于二级。 \n 由于我们常见的数据中心的建筑类型一般是厂房或者民用建筑，故以下按这两种建筑类型来介绍。 \n 1. 按厂房设计的数据中心 （1）厂房分类 \n 厂房按产生的火灾危险性可以分为：甲、乙、丙、丁、戊五类。当数据中心建于厂房内或工业用地内时，数据中心的建筑防火设计可以按照厂房要求进行设计。此时，数据中心的火灾危险性分类应为丙类。 \n （2）厂房耐火等级 \n 根据 GB 50016—2014《建筑设计防火规范》中的规定，厂房和仓库的耐火等级有一、二、三、四级，不同等级对建筑构件的燃烧性能和耐火极限要求不一样，但不能低于表 8-1 的规定。 \n 表 8-1　不同耐火等级对建筑构件的燃烧性能和耐火极限的要求 构 件 名 称 耐 火 等 级 一级 二级 三级 四级 \n 墙 防火墙 不燃性 3.00 不燃性 3.00 不燃性 3.00 不燃性 3.00 \n 承重墙 不燃性 3.00 不燃性 2.50 不燃性 2.00 难燃性 0.50 \n 楼梯间和前室的墙电梯井的墙 不燃性 2.00 难燃性 2.00 不燃性 1.50 难燃性 0.50", "pages": [240, 240], "status": "proofread"}, {"title": "PDF 255 · 第8章　数据中心的消防系统 · 书页 241", "kind": "逐字原文", "href": "#original/255", "text": "第 8 章　数据中心的消防系统 241 （续） 构 件 名 称 耐 火 等 级 一级 二级 三级 四级 \n 墙 疏散走道两侧的隔墙 不燃性 1.00 不燃性 1.00 不燃性 0.50 难燃性 0.25 \n 非承重外墙房间隔墙 不燃性 0.75 不燃性 0.50 难燃性 0.50 难燃性 0.25 \n 柱 不燃性 3.00 不燃性 2.50 不燃性 2.00 难燃性 0.50 \n 梁 不燃性 2.00 不燃性 1.50 不燃性 1.00 难燃性 0.50 \n 楼板 不燃性 1.50 不燃性 1.00 不燃性 0.75 难燃性 0.50 \n 屋顶承重构件 不燃性 1.50 不燃性 1.00 难燃性 0.50 可燃性 \n 疏散楼梯 不燃性 1.50 不燃性 1.00 不燃性 0.75 可燃性 \n 吊顶（包括吊顶格栅） 不燃性 0.25 难燃性 0.25 难燃性 0.15 可燃性 \n 注：二级耐火等级建筑内采用不燃材料的吊顶，其耐火极限不限。 \n （3）防火分区 \n 防火分区是指采用防火分隔措施划分出来的、能在一定时间内防止火灾向同一建筑的其余部分蔓延的局部区域或空间单元。在建筑内合理划分防火分区，可以在火灾时有效地把火势控制在一定范围内，减少火灾损失，同时又可以为安全疏散和消防扑救提供有利条件。 \n 对适用于丙类厂房的数据中心来说，建筑层数和防火分区的最大允许建筑面积应符合表 8-2 的规定。 \n 表 8-2　丙类厂房的数据中心的建筑层数和防火分区的最大允许建设面积 生产的火灾 危险性类别 厂房的 耐火等级 最多允许 层数 每个防火分区的最大允许建筑面积 /m 2 单层 厂房 多层 厂房 高层 厂房 地下或半地下厂房 （包括地下或半地下室） \n 丙 一级 不限 不限 6000 3000 500 \n 二级 不限 8000 4000 2000 500 \n 三级 2 3000 2000 — — \n 防火分区之间应采用防火墙分隔。当防火分区的建筑面积大于表 8-2 的规定且设置防火墙确有困难时，可采用防火卷帘或防火分隔水幕分隔。", "pages": [241, 241], "status": "proofread"}, {"title": "PDF 256 · 第8章　数据中心的消防系统 · 书页 242", "kind": "逐字原文", "href": "#original/256", "text": "242 京东数据中心构建实战 当数据中心内设置了自动灭火系统时，每个防火分区的最大允许建筑面积可按表 8-2 的规定增加 1.0 倍。当数据中心内局部设置自动灭火系统时，其防火分区的增加面积可按该局部面积的 1.0 倍计算。 \n （4）安全疏散 \n 建筑内的安全疏散措施是为了在发生灾害或危险时引导人们向安全区域撤离。数据中心的安全出口应分散布置，数据中心内任意一点到最近安全出口的直线距离不应大于表 8-3 的规定。 \n 表 8-3　不同层高数据中心内任意一点到最近安全出口的直线距离 单　层 多　层 高　层 地下室半地下室 80 60 40 30 \n 当数据中心内的主要功能区设有灵敏度严于 0.01%obs/m 的高灵敏度吸气式烟雾探测火灾报警系统时，该功能区内任一点到最近安全出口的直线距离可增加 50%。 \n 2. 按民用建筑设计的数据中心 （1）民用建筑分类 民用建筑按使用功能可分为住宅建筑和公共建筑两大类，按建筑高度和层数可分为单、多层民用建筑和高层民用建筑。 \n （2）民用建筑耐火等级 民用建筑的耐火等级也可分为一、二、三、四级。不同等级对建筑构件的燃烧性能和耐火极限要求不应低于表 8-4 的规定。 \n 表 8-4　不同耐火等级的民用建筑对建筑构件的燃烧性能和耐火极限的要求 构件名称 耐 火 等 级 一级 二级 三级 四级 \n 墙 防火墙 不燃性 3.00 不燃性 3.00 不燃性 3.00 不燃性 3.00 \n 承重墙 不燃性 3.00 不燃性 2.50 不燃性 2.00 难燃性 0.50 \n 非承重外墙 不燃性 1.00 不燃性 1.00 难燃性 0.50 可燃性 \n 楼梯间和前室的墙电梯井的墙住宅建筑单元之间的墙和分户墙 不燃性 2.00 不燃性 2.00 不燃性 1.50 难燃性 0.50 \n 疏散走道两侧的隔墙 不燃性 1.00 不燃性 1.00 不燃性 0.50 难燃性 0.25 \n 房间隔墙 不燃性 0.75 不燃性 0.50 难燃性 0.50 难燃性 0.25", "pages": [242, 242], "status": "proofread"}, {"title": "PDF 257 · 第8章　数据中心的消防系统 · 书页 243", "kind": "逐字原文", "href": "#original/257", "text": "第 8 章　数据中心的消防系统 243 （续） 构件名称 耐 火 等 级 一级 二级 三级 四级 \n 柱 不燃性 3.00 不燃性 2.50 不燃性 2.00 难燃性 0.50 \n 梁 不燃性 2.00 不燃性 1.50 不燃性 1.00 难燃性 0.50 \n 楼板 不燃性 1.50 不燃性 1.00 不燃性 0.50 可燃性 \n 屋顶承重构件 不燃性 1.50 不燃性 1.00 难燃性 0.50 可燃性 \n 疏散楼梯 不燃性 1.50 不燃性 1.00 不燃性 0.50 可燃性 \n 吊顶（包括吊顶格栅） 不燃性 0.25 难燃性 0.25 难燃性 0.15 可燃性 \n 注：除本规范另有规定外，以木柱承重且墙体采用不燃材料的建筑，其耐火等级应按四级确定。 \n 此外，一、二级耐火等级数据中心的屋面板应采用不燃材料。屋面防水层宜采用不燃、难燃材料。当采用可燃防水材料且铺设在可燃、难燃保温材料上时，防水材料或可燃、难燃保温材料应采用不燃材料作防护层。 \n 二级耐火等级的数据中心内采用难燃性墙体的房间隔墙，其耐火极限不应低于 0.75h；当房间的建筑面积不大于 100m 2  时，房间隔墙可采用耐火极限不低于 0.5h 的难燃性墙体或耐火极限不低于 0.30h 的不燃性墙体。 \n 当数据中心位于其他建筑物内时，数据中心与建筑内其他功能用房之间应采用耐火极限不低于 2.0h 的防火隔墙和 1.5h 的楼板隔开，隔墙上开门应采用甲级防火门。 \n （3）防火分区 对适用于民用建筑的数据中心来说，建筑层数和防火分区的最大允许建筑面积应符合表 8-5 的规定。 \n 表 8-5　民用建筑的数据中心的建筑层数和防火分区的最大允许建筑面积 名　称 耐火等级 允许建筑高度或层数 防火分区的最大允许建筑面积 /m 2 \n 高层民用建筑 一、二级 参见 GB 50016—2014《建筑设计防火规范》第 5.1.1 条的相关规定 1500 \n 单、多层民用建筑 一、二级 单层公共建筑高度可以大于 24m 多层公共建筑高度不得大于 24m 2500 \n 三级 5 层 1200 四级 2 层 600 \n 地下或半地下建筑（室） 一级 — 500", "pages": [243, 243], "status": "proofread"}, {"title": "PDF 258 · 第8章　数据中心的消防系统 · 书页 244", "kind": "逐字原文", "href": "#original/258", "text": "244 京东数据中心构建实战 当数据中心内设置了自动灭火系统时，防火分区的最大允许建筑面积可按上表规定增加 1.0 倍；局部设置时，防火分区的增加面积可按该局部面积的 1.0 倍计算。当裙房与高层建筑主体之间设置防火墙时，裙房的防火分区可按单、多层建筑的要求确定。 \n （4）安全疏散 \n 当数据中心按民用建筑设计时，直通疏散走道的房间疏散门至最近安全出口的直线距离不应大于表 8-6 的规定。各房间内任一点至房间直通疏散走道的疏散门的直线距离不应大于表 8-7 的规定。 \n 表 8-6　民用建筑数据中心直通疏散走道的房间疏散门到最近安全出口的直线距离 疏散门的位置 单层、多层 高层 位于两个安全出口之间的疏散门 40 40 位于袋形走道两侧或尽端的疏散门 22 20 \n 表 8-7　民用建筑数据中心各房间内任意一点到疏散门的直线距离 单层、多层 高层 22 20 \n 当数据中心内全部采用自动灭火系统时，采用自动喷水灭火系统的区域，安全疏散距离可增加 25%。 \n 对于数据中心内建筑面积大于 120m 2  的功能房间，疏散门不应少于两个，且应分散布置。建筑面积不大于 120m 2  的功能房间，或位于袋形走道尽端、建筑面积不大于 200m 2  的功能房间，且房间内任一点至疏散门的直线距离不大于 15m，可只设置一个疏散门，疏散门的净宽度不小于 1.4m。 \n 8.3.2　建材防火 建设数据中心时，应选择不燃或难燃的建筑材料，避免遭遇火灾时火势蔓延。数据中心内功能房间的顶棚、壁板（包括夹芯材料）和隔断应为不燃烧体，且不得采用有机复合材料，以免火灾发生时产生窒息性气体。地面及其他装修应采用不低于 B1 级的装修材料。当数据中心内设置了火灾自动报警装置和自动灭火系统时，除顶棚外，其内部装修材料的燃烧等级可降低一级。 \n 8.3.3　电气防火 在前面的内容中有谈到，数据中心最常见的火灾就是电气火灾。预防电气火灾主要应从电气系统的设计、施工、使用和维护这几个方面着手。 \n 1. 设计 （1）精确计算用电负荷，避免后期随意增加用电负载。", "pages": [244, 244], "status": "proofread"}, {"title": "PDF 259 · 第8章　数据中心的消防系统 · 书页 245", "kind": "逐字原文", "href": "#original/259", "text": "第 8 章　数据中心的消防系统 245 （2）科学搭建电气系统架构，合理选择电气设备、电气元件、导线及连接器，使其技术参数既满足用电负载的需求，又具有一定的过载能力。 \n （3）数据中心尽量选用干式变压器、真空或 SF6 断路器，电流和电压互感器宜选择树脂浇注形式。由于这些介质本身就属于难燃或不燃物质，这就从根源上消除了火灾隐患。 \n （4）选用有防误操作的成套配电装置，避免因误操作发生电弧引发火灾。 \n （5）根据敷设环境确定设备和导线防护材料的绝缘等级和耐火等级。 \n （6）选择正规厂家生产的质量可靠的电气产品。新材料、新设备、新产品、新技术在应用前要进行充分的技术论证和评估。 \n 2. 施工 （1）选择专业的施工队伍，严格按照电气施工图纸和施工规范进行施工，同时做好安全防护，电工必须持证上岗。 \n （2）施工环境应满足电气设备对温湿度的最低要求，保证电气设备性能完好。 \n （3）在高温、潮湿、腐蚀等特殊的施工环境中，应对线缆敷设采取恰当的防护措施。 \n （4）严格遵守自检、互检、抽检原则，保证导线、端子的连接严密无松动，接触电阻和接地电阻满足要求。 \n （5）设置专门的物料加工区域，施工现场严禁明火。 \n 3. 使用和维护 （1）加强专业知识、安全法规的学习和实操技能的演练。 \n （2）严格遵守岗位职责和安全操作规程，加强维护管理，发现问题及时报告、处理并记录在案，同时传达给每一个一线运维人员。 \n （3）定期检查线路负载和电气设备增减情况，定期测定绝缘电阻，定期紧固震动部位的接头。 \n （4）不要任意增加临时插座和用电负载。 （5）切勿随意堆放易燃易爆物品。 （6）保证电气设备间和蓄电池间通风良好。 \n 总之，在进行数据中心设计和运维时，从防火的角度出发，主要应遵循这样的原则：采取一切合理的措施，避免可能引起着火的高温；限制易燃易爆材料与可能引燃火源的相对位置；安全地引导和疏散。 \n 8.3.4　火灾自动报警系统 \n 火灾自动报警系统是探测火灾早期特征、发出火灾报警信号，为人员疏散、防止火灾蔓延和启动自动灭火设备提供控制与指示的消防系统，一般分为区域报警系统、集中报警系统和控制中心报警系统三种形式。数据中心根据规模大小，常用的是集中报警系统和控制中心报警系统。", "pages": [245, 245], "status": "proofread"}, {"title": "PDF 260 · 第8章　数据中心的消防系统 · 书页 246", "kind": "逐字原文", "href": "#original/260", "text": "246 京东数据中心构建实战 火灾自动报警系统主要由触发装置、火灾报警装置、联动输出装置、应急电源以及其他辅助功能装置组成，其报警原理为：在火灾初期，燃烧产生的烟雾、热量、火焰等物理量通过触发装置变成电信号，传输到火灾报警装置。火灾报警装置接受火警信号后，一边以声光形式发出疏散警报，一边给联动装置发出信号，通过手动或自动方式启动消防灭火系统。 \n 火灾自动报警系统在火灾的不同阶段有着不同的作用： \n 初期火灾的探测、报警，指导人员安全疏散。 监管并联动消防灭火系统，扑救初期火灾。 联动控制防火分隔系统，阻止火灾向其他防火分区蔓延。 为消防灭火救援及火灾调查提供必要的数据信息。 \n 火灾自动报警系统肩负安全防范重任，是数据中心防火措施中不可或缺且极其重要的组成部分。 \n 数据中心为了提高建筑消防的安全等级，除了设置火灾自动报警系统，还设置了火灾预警系统，即在出现可能引发火灾的隐患特征时，及时做出警报响应，警示消防管理人员进行相应的处理，从而避免火灾的发生。 \n 8.4　数据中心常用的消防灭火系统 \n GB 50174—2017《数据中心设计规范》第 13.1.2 条和第 13.1.3 条中规定：A 级数据中心的主机房宜设置气体灭火系统，也可设置细水雾灭火系统。当 A 级数据中心内的电子信息系统在其他数据中心内安装有承担相同功能的备份系统时也可设置自动喷水灭火系统。B 级和 C 级数据中心的主机房宜设置气体灭火系统，也可设置细水雾灭火系统或自动喷水灭火系统。 \n 从上述新规范内容的变更可以看出，数据中心对于消防灭火系统的选择更加宽容、更加多元。以前是严禁水进入机房，气体灭火是唯一选择。现在可以允许使用自动喷水和细水雾灭火系统。消防灭火系统选择的开放性，让数据中心的规模更大、形式更多样化。 \n 8.4.1　气体灭火系统 \n 气体灭火系统是传统的四大固定式灭火系统（水、气体、干粉、泡沫）之一。顾名思义，气体灭火就是以气体为灭火介质，通过这些气体在整个防护区内或保护对象周围的局部区域建立起灭火剂浓度来对火灾进行扑灭，用于保护一些不能用水扑救的部位，尤其适用于扑灭数据中心常见的电气火灾。 \n 一般情况下，数据中心多采用管网灭火系统，且每个功能房间自成一个封闭的防护区。当同一区间的吊顶层和地板下需要同时保护时，可合为一个防护区。每个防护区面积不宜", "pages": [246, 246], "status": "proofread"}, {"title": "PDF 261 · 第8章　数据中心的消防系统 · 书页 247", "kind": "逐字原文", "href": "#original/261", "text": "第 8 章　数据中心的消防系统 247 大于 800m 2 ，且容积不宜大于 3600m 3 。防护区围护结构及门窗的耐火极限均不宜低于 0.5h；围护结构承受内压的允许压强不宜低于 1200Pa；吊顶的耐火极限不宜低于 0.25h。防护区应设置泄压口。防护区有外墙的，泄压口应设在外墙上；防护区没有外墙的，泄压口可设在与走廊相隔的内墙上。 \n 在喷放灭火剂前，该防护区内除泄压口外，所有通风机和通风管道中的风阀、防火阀等开口应能自行关闭，保证该防护区处于完全封闭状态。两个或两个以上的防护区采用组合分配系统时，该组合分配系统所保护的防护区不应超过 8 个，其灭火剂储存量应按储存量最大的防护区确定。 \n 防护区应有足够宽的疏散通道和出口，保证人员在 30s 内能撤出防护区。且防护区的门应向外开启，并能自行关闭；疏散出口的门，必须能从防护区内打开。 \n 灭火后的防护区应通风换气，地下防护区和无窗或设固定窗扇的地上防护区，应设置机械排风装置，排风口宜设置在防护区的下部并应直通室外。通风换气次数不应小于每小时 5 次。 \n 气体灭火的基本机理是冷却、窒息、隔离和化学抑制。气体灭火系统一般由火灾探测控制器、灭火剂贮存瓶组、启动阀组、输送管网、喷嘴等部分组成。数据中心常见的气体灭火物质有七氟丙烷、IG541 和热气溶胶。 \n 1. 七氟丙烷 \n 七氟丙烷即我们熟知的 FM-200 气体灭火剂，化学分子式为 CF 3 CHFCF 3 。它在常温下无色无味，低毒性，绝缘性好，无二次污染，是一种洁净的气体灭火剂。七氟丙烷对臭氧层的损耗潜能值 ODP=0，温室效应潜能值 GWP=0.6，大气中存留寿命 ALT=31（年），灭火剂无毒性反应浓度 NOAEL=9%，有毒性反应浓度 LOAEL=10.5%。用于数据中心防护区时，灭火剂的设计基本浓度  C =8%，喷放时间为 8s，灭火浸渍时间为 5min。所以七氟丙烷灭火速度快，不仅对被保护的设备物品无损害，而且在没有火情的状态下其灭火浓度对人体无毒害，相对比较安全。 \n 七氟丙烷适用于全淹没式的系统环境。以液态储存的七氟丙烷通过喷嘴释放后，在分子汽化阶段能迅速吸热冷却火焰温度，有效消除热能，并且在灭火的化学反应过程中释放游离基，最终阻止火灾连锁反应的发生。 \n 七氟丙烷灭火装置分为有管网和无管网（柜式）两种。对于有管网的系统，七氟丙烷的钢瓶放置在专用钢瓶间内，通过管网连接，火灾时由需要灭火的防护区内的喷头喷放灭火。由于管网输送距离较远，钢瓶储存压力一般为 4.2MPa，也有 5.6MPa 的；对于无管网的系统，七氟丙烷的钢瓶被包装成灭火柜，轻便可移动，放置在防护区内，无须管网，火灾时直接在防护区内喷放灭火。钢瓶储存压力为 2.5MPa。 \n 由于七氟丙烷气体比空气重，是空气的 5.8 倍，为了减少七氟丙烷从泄压口流失，泄压口应开在防护区净高的 2/3 以上。", "pages": [247, 247], "status": "proofread"}, {"title": "PDF 262 · 第8章　数据中心的消防系统 · 书页 248", "kind": "逐字原文", "href": "#original/262", "text": "248 京东数据中心构建实战 2. IG541 \n IG541 又称烟烙烬（INERGEN），是一种由 52±4% 氮气、40±4% 氩气和 8% 二氧化碳组合而成的混合气体灭火剂。它无色、无味、无毒、无腐蚀、不导电，其成分都是大气中的天然成分，臭氧损耗潜能值 ODP=0，温室效应潜能值 GWP=0，灭火剂无毒性反应浓度 NOAEL=43%，有毒性反应浓度 LOAEL=52%，喷放后在火灾现场无任何残留，是一种理想的绿色环保型灭火剂。 \n IG541 的灭火机理属于物理灭火，主要是通过药剂释放将防护区的氧气浓度由 21% 降低到 12.5%，从而造成火灾窒息而灭火。同时把防护区的 CO 2  浓度上升到约 4%。CO 2  浓度的增大加快了人体呼吸速率和吸收氧气的能力，即用 CO 2  来刺激人体更深和更快的呼吸来补偿环境气氛中较低的氧气浓度。而且 IG541 在完全喷放时并不形成浓雾使视野不清，可确保逃生时能清楚地分辨方向，找到紧急逃生门。因而它特别适用于有人停留的灭火场所。 \n IG541 同样适用于全淹没式的系统环境。与七氟丙烷不同的是，它的设计浓度为 37.5%～42.8%，而且它是以高压气体的形式储存在钢瓶中的，钢瓶充装压力高达 15MPa 及以上。所以要求储存气瓶为无缝钢瓶，钢瓶间还应符合国家有关高压容器储存的规定。对于同样面积的防护区，采用 IG541 灭火系统所需的钢瓶间占地面积更大，钢瓶数量更多，喷放管道更粗，管道、阀门、喷嘴等配件的承压要求更高，故造价相对较高。 \n 不过，IG541 喷放时没有相变，气体温度变化很小，可预防灭火剂冷凝到设备表面上。同时，它还降低了防护区的相对湿度，提高了室内气体的绝缘性。与七氟丙烷相比，IG541 灭火功效时间较长，当灭火剂喷放至设计用量的 95% 时，其喷放时间为 48～60s，灭火浸渍时间为 10min。 \n 3. 热气溶胶 \n 气溶胶是由氧化剂、还原剂、燃烧速度控制剂及黏合物结合成的固体状态的含能物质，属于烟火型灭火剂。它环境友好，无毒害，不损耗大气臭氧层。 \n 热气溶胶灭火剂的释放经过了燃烧反应，产物中既有固体又有气体。其中大部分气体为 N 2 、CO 2  和水蒸气等灭火气体，而固体颗粒是极小的金属氧化物微粒和碳酸盐，微粒的平均直径一般小于 1μm。这些微粒在空中悬浮时间长，并能绕过障碍物，散布到各个角落，通过吸热和化学抑制两个方面灭火，具有良好的抑制火焰的作用，适用于作为全淹没式灭火剂使用。 \n 按灭火装置产生热气溶胶的灭火剂种类可分为 S 型和 K 型。S 型热气溶胶是由含有硝酸锶和硝酸钾复合氧化剂的固体气溶胶发生剂经过化学反应所产生的灭火气溶胶。其中复合氧化剂的组成（按质量百分比）硝酸锶为 35%～50%，硝酸钾为 10%～20%。K 型热气溶胶是由以硝酸钾为主氧化剂的固体气溶胶发生剂经化学反应所产生的灭火气溶胶，其中硝酸钾的含量（按质量百分比）不小于 30%。非 S 型和 K 型的热气溶胶统称为其他型热气溶胶。", "pages": [248, 248], "status": "proofread"}, {"title": "PDF 263 · 第8章　数据中心的消防系统 · 书页 249", "kind": "逐字原文", "href": "#original/263", "text": "第 8 章　数据中心的消防系统 249 由于 K 型热气溶胶所含钾盐易吸湿形成强碱性导电溶液，会对电气设备造成损坏。所以 K 型和其他型热气溶胶不允许在数据中心主机房使用。而 S 型热气溶胶的主氧化剂锶不吸湿也不会产生导电溶液，按规范规定可以用于扑灭主机房的电气火灾，但实际应用中并不常见。究其原因主要有以下几个方面： \n （1）气溶胶微粒不会自动挥发到大气中，且容易黏附在设备表面，对精密设备会造成一定程度的磨损，长时间悬浮在空气中对防护区也有一定的污染。 \n （2）气溶胶灭火剂属于气固混合物，无法像以上两种气体灭火系统一样通过管网输送，只能通过无管网形式布置在防护区内，对防护区的面积和高度都有一定的限制。单台热气溶胶预制灭火系统装置的保护容积不应大于 160m 3 ，设置多台时，其相互间距不得大于 10m；采用热气溶胶预制灭火系统的防护区，其高度不宜大于 6m，其喷口宜高于防护区地面 2m。 \n （3）热气溶胶灭火剂的喷放时间长，一般在 90～120s，且灭火剂的蔓延速度较慢，用于数据中心时灭火浸渍时间为 10min，灭火效率较低。 \n （4）热气溶胶在喷放时喷口温度高达 150～180℃，且喷放时产生大量的热，导致防护区内的温度很高，若人员未能及时撤离，则会对人体造成极大的伤害。 \n （5）气溶胶的有效期限一般为 4～6 年，到期后需要对整套设备进行更换，经济性较低。 \n 所以，对于需要经济快捷部署的中小型数据中心来说，小面积的冷水机房、水泵房、变电室等没有人员经常出入的辅助房间可以考虑使用热气溶胶灭火装置。 \n 8.4.2　自动喷水灭火系统 \n 自动喷水灭火系统由洒水喷头、报警阀组、水流报警装置（水流指示器或压力开关）等组件，以及管道、供水设施组成，并能在发生火灾时喷水的自动灭火系统。它是当今世界上公认的最为有效的自救灭火设施（成功率如表 8-8 所示），也是应用最广泛、用量最大的自动灭火系统。国内外应用实践证明：该系统具有安全可靠、经济实用、灭火成功率高等特点。 \n 表 8-8　自动喷水灭火系统灭火成功率统计表 成功次数、概率 建筑类型 灭火成功 灭火不成功 累计数 次数 % 次数 % 次数 % \n 学校 204 91.9 18 8.1 222 0.3 \n 公共建筑 259 95.6 12 4.4 271 0.36 \n 办公建筑 403 97.1 12 2.9 415 0.6 \n 住宅 943 95.5 43 4.4 986 1.3 \n 公共集会场所 1321 96.6 47 3.4 1368 1.8", "pages": [249, 249], "status": "proofread"}, {"title": "PDF 264 · 第8章　数据中心的消防系统 · 书页 250", "kind": "逐字原文", "href": "#original/264", "text": "250 京东数据中心构建实战 （续） 成功次数、概率 建筑类型 灭火成功 灭火不成功 累计数 次数 % 次数 % 次数 % \n 仓库 2957 89.9 334 10.1 3291 4.4 \n 百货小卖市场 5642 97.1 167 2.9 5809 7.7 \n 工业厂房 60 383 95.6 2156 3.4 62 539 83.0 \n 其他 307 78.9 82 21.1 389 0.51 \n 合计 72 419 96.2 2871 3.8 75 290 100.0 \n 注：本表根据 NFPA “Fire Journal” VOL 59. No. 4—July 1965 编制。 \n 自动喷水灭火系统按喷头形式可分为：开式系统和闭式系统。 \n 开式系统又称雨淋系统，采用的是开式洒水喷头，应安装在发生火灾时火势发展迅猛、蔓延迅速的场所，如舞台等。用于挡烟阻火和冷却分隔物的水幕系统也属于开式系统，常与其他自动喷水灭火系统配合使用。 \n 闭式系统采用的是闭式洒水喷头，其类型又包括：湿式系统、干式系统、预作用系统和重复启闭预作用系统。 \n 湿式系统干式系统应在开放一只喷头后自动启动；预作用系统、雨淋系统应在火灾自动报警系统报警后自动启动。 \n 对于数据中心来说，自动喷水灭火系统一般都是指闭式系统，故开式系统将不再赘述。 \n 1. 湿式系统 湿式系统是指准工作状态时管道内充满用于启动系统的有压水的闭式系统。湿式系统用量最多，在已安装的自动喷水灭火系统中，有 70% 以上为湿式系统。而且它结构简单、施工方便、经济实用，使用广泛。 \n 湿式系统由闭式洒水喷头、水流指示器、湿式报警阀组，以及管道和供水设施等组成，并且管道内始终充满有压水。该系统在喷头动作后立即喷水，其喷水速度快，灭火成功率高。但湿式系统必须安装在全年不结冰及不会出现过热危险的场所内。 \n 2. 干式系统 干式系统是指准工作状态时配水管道内充满用于启动系统的有压气体的闭式系统。由于报警阀后的管网平时没有水，可避免管路冻结和水汽化的危险，所以干式系统的适用场所不受环境温度的限制。它适用于环境温度低于 4℃和高于 70℃的建筑物和场所，如不采暖的地下车库、冷库等。 \n 干式系统是在湿式系统的基础上发展起来的，采用的是干式报警阀，比湿式系统多增加一套充气设备，而且对管道的气密性有严格要求，管网内的气压要经常保持在一定范围内，当气压下降到一定值时，就需要进行充气。因此，该系统管理起来比较复杂，投资较大。", "pages": [250, 250], "status": "proofread"}, {"title": "PDF 265 · 第8章　数据中心的消防系统 · 书页 251", "kind": "逐字原文", "href": "#original/265", "text": "第 8 章　数据中心的消防系统 251 干式系统的喷头受热开启后，首先要排出管道中的气体，然后再充水、喷水，故喷水响应速度不如湿式系统快。若遇到火势迅猛的情况，采用干式系统容易延误最佳灭火时机。 \n 3. 预作用系统 \n 预作用系统是将火灾自动探测报警技术和自动喷水灭火系统有机地结合起来，采用预作用报警阀，在发生火灾时，由比闭式喷头更灵敏的火灾报警系统联动雨淋阀和供水泵，在闭式喷头开放前完成管道充水的过程，转换为湿式系统，使喷头能在开放后立即喷水。系统的这种转变过程包含着预备动作的功能，故称为预作用喷水灭火系统。 \n 预作用系统既兼有湿式、干式系统的优点，又避免了湿式、干式系统的缺点。该系统在预作用阀后的管网中平时不充水，在低温或高温场所中可替代干式系统使用。在不允许出现误喷或管道漏水的重要场所，预作用系统又可代替湿式系统使用。而且该系统的喷头开启后能立即喷水没有延迟，可迅速并及时地对初期火灾进行扑救。 \n 4. 重复启闭预作用系统 \n 重复启闭预作用系统是指能在扑灭火灾后自动关阀、复燃时又能再次开阀喷水的预作用系统。该系统采用了一种即可输入火警信号，又可在环境恢复常温时输出灭火信号的专用烟感或温感探测器。当非火灾时喷头意外破裂，系统不会喷水；发生火灾时专用探测器可以控制系统排气充水，当喷头破裂时及时灭火；当火灾扑灭环境温度下降后，专用探测器可以自动控制系统关闭，停止喷水，减少火灾损失；当火灾死灰复燃温度再次升高时，系统再次启动灭火。 \n 重复启闭预作用系统适用于采用自动喷水灭火系统但又不允许水渍损失的建筑物。 \n 8.4.3　细水雾灭火系统 \n 根据美国消防协会（NFPA）发布的《NFPA750 细水雾灭火系统规范》中的说法：细水雾是指在喷头最小设计工作压力的作用下，雾滴流量累计分布 Dv0.99（即水微粒直径）小于 1000μm 的水喷雾。细水雾系统则是连接水源或水和雾化介质源的喷雾系统。 \n 细水雾系统也分开式和闭式两种类型，闭式系统包括：干式、湿式、预作用，其划分依据同自动喷水灭火系统。 \n 设计细水雾系统的功能目的主要有： \n 控制火灾：使建筑物结构表面的热量下降，保持建筑物结构的完整性；减少人员伤亡；防止火势扩散蔓延。 抑制火灾：通过使用足够的细水雾使火灾的释热速度迅速减小，并防止火灾进一步扩大。 灭火：对火灾的彻底抑制，直到没有燃烧物为止。 \n 2001 年，中国公安部消防局发布了公消【2001】217 号文，该文规定可以用高压细水雾系统代替哈龙产品，用于扑灭 A、B、C 及电气火灾，保护经常有人的场所。但不能直接", "pages": [251, 251], "status": "proofread"}, {"title": "PDF 266 · 第8章　数据中心的消防系统 · 书页 252", "kind": "逐字原文", "href": "#original/266", "text": "252 京东数据中心构建实战 用于遇水产生剧烈化学反应或产生大量有害物质的材料，也不允许直接用于低温状态下的液化气体，避免这些液化气体被水加热时剧烈沸腾。 \n 高压细水雾系统的灭火机理是物理性的，主要体现在以下几个方面： \n 高效冷却：由于细水雾的雾滴粒径非常小，穿透性强，雾滴与空气接触的表面积很大，汽化时能从燃烧物表面或火灾区域吸收大量的热。 惰化效应：细水雾喷入火场后迅速蒸发成水蒸气，体积急剧膨胀，在燃烧物周围形成一道屏障阻隔新鲜空气的进入。当屏障区内的氧含量减少到 15% 以下时，火焰将被窒息。 阻隔辐射热：水的比热是空气比热的 4 倍，所以细水雾在火场中形成的水蒸气屏障能有效阻隔火焰的热辐射，抑制辐射热引燃周围其他易燃易爆品，防止火灾扩大蔓延。 稀释、乳化、浸润：大量细水雾聚集可以稀释和乳化液体，洗涤净化烟雾、废气，浸润固体燃烧物，达到防火灭火的目的。 \n 细水雾灭火系统不仅对管路、管件、阀门、喷嘴等组件的承压要求高，而且对水质要求也非常高。为避免喷嘴堵塞，一般需要采用软化水或者纯净水。不过细水雾灭火系统的用水量通常不到常规自动喷水灭火系统的 10%，水渍损失很小，避免了因大量的排水对设备造成的损坏和对环境造成的二次污染。 \n 细水雾灭火系统在国内数据中心的应用虽然才刚刚起步，但它节能、环保、高效，对人体无害，有巨大的应用潜力，而且它对于作为以水为介质的灭火系统的发展也有重大意义。 \n 结语： 所谓防患于未然，数据中心防火要从设计之初就开始考虑，并始终贯穿于数据中心的整个生命周期。消防灭火系统则是火灾发生后减少数据中心经济损失和人员伤亡的最后一道重要防线，它的安全可靠性是设计选用的基本考量，此外还要综合考虑业务需求、建设和维护成本，才能做出最合适的选择。", "pages": [252, 252], "status": "proofread"}, {"title": "PDF 267 · 第9章　数据中心装饰装修工程 · 书页 253", "kind": "逐字原文", "href": "#original/267", "text": "第 9 章　 Chapter 9 数据中心装饰装修工程 \n 数据中心的室内装修不同于一般公共空间的装修，主要是为了满足数据中心对环境的各项性能要求，如防水、防火、保温、防尘、防静电、防虫害及声光污染等，确保数据中心在一个安全可靠的环境里长期有效地运行是数据中心室内装修工作的要点。在选择装修材料时应注意与一般公共装修材料加以区分，要满足功能性、美观性、经济性和环保性。根据 GB 50174—2017 第 6.4 条规定，主机房室内装修，应选用气密性好、不起尘、易清洁、符合环保要求、在温度和湿度变化作用下变形小、具有表面静电耗散性能的材料，不得使用强吸湿性材料及未经表面改性处理的高分子绝缘材料作为面层。主机房内墙壁和顶棚的装修应满足功能要求，表面应平整、光滑、不起尘、避免眩光，并减少凹凸面。 \n 9.1　装修工程主要性能要求 \n 9.1.1　防水 \n 对于数据中心而言，防水是不容忽视的安全防护内容之一，数据中心有大量的 IT 设备和其他基础动力设备。一旦发生水灾，轻则造成设备受损，降低使用寿命；重则造成数据中心运行瘫痪，带来不可估量的经济损失和严重影响。对于装修工程来说，数据中心防水措施可以采用以下几点： \n 数据中心屋面防水等级根据 GB 50174—2017 要求应为Ⅰ级或不低于Ⅱ级，如为改造项目，应在屋面穿孔开洞工程完毕后补做防水，防止下雨或者屋顶设备发生漏水事故时影响建筑内设备的正常运行。 设计新建数据中心项目时，所有与机房无关的水源管路均不能穿越主机房区域。如", "pages": [253, 253], "status": "proofread"}, {"title": "PDF 268 · 第9章　数据中心装饰装修工程 · 书页 254", "kind": "逐字原文", "href": "#original/268", "text": "254 京东数据中心构建实战 果是数据中心改造项目，原有与数据中心无关的水源管路应改变原有路由。 \n 在机房架空地板下沿精密空调间一侧设置混凝土挡水围堰，挡水围堰内设置漏水检测绳，一旦有漏水情况，可以及时报警，同时在挡水围堰内设置地漏以便发生漏水时可以紧急排水。 卫生间或茶水间等辅助区域的用水房间应做防水处理，尤其当新建数据中心为多层结构时，楼上所有用水区域的墙地面都应做好防水措施，用水区域门口宜设置一定高差。 \n 9.1.2　防火 \n 火灾同样会给数据中心造成严重破坏。数据中心内部存放有很多重要的核心用电设备。近几年数据中心规模不断扩大，内部结构越来越复杂，防火分区越来越多，火灾扑救工作难度越来越大。因此，装修工程尤其是装修材料选择时，必须严格要求防火性能。根据 GB 50222—1995/（2001 年修订版）《建筑内部装修设计防火规范》的有关规定，大中型电子计算机房、中央控制室、电话总机房等放置特殊贵重设备的房间，其顶棚和墙面应采用 A 级装修材料，地面及其他装修应采用不低于 B1 级的装修材料。 \n 同时，GB 50174—2017 中 13.2.6 也有规定：主机房的顶棚、壁板（包括夹芯材料）和隔断应为不燃烧体，且不得采用有机复合材料，地面及其他装修应采用不低于 B1 级的装修材料。 \n 除了对装修材料的防火性能有严格要求以外，主机房地板下和吊顶内空间的管线开洞穿墙处还应做好防火材料封堵，防止火灾蔓延。 \n 9.1.3　保温 \n 数据中心的保温、隔热以及防凝露等技术问题也是设计数据中心时应着重考虑的因素。当主机房内外存在较大的温差且水蒸气分压力相差较大时，主机房区域内外相邻界面极易产生凝露。机房内结露会导致局部区域空气湿度增大、造成主机房内部设备的元器件等和墙顶、地面的装饰材料的损坏。因此，应积极采取相应的保温隔热措施。 \n 主机房区域应做六面体保温，即墙体的四个面和顶面、地面采取相对应的保温措施： \n 楼地面的保温做法一般是在已完成平整度处理和防尘处理的楼地面上满铺铝箔橡塑板。 墙面四面保温的做法一般是在墙面饰面板龙骨内或者轻质隔断墙龙骨内填充保温棉。 顶面的保温做法一般为在楼板上粘贴带铝箔的橡塑保温板或在吊顶板浮搁玻璃丝布包玻璃棉。 \n 9.1.4　防尘 主机房区域的防尘要求应满足 GB 50174—2017 中的尘埃标准（粒度大于或等于 0.5μm", "pages": [254, 254], "status": "proofread"}, {"title": "PDF 269 · 第9章　数据中心装饰装修工程 · 书页 255", "kind": "逐字原文", "href": "#original/269", "text": "第 9 章　数据中心装饰装修工程 255 的尘埃个数≤17600000 粒 /dm 3 ）。主机房内部灰尘过多，落在设备表面会形成尘膜，既影响散热，又影响绝缘效果，甚至会引起短路，同时灰尘也会增加元件表面热阻，导致元件过热而烧毁。 \n 为了控制主机房内的洁净度达到标准，可以采取以下措施： \n 主机房吊顶内及地板下空气循环区域的原楼面地面清理干净，刷漆防尘处理；装修主材选用不起尘的装修材料。 主机房对外的门采用钢质防火门并做好密闭处理，使机房外面的空气不能轻易进入。 进入主机房区域时人员和设备均进行除尘处理，如设置更衣室或者放置鞋套机等。 \n 9.1.5　防静电 静电是数据中心内部发生最多、最不容易消除的危害之一。静电的形成原因及影响因素较多，从装修设计角度考虑，应选用导电性能好的材料，例如采用带防静电涂层的墙面金属板饰面板、优质防静电面层的架空地板等产品，同时墙面金属饰面板、金属吊顶板及地板金属支架等均应做接地处理。 \n 9.1.6　防虫害 \n 数据中心内部线缆极其繁多，公共建筑内常见的蚂蚁、老鼠等小动物如果入侵数据中心内部，容易咬坏重要设备电缆，引发意外事故。同时因破损处不易被发现，也给后续检修工作带来极大不便，因此一定要注意防范。主要防范措施有以下几种： \n 改造项目需封堵数据中心与其他非数据中心区域相通的孔洞，并对进出主机房的线槽孔洞的空隙进行严密封堵。 新建数据中心项目时需对施工过程中新开的孔洞及时封堵。 装修过程中原则上不使用木材，对局部材料要进行防虫害处理。 加强机房环境管理，禁止可能引起虫害的东西（如食物）进入主机房。 在外墙防雨百叶位置安装防鸟金属网，防止飞鸟误入数据中心区域。 \n 9.2　装修工程主要组成 9.2.1　吊顶工程 \n 吊顶工程是主机房装修中重要的组成部分。机房上部吊装着强弱电线槽和水管，也吊装着消防灭火的气体管路及通风系统的风管等。数据中心主机房可以采用无吊顶板形式，楼顶面刷防尘乳胶漆处理，所有吊装线槽及管路全部外露。这种做法对项目综合管线的排布和施工要求较高。而有吊顶板的设计形式弱化了顶内各专业管线系统综合排布的协调美", "pages": [255, 255], "status": "proofread"}, {"title": "PDF 270 · 第9章　数据中心装饰装修工程 · 书页 256", "kind": "逐字原文", "href": "#original/270", "text": "256 京东数据中心构建实战 观要求，但安装在吊顶面层上的嵌入式灯具、风口、消防报警探测器、气体灭火喷头等的合理排布对机房整体装修效果有一定影响。如果主机房采用吊顶内回风形式，顶内楼板面层及侧壁应做防尘处理，防止顶内灰尘被回风气流带到空调设备中。数据中心常用吊顶板根据材料可划分为金属吊顶板、矿棉板、石膏板等。 \n 1. 乳胶漆顶面 \n 国外很多大型数据中心都采用无吊顶板设计。原结构楼顶顶面只需刷漆并做防尘处理，大量管线采用上走线方式。无吊顶形式可节省建设成本，缩短工期，便于日常的维护和维修，节省投资。考虑到主机房整体的美观性，在设计时首先要注意吊挂的各种管线的平面与立面垂直布置，外露的吊装线槽不能零乱，各专业线管立体排布合理有序；其次要注意强、弱电之间的布线间距，不能产生电磁干扰。 \n 2. 金属吊顶板 \n 金属吊顶板的表面一般采用氟碳或者粉末喷涂，漆面牢固，表面不起尘，有较强的自洁能力，其燃烧性能均为 A 级，广泛用于数据中心。金属吊顶板常用材料一般分为钢制类吊顶板与铝制类吊顶板。 \n （1）钢制类吊顶板目前在数据中心使用广泛的产品为瓦楞彩钢板，搭配 C 型钢明装龙骨，又称联合吊架系统。C 型钢龙骨可条形布置或者井字形布置，所有吊挂构件均固定在 C 型钢上，如风管、消防管、强电线槽、弱电线槽、灯具管线、安防管线等全部安装在 C 型钢联合支架系统上，只允许联合吊架系统与楼板固定，不允许其他管道吊件单独与楼板固定，实现装配式安装。数据中心投入使用后如要进行改建和扩建，可以方便地对吊装线管进行灵活改造，保证无尘施工。 \n 钢制类吊顶板还可根据用户对数据中心的内装档次进行造型定制，但成本较高，定制产品生产周期也较长。 \n （2）铝制类吊顶板常见类型根据外形划分为方形、条形、格栅、挂片等。方形及条形吊顶板面可以加工为微孔、无孔形式，吊顶板内层按功能需要决定是否粘贴吸声纤维材料。条形和方形铝合金吊顶板具有较好的装修效果，且容易拆装，便于吊顶内管件的维修，多用于主机房内吊顶工程。 \n 3. 矿棉板吊顶 \n 燃烧性能为 A 级的矿棉板吊顶因其由超细粒状矿棉组成，稍不注意会有掉渣现象，不适合在主机房区使用，但其具有良好的隔热和吸声性能，规格型号、花色图案众多，并有明装、暗装等不同安装方式，价格相对低廉，使其可以用于数据中心其他功能房间。 \n 4. 石膏板吊顶 \n 纸面石膏板吊顶可根据设计定制各种造型，适用于顶内管线少且维修量少的公共空间，多与其他材质组合设计，如玻璃和金属吊顶板等，常用于数据中心的辅助区域，如前厅、办公室、会议室等。", "pages": [256, 256], "status": "proofread"}, {"title": "PDF 271 · 第9章　数据中心装饰装修工程 · 书页 257", "kind": "逐字原文", "href": "#original/271", "text": "第 9 章　数据中心装饰装修工程 257 数据中心装修工程与吊顶密不可分的还有灯具选型，在挑选不同功能区域的灯具时需注意灯具光线柔和，照度合理，避免眩光，灯具选型美观大方，同时兼具节能功效。 \n 9.2.2　地面工程 \n 防静电地面是数据中心重要的防护措施，目前常用防静电架空地板的形式，架空地板下部地面做防尘处理后铺设保温层。本节主要介绍架空地板及地面保温层的做法。 \n 1. 防静电架空地板 \n 防静电架空地板为整体装配式结构，由抗静电地板板面及地板支撑系统组成。地板支撑系统包括横梁、地板支脚、螺杆（可以调节以便调整地板面水平）。活动地板易于更换，用专用地板吸可以取下任意一块地板，对维护地板下管线、调整通风地板都十分便利。防静电架空地板对于空调下送风的数据中心是重要的结构件之一，地板下可形成一个封闭的送风静压空间，通过地板上设置的通风地板，把冷却空气送至 IT 设备，保障设备的安全运行；同时，地板下的空间也可用来敷设联结各设备的电源、网络互联管线、集成监控信号管线等设施。 \n 为了获得最佳的通风效果，建议架空地板高度不低于 500mm 左右。如果架空地板单纯作为电缆布线使用，地板高度适当降低，不低于 250mm 即可。 \n 架空地板种类较多，根据其基层材料，可分为木基、复合基、铝基、钢基、无机质基。数据中心行业目前常用的分为以下几种： \n 硫酸钙地板：采用优质高强度硫酸钙板为基材，上表面粘贴超耐磨防静电贴面；底面采用优质镀锌钢板封底，四周导电胶条封边。 全钢地板：基材为优质冷轧钢板，面板经脱脂磷化防锈处理后再拉伸、点焊成型，外表喷塑，内填发泡水泥；面层采用高耐磨防静电贴面板，四周粘镶防静电边条。 复合地板：基材为经防火处理的高密复合板芯；面层为高效防静电贴面；底面采用 0.5mm 厚镀锌钢板。 \n 铺设架空地板的房间一般也安装有通风地板，通风地板厚度与架空地板厚度相匹配，安装完毕后无响动、摇摆和噪声，且互换性好，通风地板的数量及位置根据散热设备所需的风量、风速和通风地板的风口有效面积来计算和确定。通风地板分为以下两种： \n 高压铸铝通风地板：具有高强度承载能力，强度高、质量轻，常见的通风孔分为圆孔和格栅两种。高压铸铝通风地板通风率较高，可达到≥50%，配通风调节阀，风量大小可调节。地板表面可根据需要进行环氧喷粉或镍铬电镀，从而使表面达到柔光、防腐、耐磨效果。 全钢通风地板：结构组成与防静电全钢地板类似，但内腔是空的，无发泡水泥填料，地板的上下钢板和上表面由面均冲制有通风孔，表层粘贴防静电面层。相对比高压铸铝风口板，全钢风口板通风率较低。", "pages": [257, 257], "status": "proofread"}, {"title": "PDF 272 · 第9章　数据中心装饰装修工程 · 书页 258", "kind": "逐字原文", "href": "#original/272", "text": "258 京东数据中心构建实战 不管何种类型的防静电架空地板，均应具备国家相关部门出具的检验报告，并符合下列技术要求，执行标准 SJ/T10796—2001《防静电活动地板通用规范》、SJ/T11236—2001《防静电贴面板通用规则》、GB 50222—1995（2001 年修订版）《建筑内部装修设计防火规范》。 \n 活动地板因其可以快速拆装的特点，所以对网络建设、设备检修及部件更换都很方便，可大大减少因设备扩充或更新而带来的建筑设施的改造。在数据中心的建设中，活动地板的正确应用及使用，可以提高数据中心及设备的运行可靠性并延长设备的使用寿命。在地板的施工过程中应特别注意： \n 地板与墙面交接处应用柔性接触，采用减震橡胶垫作间隔； 地板支架的连接处采用高强度弹性胶圈连接，减缓震动； 地板底座与地面，宜采用高强度弹性胶垫粘贴牢固减缓震动； 机柜、精密空调、UPS、配电柜等设备，建议采用角钢支架作为底座。角钢支架用地脚螺栓与地面固定，并采用强力减震橡胶垫。 \n 2. 地面保温层 \n 防静电架空地板下楼地面铺设保温层既能最大程度减少空调送风冷量的损失，又不至于使下一层楼顶结露，同时有利于维持主机房的洁净度。楼地面保温层一般采用以下措施：在已完成平整度处理及防尘处理的楼地面上满铺铝箔橡塑板。 \n 橡塑保温板具有以下性能： （1）导热系数低 \n 平均温度为 0℃时，橡塑板导热系数为 0.034W/（m·K），而它的表面放热系数高，因此在相同的外界条件下，使用橡塑板厚度比其他保温材料薄一半以上能达到相同的保温效果，从而节省了楼层空间，节省投资。 \n （2）阻燃性能好 橡塑板含有大量阻燃减烟原料，燃烧时产生的烟雾浓度极低，而且遇火不融化，不会滴下着火的火球、材料具有自熄灭特性，为 B1 级难燃材料，安全可靠。 \n （3）防潮性能好 橡塑板为闭孔式发泡，闭孔结构有极小的水汽渗透率，能长期保持较低的导热系数。 \n 除橡塑板外，保温材料还有其他产品：玻璃纤维为开孔结构，水汽渗透率极高，随着使用时间延长，导热系数随之升高，使保温效果大打折扣；发泡聚乙烯 PEF 为连孔结构，有较高的水汽渗透率，其材质硬而发脆，容易破损，寿命短。对比可知，橡塑保温棉各项性能良好，被行业认可，使用较多。 \n 9.2.3　隔墙工程 数据中心建筑内隔墙根据规范及使用要求，需满足防火、防水、耐压、保温等要求。常见的做法有砌块类隔墙、石膏板轻质隔墙、玻璃隔断墙及复合彩钢板隔断墙。", "pages": [258, 258], "status": "proofread"}, {"title": "PDF 273 · 第9章　数据中心装饰装修工程 · 书页 259", "kind": "逐字原文", "href": "#original/273", "text": "第 9 章　数据中心装饰装修工程 259 1. 砌块隔墙 \n 砌块隔墙是由加气混凝土砌块、空心砌块等小型轻体砌块砌筑而成的非承重墙体。GB 50174—2017 要求数据中心建筑耐火等级不应低于二级，当主机房围护结构隔墙处于防火分区边界上时，即主机房围护隔墙是防火墙，耐火等级不低于 3h，可采用砌块类隔墙。砌块隔墙应预留好各专业设备、线管的洞口、管道、沟槽及各种预埋件。数据中心内多用加气混凝土砌块隔墙，其具有以下优点： \n 导热系数小，保温性能好并有良好的耐火性； 孔隙率高，吸声性能优于砖墙和混凝土墙体； 墙体容重小，抗震性能好。由于高孔隙率，建筑的重量大大减轻，从而减小地震带来的破坏影响； 搬运方便、易于切割，大大提高了砌筑速度，缩短工程工期。 \n 2. 石膏板轻质隔墙 用于数据中心内装的石膏板轻质隔墙主要分为两种： \n （1）防火石膏板轻质隔墙多用作数据中心内各功能房间的围护隔墙。采用不同系列的石膏板、轻钢龙骨搭配防火岩棉，墙体可具备不同的耐火性能和隔声性能。根据 GB 50174—2017 的 13.2.4 要求，防火隔墙耐火极限不低于 2.0h，防火石膏板防火性能、强度和表面硬度指标均能满足使用要求，且保温、隔热、隔音，是数据中心围护隔墙中的理想材料。 \n （2）无防火要求的石膏板轻质隔墙多用于在数据中心主机房内隔离主机房 IT 设备及精密空调设备，隔断墙面层石膏板在地板下及吊顶内不用安装。 \n 安装在隔墙上的各类轻型设备和电气装置应固定在龙骨上，墙板不得受力；隔墙两面墙板接缝不得在同一根龙骨上，每面的双层墙板接缝亦不得在同一根龙骨上；隔断墙上需安装门窗时，门框、窗框应固定在龙骨上做加强处理，并按设计要求对其缝隙进行密封。跟砌块类隔墙比较，石膏板轻质隔墙可快速搭建，工期较短。 \n 3. 玻璃隔墙 数据中心装饰装修通常以现代简洁的效果为主，玻璃隔墙可营造通透、美观的视觉效果。用于数据中心内部的玻璃隔墙分为防火玻璃隔墙和钢化玻璃隔断墙。 \n （1）防火玻璃隔断墙选用耐火等级 A 级的 12mm 厚单片铯钾防火玻璃，具有突出的隔热防火性能，同防火石膏板轻质隔墙一样，防火玻璃隔墙多用作主机房的围护隔墙，兼具防火性与美观装饰性。在数据中心投入运行后，也方便工作人员巡视检查。 \n （2）钢化玻璃隔断墙采用 12mm 厚全钢玻璃，整体通透、安全牢固、美观大方，装饰效果好。钢化玻璃隔断主要安装在主机房内部，用于隔离同一个房间内的不同物理分区，如：隔离 IT 设备与精密空调间、隔离不同权限的机柜设备等。 \n 4. 复合彩钢板隔墙 复合彩钢板隔墙和石膏板轻质隔墙结构类似，在龙骨两侧安装双面复合彩钢板饰面板。", "pages": [259, 259], "status": "proofread"}, {"title": "PDF 274 · 第9章　数据中心装饰装修工程 · 书页 260", "kind": "逐字原文", "href": "#original/274", "text": "260 京东数据中心构建实战 装饰板由 0.6mm 烤漆钢板，内衬 12mm 防火石膏板所组成，钢板面漆采用硬化型多元聚酯涂料，背面采用高防锈性涂料，两块隔板之间采用宽度为 12mm 的钢制装饰压条。复合彩钢板隔断墙的特点是结构坚固、耐震性高；可弹性对应需求，标准单元墙板及部件均可互换，改装成本低；基本结构为分体式，采用轻钢龙骨作为固定装置，结构层中可方便电气布线；气密性好，具有优异的隔音性；饰面板龙骨做接地处理；隔墙内部填充岩棉，可以满足数据中心要求的防火、防静电、隔音及保温性能。 \n 彩钢板隔墙用于隔离机房 IT 设备与精密空调间时，可在机房一侧龙骨上安装单层复合彩钢板，空调间一侧龙骨上安装单层石膏板，节省造价。 \n 9.2.4　墙面工程 数据中心对于室内墙面装饰材料防火要求较高，故多采用刷漆、安装金属饰面板或其他达到防火要求的材料等进行室内墙面装饰装修。 \n 1. 乳胶漆墙面 墙面刷乳胶漆做法最简单，成本最低。但乳胶漆墙面装饰效果一般，多用在数据中心支持区、辅助区或对成本有严格要求的主机房。乳胶漆墙面容易在设备搬运过程中被设备边框磕碰留有划痕或者凹坑，机房如发生局部漏水事故也容易对墙面造成影响和损坏，修复过程易起尘。目前，为了避免上述情况对乳胶漆墙面造成破坏或影响，常用做法为在设备搬运通道的乳胶漆墙面阳角处安装不锈钢或钢制护角条；在容易出现局部漏水隐患的区域提前做好防水措施。 \n 墙面无饰面板及无吊顶板的房间可采用白色和深灰色两种颜色乳胶漆进行涂刷，一般以灯具底标高为界限，底标高以下的墙面刷白色，底标高以上刷深灰色。此分色涂刷的方式可弱化楼板下外露的各种吊挂线槽、管线与白色漆面的强烈对比。 \n 2. 金属饰面板 数据中心常用的金属饰面板主要包括两大类：复合彩钢板墙板及铝板装饰墙板。金属饰面板面层可以穿孔处理，在安装龙骨与面层板材之间填充吸声材料，能有效降低设备运行噪声，多用于数据中心内设备运行噪声较大的区域。 \n （1）复合彩钢板饰面板常用于数据中心主机房区域，产品组成方式见上文提到的复合彩钢板隔墙。彩钢板墙板可方便进行组装拆卸，标准单元墙板生产周期短，安装工艺成熟。 \n （2）铝板装饰墙板尺寸可灵活定制，与复合彩钢板比较，定制铝板加工周期较长，且一旦安装完毕拆卸较不便利。 \n 3. 其他饰面板 一些吊顶装修材料也可以用于墙面工程，如防火石膏板、矿棉板等，根据需求不同进", "pages": [260, 260], "status": "proofread"}, {"title": "PDF 275 · 第9章　数据中心装饰装修工程 · 书页 261", "kind": "逐字原文", "href": "#original/275", "text": "第 9 章　数据中心装饰装修工程 261 行选择，如发电机房墙顶面对吸声性能要求较高，同时还需控制成本，可采用矿棉吸音板墙面。 \n 矿棉吸音板是以矿棉为主要原料加工而成的新型环保建材，表面一般有无规则孔或微孔等多种样式规格，具有很好的隔声、隔热效果。但矿棉板易掉渣变形，因此并不适合用于主机房墙面。 \n 9.2.5　门窗工程 数据中心普遍采用钢质防火门，尤其当数据中心位于其他建筑物内时，数据中心与建筑内其他功能用房之间的隔墙上的门应采用甲级钢制防火门。数据中心各功能房间的防火门需注意设计尺寸。根据目前我国公安部消防产品合格评定中心的要求，双扇防火门外形尺寸不得超过 2123，单扇防火门外形尺寸不超过 1023。数据中心内部主机房区域也常用防火玻璃门与钢化玻璃门，防火玻璃门多安装在防火玻璃隔断墙上，钢化玻璃门多安装于钢化玻璃隔断墙上或其他无防火要求的功能房间。 \n 数据中心内部办公及前厅接待等辅助区域可根据装修要求选用公共装修常见的装饰木门、玻璃门或其他类型产品，在前厅安检区域，可根据使用要求安装速通门或防尾随门等装置。 \n 新建数据中心主机房区域的外围护结构应采用无外窗设计，如为改造项目，主机房区域的原有外窗需要做封堵处理。有人员办公的区域宜设置外窗，可自然通风、采光，节能环保同时兼具舒适性。 \n 9.2.6　标识工程 公共空间标识五花八门，种类及样式繁多，但标识的本质在于它的功用性。数据中心区域安装的标识不仅要具有美观性，更重要的是实用性。数据中心室内装修基本格调宜淡雅，整体色调趋于平静，标识系统不宜过分活泼，不仅要体现现代数据中心行业的审美标准，还需要兼顾展示企业形象。最重要的是对于一些危险设备及操作行为要有一套完整的警示标志，这对于数据中心运行期间工作人员的人身安全，有非常重要的意义。 \n 数据中心标识系统一般分为以下几大类： 1. 疏散指示类 同其他公共建筑一样，数据中心内部对于极端状况时的应急措施也需要重点关注，疏散指示标志的合理设置，对人员安全疏散具有重要作用： \n 在疏散走道和主要疏散路线的地面上或靠近地面的墙上设置发光疏散指示标志，可以有效地帮助人们在浓烟弥漫的情况下，及时识别疏散位置和方向，沿发光疏散指示标志迅速顺利疏散； 安全出口或疏散出口的上方、疏散走道应设有灯光疏散指示标志；", "pages": [261, 261], "status": "proofread"}, {"title": "PDF 276 · 第9章　数据中心装饰装修工程 · 书页 262", "kind": "逐字原文", "href": "#original/276", "text": "262 京东数据中心构建实战 疏散指示标志的方向指示应指向最近的疏散出口或安全出口； 数据中心灯光疏散指示标志及应急照明采用不间断电源（UPS）+柴油机发电机组供电模式：UPS 带载 10～15min 后切换至柴油发电机组供电，实现不间断持续照明。 \n 2. 引导指示类 引导标识是指通过箭头等指示通往特定场所及设施等的路线标识，要注意采用认知性高且直截了当的表现手法。大型数据中心单体建筑规模一般较大，为方便工作人员迅速熟识位置及查找方位，引导指示不仅要醒目，还要简单易识别，整套导引指示应规范化，并且与其他类型标识有明显的区别。 \n 3. 安全标示类 安全标志分为禁止标志、警告标志、指令标志、提示标志四类。通常由安全色、几何图形和图形符号或加有文字说明的补充标志构成。安全标志本身不能消除任何危险，不能取代预防事故的相应措施，但它作为一种安全信息语言有非常重要的作用，通过安全标识可以指明及定义“危险”，如无安全标识，则可能会对数据中心工作人员的生命安全造成伤害，安全标志应固定在明显醒目位置。 \n 4. 定位标识类 数据中心内部定位标识主要分为设备定位标识和房间定位标识。设备定位标识对于数据中心投入使用后的运行维护工作非常便利，房间定位标识与导引指示类互相配合，便于工作人员可以迅速定位位置及方向指引。 \n 结语： 本章主要介绍了目前数据中心行业常用的内装材料及做法，与其他公共建筑的内装比较起来，数据中心所用材料更注重的是功能性，形式显得较为单一，且市场上可选择性不够丰富。相信随着建筑装饰材料和技术的不断发展，以后会有越来越多的新产品、新技术来帮助数据中心提升功能性，简化施工工艺，降低成本，同时提高数据中心的装饰效果。这些新材料及新技术的应用，对建设绿色、安全、节能、现代化的数据中心有着非常重要的意义。", "pages": [262, 262], "status": "proofread"}, {"title": "PDF 277 · 第10章　京东集团华东数据中心 · 书页 263", "kind": "逐字原文", "href": "#original/277", "text": "第 10 章  Chapter 10 京东集团华东数据中心 10.1　京东集团华东数据中心简介 \n 江苏省宿迁市处于淮海经济区中部，苏、鲁、皖三省通衢之地，属陇海经济带、沿海经济带、沿江经济带交叉辐射区，同时作为西电（气）东输和年发电量1.4×10 10 kW·h的田湾核电站的高压走廊，能源及电力供应充足，具有高质量的输电网络和充裕的供电能力。 \n 京东集团华东数据中心（见图10-1）是京东集团自主设计、自主筹建的第一个大型数据中心，位于宿迁湖滨新区晓店镇西侧，青铜路以南，发展大道以西。整个数据中心园区占地面积200亩，总建筑面积约60 000m 2 ，由四栋建筑规模完全相同的数据中心模块及其附属的综合楼组成，是一个具有时代气息的绿色生态科技产业园。 图10-1　京东集团华东数据中心鸟瞰图", "pages": [263, 263], "status": "proofread"}, {"title": "PDF 278 · 第10章　京东集团华东数据中心 · 书页 264", "kind": "逐字原文", "href": "#original/278", "text": "264 京东数据中心构建实战 所有数据中心模块全部参照GB 50174—2008《电子信息系统机房设计规范》A级标准及美国TIA-942《数据中心电信基础设施标准》的T3标准进行设计。经测算，数据中心满载时全年平均PUE值小于1.4，达到业内领先水平。整个园区实行分期建设、独立运行的建设策略。预计终期总投入机柜超过5000个，可容纳100 000～150 000台服务器，运算能力不小于100万亿次每秒，存储能力不小于5000PB。 \n 单体数据中心模块占地面积超过12 000m 2 ，为单层混凝土结构，层高10m。整个建筑标高的正负零点高出园区地坪600mm，能有效预防洪涝灾害。数据中心模块内主机房和配电室的布局也是按照整齐划一的模块化思路排列组合，可根据使用需求灵活拼接，调整模块内容，实现系统路由的最优化。数据中心主机房包括普通机房区、高密机房区、定制服务器机房区、微模块区等机柜密度各不相同的机房区域，可提供从4kW到12kW功率的机柜，满足自用、租用多种需求。 \n 本项目在规划设计阶段秉承“由内而外”的原则：即先搭建数据中心核心的基础设施系统，再根据系统形式进行平面布局，然后确定柱网和建筑尺寸，最后再完成整个建筑设计和园区规划。 \n 而在工程实施阶段则是按照“由外而内”的原则：即首先完成园区的整体建设，保证员工有一个良好的办公和生活环境，并且所有数据中心模块的外装施工完毕，后续再根据业务发展的需求分期建设各模块内的基础设施，分期投产运营。这样做可以延缓投资进度，避免资源浪费。京东集团华东数据中心1#模块内部布局如图10-2所示。 图10-2　京东集团华东数据中心1#模块内部布局", "pages": [264, 264], "status": "proofread"}, {"title": "PDF 279 · 第10章　京东集团华东数据中心 · 书页 265", "kind": "逐字原文", "href": "#original/279", "text": "第 10 章　京东集团华东数据中心 265 10.2　京东集团华东数据中心主要基础设施系统 10.2.1　供配电系统 1. 京东110kV专用变电站 \n 全力保证负荷用电的高可靠性是本项目在规划时的重点目标之一。建立京东专属的110kV变电站是达成这一目标的绝佳途径。110kV变电站紧邻本项目园区，其上一级来自两个不同的220kV变电站专线。在110kV变电站内设2台63MV·A用户主变变压器，容量满足整个数据中心园区最大用电量。当两台用户变压器任意一台检修或发生故障时，另一台完全满足园区内所有设备的正常用电需求。供电区域网络如图10-3所示。 图10-3　供电区域网络图（来源网络，仅供参考） \n 110kV专用变电站主接线采用分段单母线，正常运行时，两路110kV电源分别向两段母线供电，母联断路器此时为断开状态。当一路110kV电源停电或检修时，母联断路器投入运行，由第二路电源向两段母线供电，每路电源均可带起全部负荷。 \n 在110kV变电站内经110kV/10kV变压器输出，在变电所内按A、B双路10kV分别送至园区各个模块楼及办公楼。站内10kV母线段以放射式向各模块供电。两段母线分别向各个模块提供A/B路电源，当一段母线故障或停电时，另一段母线经母联断路器投入带载两段母线全部负荷，供电示意如图10-4所示，实物图如图10-5所示。 \n 2. 后备柴油发电系统 （1）系统的特点 当只有一路市电停电或检修时，并机系统按4+1的模式运行，例如：当市电A停电时，并机系统A组4台发电机组启动运行，当其中一台机组故障时，则自动启动B系统优先级别最高的一台发电机组投入并机运行。", "pages": [265, 265], "status": "proofread"}, {"title": "PDF 280 · 第10章　京东集团华东数据中心 · 书页 266", "kind": "逐字原文", "href": "#original/280", "text": "266 京东数据中心构建实战 图10-4　110kV京东专用变电站供电示意 图10-5　110kV京东专用变电站设备 当A/B路市电先后同时断电时，并机系统按7+1模式启动运行。 当市电发生断电，发电系统自动投入运行，与市电自动切换。当市电恢复，经人工确认后，手动恢复市电供电。 当柴油发电系统在得到市电两个不同断电信号后快速启动柴油发电机组，避免发电机组的误启动。 在限定时间内发电机组启动并自动合闸负载馈电开关，确保重要负载的紧急供电", "pages": [266, 266], "status": "proofread"}, {"title": "PDF 281 · 第10章　京东集团华东数据中心 · 书页 267", "kind": "逐字原文", "href": "#original/281", "text": "第 10 章　京东集团华东数据中心 267 需要。 系统设置可监测A、B二并机母线间的联络开关状态，如果该开关状态为分闸状态，则系统只允许并保持A、B各自独立运行。 并机控制系统具备断电自启动、自动投入、自动加载和自动卸载、自动负载均分、负载优先级控制、市电切换管理系统、系统智能监控、机组测试控制等功能。 发电机组故障与报警信息包括但不限于电压过高/低、频率过高/低、超速、高水温、低润滑油压力、冷却液位低、差动保护、接地故障、蓄电池电压过高/低等等。 供油管道采用双环路设计。从主油罐到各个机组日用油箱的储油罐、输送通道、供油泵、供储油控制系统等均具备并行维护/容错能力。 油罐储油量在无外部支援情况下满足发电机组大于12h带载连续运行，并有紧急供油协议作为后继可靠保障。 日用油箱设置高高位、高位、低位、低低位四段式油位监控和报警，当任意一个日用油箱油位低时，自动开启供油电磁阀和启动供油泵，油位至高位时自动关闭供油电磁阀。当全部日用油箱的柴油全部到达高位时，则自动停止供油泵的运行。如果某一供油泵运行故障，则自动启动备用供油泵。 模块楼10kV市电/柴油发电机供切换电示意如图10-6所示。 图10-6　模块楼10kV市电/柴油发电机供切换电示意 （2）系统的可靠性 本项目采用进口柴油发电机组，满足国际及国内相关标准。 该机组具有良好的启动性能，配有发动机缸套水加热装置，在备用状态时保持缸套", "pages": [267, 267], "status": "proofread"}, {"title": "PDF 282 · 第10章　京东集团华东数据中心 · 书页 268", "kind": "逐字原文", "href": "#original/282", "text": "268 京东数据中心构建实战 水温度在32℃以上，保证在低温时（冬季）的快速启动和带载能力。 发电机配置有防潮加热器，防止因空气湿度过高降低发电机绝缘性能而造成安全风险。 满足GB/T 2820系列标准中G3等级要求。该机组可以承受负载突加75%，以保证发电机组快速启动后可以快速地加载。 并机主控系统冗余设计，有效提高了并机系统的可靠性。 采用原装进口WOODWARD并机控制模块，与发电机组控制具有良好的匹配性，提高了并联运行的时间，降低负载分配误差。 发电机采用2/3绕组节距和模绕定子线圈，有效降低了非线性负载产生的谐波对发电机系统的干扰和影响。 发电机可以承受负载超前功率因数至0.9，而输出功率没有任何折损。 任意一套油路系统PLC控制出现故障时，自动切换至另外一套PLC控制系统，保证系统供油的可靠性。 （3）发电系统介绍 1）柴油发电机组 发电机组分别安装在两个发电机房内，采用建筑顶部直接进风，侧外墙直接排风方式，最大化满足机组进排风的需求。排风降噪室单独设置，有效降低噪声。 图10-7　模块楼10kV柴油发电机房 发电机组并机10kV金属铠装移开式开关柜为行业一线品牌原厂柜，柜内断路器、综保的开关量信号、每台开关柜或系统的电压、电流、频率、有功功率、无功功率、系统运行方式、以及实时电压、电流变化图表等重要参数全部引至并机监控屏，和发电机组各类信息全部集成到并机操作系统内，形成控制、监视、告警一体化监控平台。", "pages": [268, 268], "status": "proofread"}, {"title": "PDF 283 · 第10章　京东集团华东数据中心 · 书页 269", "kind": "逐字原文", "href": "#original/283", "text": "第 10 章　京东集团华东数据中心 269 图10-8　模块楼10kV柴油发电机并机室 2）柴油发电机组的并机控制 机组控制采用进口并机控制模块（见图10-9），15英寸彩色触摸屏显示。可实现自动启动、自动投入、自动并机、自动加载和卸载顺序控制、自动负载均分、自动备用冗余控制、负载需求控制、负载优先级控制、一键停机、市电切换管理、系统智能监控、BMS信息提供、机组测试控制、实现多种形式的 N +1控制等功能。 图10-9　模块楼10kV柴油发电机并机页面（一） 监控页面显示丰富（见图10-10），可显示每台机组运行状态及机组参数列表、并机状态、并机方式、故障列表、切换列表、告警信息、实时负载均衡等。", "pages": [269, 269], "status": "proofread"}, {"title": "PDF 284 · 第10章　京东集团华东数据中心 · 书页 270", "kind": "逐字原文", "href": "#original/284", "text": "270 京东数据中心构建实战 图10-10　模块楼10kV柴油发电机并机页面（二） 3）供储油系统介绍 本项目每个数据中心模块的供储油系统独立设置、物理隔离。每个模块配置两个25立方埋地柴油储罐，每个柴油罐配置一用一备2台供油泵，两罐之间配置一台倒油泵。储罐区至机房日用油箱间输油管路为双环路设计，具备在线检修及容错能力。 供储油系统上电后PLC系统自动检索运行，当检测到日用油箱液位信号，按照油箱高低液位阀值启停油泵、控制油泵的切换。系统在自动运行时根据检测到的日用油箱供油液位限值信号后启动A1泵（见图10-11和图10-12），当A1供油泵有故障时自动延时切换至A2供油泵运行。运维后台实时监视油泵运行状态。 图10-11　模块楼10kV柴油发电机供储油页面（一）", "pages": [270, 270], "status": "proofread"}, {"title": "PDF 285 · 第10章　京东集团华东数据中心 · 书页 271", "kind": "逐字原文", "href": "#original/285", "text": "第 10 章　京东集团华东数据中心 271 图10-12　模块楼10kV柴油发电机供储油页面（二） 日用油箱控制模式分为手动模式和自动模式，手/自动模式均在就地控制柜上选择。在手动模式下供油阀可以手动启停，根据人工监视液位及设备状况进行手动操作，液位到达高液位时手动停泵，液位到划定供油液位位置时手动启泵。 在自动模式下系统根据液位信号判断是否自动启停供油泵，当液位低于低液位设定值时，供油泵接到信号后联锁加油阀自动打开加油，油位到达高液位时供油泵接到信号联锁加油阀关闭；当系统切换至自动模式时检测到油位高于设定的低液位时加油阀不动作并且保持关闭状态，只有到达低油位设定值加油阀才会打开，如图10-13所示。 图10-13　模块楼10kV柴油发电机供储油页面（三）", "pages": [271, 271], "status": "proofread"}, {"title": "PDF 286 · 第10章　京东集团华东数据中心 · 书页 272", "kind": "逐字原文", "href": "#original/286", "text": "272 京东数据中心构建实战 告警信息：液位告警信息、运行及故障信息均可在现场和运维监控室监视到，关键信息均联动声光报警器发出警告。 图10-14　模块楼10kV柴油发电机供储油页面（四） 卸油泵自动启动条件：火警触发卸油泵启动，火警信号撤除或油箱液位达到低限位设定值时卸油泵延时停泵（见图10-14和图10-15）。 其他配套设施：泵房内设置有消防及危险性监控装置、排水设施、通风设施、照明及疏散措施等。 图10-15　模块楼10kV柴油发电机供储油页面（五） 4）在线检修维护供电系统 当其中一路变压器或低压供电模块检修维护时，由柴油发电机组供电，经低压侧ATS切换至计划性维护电源负载回路。采用柴油发电机组供电方式可以很好地避免变压器占用容量费用问题及消化柴油存储过期问题。存在的难点就是需要经验丰富的技术工程师进行全程监管式操作。 模块楼计划性在线检修供电系统示意如图10-16所示。 3. 模块内10kV配电系统（见图10-17） 市电10kV金属铠装移开式开关柜采用行业一线品牌原厂柜（见图10-18），配置一套独", "pages": [272, 272], "status": "proofread"}, {"title": "PDF 287 · 第10章　京东集团华东数据中心 · 书页 273", "kind": "逐字原文", "href": "#original/287", "text": "第 10 章　京东集团华东数据中心 273 立的后台监控系统，可以实时检测电压、电流、频率、有功功率、无功功率、变压器的温度，监视系统运行方式，监测实时电压、电流变化曲线并生成图表，生成能源消耗及谐波分析报表，形成控制、监视、告警一体化监控平台。 图10-16　模块楼计划性在线检修供电系统示意 图10-17　模块内市电10kV系统示意 市电10kV系统重要检测参数均并行上传至运维监控系统，使每一个重点供电环节实现无死角无盲区监视。", "pages": [273, 273], "status": "proofread"}, {"title": "PDF 288 · 第10章　京东集团华东数据中心 · 书页 274", "kind": "逐字原文", "href": "#original/288", "text": "274 京东数据中心构建实战 图10-18　模块楼市电10kV开关设备 4. 低压供配电系统 京东云数据中心电力系统是按Uptime TIER Ⅲ等级及GB 50174—2008中A类机房的要求设计建造。 本项目设有A、B两个物理隔离的10/0.4kV主用变配电室，和一个10/0.4kV备用变配电室。总共配置了8台2500kV·A主用变压器，A、B路各4台；其中A路和B路各2台为电子信息设备供电；另外4台组成两组两进一母联供电模式，为辅助设备供电；备用变配电室设置1台2500kV·A变压器，用于低压侧计划性检修时为电子信息设备机柜供电。 从10kV变配电室开始，经UPS配电室，至机房模块配电列头柜，两路供电电源采用不同路径敷设，对于局部发生火灾时可以起到物理隔离的作用，提高电力保障水平；同时电子信息设备和辅助设备采用不同的变压器供电，避免感性负载（电动机类）频繁启动时对电子信息设备供电变压器的冲击。 本项目包括8个生产机房和2个网络接入机房。机房内所有电子信息设备均采用UPS供电。其中2个生产机房和2个网络机房电子的供电模式为2N，其余6个生产机房的供电模式则为N+1。 辅助设备电源采用“UPS+市电”的供电模式，低压总进线柜设置母联联络，末端采用自投联络供电，如图10-19所示。蓄电池按UPS额定输出功率计算，单台UPS后备蓄电池支撑时间均不小于15min。当一路市电电源故障时，110kV变电站内10kV母线联络开关动作，故障回路负荷均由另一回路承担；当两路市电电源均发生故障时，机房模块内负荷由UPS蓄电池供电，同时备用柴油发电机组启动，向机房模块、空调冷源、照明等负荷供电。", "pages": [274, 274], "status": "proofread"}, {"title": "PDF 289 · 第10章　京东集团华东数据中心 · 书页 275", "kind": "逐字原文", "href": "#original/289", "text": "第 10 章　京东集团华东数据中心 275 图10-19　低压供配电系统架构 一个好的系统要有科学合理的架构，使用高品质的设备产品可以为系统的安全高效提供可靠保证。所以，京东集团华东数据中心在电气设备的选用上不遗余力。 （1）低压配电柜 本工程采用某知名品牌授权的MNS2.0系列低压配电柜，内置Emax系列空气框架断路器，Tmax塑壳断路器，柜体防护等级为IP30。 1）框架结构 标准化组件派生模块设计，灵活性高；框架为带有25mm间隔模数孔的C型骨架，无须专用工具即可组装成各种柜体，结构紧凑。", "pages": [275, 275], "status": "proofread"}, {"title": "PDF 290 · 第10章　京东集团华东数据中心 · 书页 276", "kind": "逐字原文", "href": "#original/290", "text": "276 京东数据中心构建实战 2）母线系统 MNS2.0型配电柜的母线系统包括主母线系统、分支母线系统及PE/N排母线系统等；可按要求设计为三相四线或三相五线制；水平PE/N排安装在柜体前面下部，PE排和N排均开有模数孔，便于电缆连接。 主母线（水平母线）技术特点如下： 采用优质铜母线，导电率高于99.9%； 良好的动热稳定性能，额定短时耐受电流 I cw ≥100kA； 背靠背公用母线，边缘预留拼接孔，易于扩展。 分支母线（垂直母线）特点如下： 良好的动热稳定性能， I cw ≥86kA； 双母线或母线分隔。 3）抽出式功能单元 有效安装空间为72E，单柜最多可安装36个回路； 抽出式、固定式、插入式可混合安装在一个系统中，以达到最优化组合。 4）Emax系列空气框架断路器 断路器结构特性如下： 操作机构是储能型的，即用预先储能的弹簧操作；弹簧储能可以手动操作前面盘的手柄或利用齿轮式电动机电动操作。通过安装在操作机构内部的合闸及分闸线圈，以及使用齿轮式电动机对弹簧储能，断路器可以实现遥控操作并联动至监控系统。 抽出式断路器的固定部分有隔离固定触头的遮板，遮板在断路器被抽出隔间时闭合；同时可使用挂锁将遮板锁在闭合位置，防止意外。 本项目选用的是PR122型电子脱扣器附件，可实现一套集完整保护、准确测量、信号指示为一体的功能模块。主要特点包括： 运行时不需外部电源； 采用微处理器技术，精密度高； 对电流的真实值R.M.S（均方根值）反应灵敏； 故障原因指示以及脱扣数据记录。 Emax系列断路器的N线具有全额定电流承载能力，适用于数据中心供配电系统，即适用于单相在中性线上产生很大的第3次谐波电流的情况。典型的应用包括负载中安装有产生高谐波畸变的电子信息设备、荧光灯管的照明系统、逆变和整流系统、UPS和电动机调速系统。 Emax系列断路器温度在40℃（含）以下及海拔高度在2000m（含）以下的环境中，性能不会发生任何变化。 （2）UPS输出列头配电柜 本工程采用某品牌SPM系列精密配电柜作为UPS输出列头柜。SPM系列列头柜具备", "pages": [276, 276], "status": "proofread"}, {"title": "PDF 291 · 第10章　京东集团华东数据中心 · 书页 277", "kind": "逐字原文", "href": "#original/291", "text": "第 10 章　京东集团华东数据中心 277 完善灵活的配电系统，丰富的安全、运营成本管理功能。 1）配电系统 支路微型断路器选用S200系列，配合可热插拔终端母线系统，可实现在线热插拔、调相功能，维修或扩容时不需要断电。 浪涌保护器TVSS选用OVR BT2系列，响应时间小于0.5ns，残留电压小于1000V，具备高频杂波滤除功能，全模式防护（相线－中线，相线之间，以及中线对地线），内置独立熔丝保护，确保设备安全可靠。 列头柜内预留空间，保证项目投产运行后零地电压不达标时，可及时安装隔离变压器。 2）安全、运营成本管理功能 将配电系统完全纳入机房监控系统，监控所有回路（包括每一个输出支路）的电气参数，并可设定两段电流阈值分级预警，使用户对机房模块内配电系统运行状况一目了然，也便于用户及早发现安全隐患，有效规避风险。 母线监测参数包括三相输入电压、电流、频率、有功功率、功率因数、谐波百分比、负载百分比、电量等。 支路监测参数包括支路额定电流、实际电流、支路负载百分比、支路开关状态、支路电量等。 触屏面板特点如下： 采用7英寸彩色LCD触屏面板，具备清晰实时显示配电系统单线图及各开关运行状态； 实时记录负载状况并显示变化趋势，便于用户判断分析； 设置口令保护，增加权限管理功能。 分级预警和声光告警提示特点如下： 主路过电压、欠电压、缺相、过载、电流阈值超限等故障告警； 每输出支路的电压、电流、功率及开关状态告警； 可设定两段负载电流阈值，分级预警，确保及时准确地采取有效措施； 变压器过温告警； 告警时屏幕闪动，并配合蜂鸣器提醒。 纳入机房监控系统特点如下： 支持RS232/485或SNMP多种智能通信接口； 主路及支路电量定期统计存储； 面板可保存超过2000条报警信息，便于故障分析。 （3）UPS不间断电源 本工程采用某知名品牌Galaxy系列高频UPS机组，其中为电子信息设备供电的UPS采用Galaxy 7000系列400kV·A机组并机运行，有 N +1及2 N 两种供电模式；为动力设", "pages": [277, 277], "status": "proofread"}, {"title": "PDF 292 · 第10章　京东集团华东数据中心 · 书页 278", "kind": "逐字原文", "href": "#original/292", "text": "278 京东数据中心构建实战 备（如冷冻水泵、精密空调）供电的UPS采用Galaxy 7000系列500kV·A机组，与市电形成双路供电（末端切换）；为照明、环控等辅助用电设备供电的UPS采用Galaxy 5500系列120kV·A机组，与市电形成双路供电（末端切换）。以下简单介绍Galaxy 7000系列UPS的性能及优势。 1）技术特点 Galaxy 7000系列设计采用了各种创新的理念和尖端的技术，确保为各种配电系统中的大功率设备提供全年无间断的高品质供电。 双转换技术（符合IEC 62040-3/EN 62040-3标准VFI级），该技术是目前唯一可完全隔绝上游电网与负载的，并提供再生的高品质稳定电压的技术。图10-20所示为配有双IGBT组件的三相PFC正弦电流整流器的示意图。 基于IGBT-PFC的正弦电流输入整流器：整流器吸收正弦波电流，几乎不含任何无功功率，从而避免了因谐波再注入而对上游电网所造成的干扰： 超低的电流总谐波失真度THDI小于5%； 负载大于50%以上时输入功率因数（PF）高于0.99。 上述性能水平结合无中线输入的三相配置，即可显著节省电缆及供电设备的投入成本。 图10-20　配有双IGBT组件的三相PFC正弦电流整流器的示意图 独立于交流电源的蓄电池充电器：充电器由整流器输出供电，可防止交流电源输入产生的波动。蓄电池充电器可按照温度变化对蓄电池进行再充电调节。 输入电源相序检测：用以保护UPS电源免受不正确相序连接所造成的危害。 宽大的输入电压（250V至470V）及频率（45Hz至65Hz）范围；双转换PFC整流技术可兼容所有类型及受到干扰的供配电系统，可实现输入电压及频率范围的扩大（35%负载率下输入电压可低至250V）。 软启动：在逐步启动整流器至0.99功率因数期间，该系统可完全与柴油发电机组兼", "pages": [278, 278], "status": "proofread"}, {"title": "PDF 293 · 第10章　京东集团华东数据中心 · 书页 279", "kind": "逐字原文", "href": "#original/293", "text": "第 10 章　京东集团华东数据中心 279 容，并实现： 当市电电源不可用时，逐渐转移从蓄电池到发电机组的负载。 当主交流电源（UPS主路电源）返回到容限范围内时，可延迟蓄电池到负载的输出，避免交流电源出现过载变量。 在并机系统中，设置逆变器顺序启动。 可满足适用于各种负载的高品质输出电压（如380V、400V、415V或440V）。 输出电压谐波失真度THDU＜3%； 适合所有类型的负载，输出功率因数PF＝0.9，即适用于最新型的容性、非线性计算机负载，满足负载功率因数PF超前0.9及高峰值因数。 鉴于长距离电缆存在着压降，输出电压可在额定值±3%范围内调整（0.5V为一个增量级）。 负载阶跃响应能力：从100%到0%或从0%到100%的负载阶跃变化时，输出电压变化＜2%，并在100ms内返回到±1%的容限范围以内。 逆变器极高的短路限流能力（2.5 I n -150ms），有助于实现下游保护设备的完全选择性，峰值因数可达3∶1。 2）节能高效 基于IGBT的PFC整流器可吸收正弦电流。 具有中性线再生的不含变压器的高频UPS，可减小占地面积、提高效率、减轻设备重量。 图10-21　400kV·A UPS效率曲线 高达94.5%的效率，从25%至100%负载基本恒定；在ECO节能模式下运行效率高达97%，最终可在运行电费以及空调开支方面显著降低成本。图10-21为400kV·A UPS效率曲线。 快速蓄电池充电器为标准配置，实现节能效果。 优化充电器运行功能以保护蓄电池，在3ms内的短瞬停电将不会启动蓄电池供电。 环境温度在20℃以下时，可提升7.5%额定功率。图10-22为Galaxy 7000系列UPS输出功率随温度变化曲线。如图所示，对于Galaxy 7000 400kV·A UPS，在20℃以下时可将原400kV·A的功率提高至430kV·A。 3）高效冗余型全监控通风系统 采用轴流式风机，可显著优化功率器件的运行状态。 每个功率器件采用至少两个冗余的风机冷却，即使其中一个风机故障，也能确保功", "pages": [279, 279], "status": "proofread"}, {"title": "PDF 294 · 第10章　京东集团华东数据中心 · 书页 280", "kind": "逐字原文", "href": "#original/294", "text": "280 京东数据中心构建实战 率器件继续正常运行。图10-23为冗余的通风系统示意图。 通过自动调节器、传感器或NTC（负温度系数）电阻对所有风机实施监控，一旦检测到故障，则立即发出报警。 所有功率器件的使用寿命均按照平均温度25℃条件下计算。若温度高于40℃（可设定参数），则显示“环境温度报障”信息。 图10-22　输出功率随温度变化曲线 图10-23　冗余的通风系统示意图 4）可升级配置架构 当现场由于增大供电功率、新增需要保护的负载、配电系统变更等原因系统需要升级时，Galaxy 7000系列UPS借助灵活的模块化设计，可在不中断负载运行的情况下，处理升级过程中的各个步骤。", "pages": [280, 280], "status": "proofread"}, {"title": "PDF 295 · 第10章　京东集团华东数据中心 · 书页 281", "kind": "逐字原文", "href": "#original/295", "text": "第 10 章　京东集团华东数据中心 281 高可用性的配置架构：支持模块化直接并联配置和公共静态旁路开关柜并联配置，提高设备可用性并与装置整体实现同步升级。 全面兼容STS系统：支持冗余电源、冗余配电线路的运行。 支持多达8台机组的并机连接：实现更高的额定功率。 失去冗余时的报警信号：基于电流检测的高准确度和可靠性。 5）特色功能 智能负载测试SPOT： 可以用于测试UPS： 从空载到100%满负载测试； 可以按照要求的负载功率因数进行测试。 在任意负载率下模拟蓄电池后备时间测试。 按顺序检查测试UPS过载。 测试在额定负载工况下整个机房模块的空调制冷能力。 节能增效ECO运行模式： 运行原理为整流器运行，给蓄电池浮充充电；逆变器处于待机不工作状态，减少空载运行无用热量的产生；由静态旁路带载供电； 本项目中，在运行前期模块机房无服务器加载或服务器加载少时，采用ECO运行模式，既开机UPS保证其需要的相对湿度，又可给蓄电池浮充充电。 休眠唤醒EBM运行模式： 运行原理为当一组UPS的整体负载率小于（大于）某一限制时，系统停止（启动）一台整机，如再小于（大于）另一更低（高）限值时，再停止（启动）一台整机，直到只剩下一台运行（全部）投入为止。 母线同步功能：对于2N供电模式来说，两组UPS具备母线同步系统，即保证UPS输出母线电压的相位同步；对于末端内部设置STS的服务器，切换过程不会产生由于相位变换发生的宕机情况。 （4）蓄电池 本项目选用某知名品牌LBTY 12V系列阀控式免维护铅酸蓄电池，质保长达四年。LBTY系列蓄电池具备如下技术特点及优势： 设计寿命为10年。 阻燃的单向排气阀，可保证蓄电池使用安全且寿命延长。 吸附式玻璃纤维棉技术使气体复合效率高达99%，使电解液具有免维护功能。 计算机智能设计的低钙合金板栅，最大限度降低了气体的产生量。 工作温度范围宽，其中放电：-40℃～71℃，充电：-23℃～60℃。 蓄电池直流配电柜主输入断路器满足0.6～1.0 I n 可调，具备智能监控功能，即具备UPS控制系统可实时检测蓄电池开关的电压、电流及开关状态的功能；在蓄电池组漏电、", "pages": [281, 281], "status": "proofread"}, {"title": "PDF 296 · 第10章　京东集团华东数据中心 · 书页 282", "kind": "逐字原文", "href": "#original/296", "text": "282 京东数据中心构建实战 放电截止电压低于设定值等紧急状态下，可通过UPS主机发出控制信号，主动分断（脱扣）蓄电池开关，保护UPS及蓄电池系统。 （5）非晶合金变压器 本项目采用的是10/0.4kV SCBH15-2500kV·A干式非晶合金变压器。这种变压器既有普通干式变压器阻燃自熄、防潮、耐裂的优良性能，又具有非常优异的导磁性能，去磁与被磁化过程极易完成，有利于降低损耗，增加有效载荷提高效率，与SCB10系列普通干式变压器技术参数相比较，其空载损耗下降65%～70%，节能效果非常显著。 （6）终端PDU插排 本项目采用智能型PDU插排，所有PDU均竖向安装，不占用机柜可利用空间。其孔位插座簧片具有良好的导电性能和机械弹性，良好的耐疲劳、耐磨损、耐腐蚀性能；单个插头从插座拔出所需最小力≥30N，可有效防止插头在正常使用时自动脱落或因轻微碰撞而导致接触不良的情况。插座选用模块化标准件并配置防脱扣装置，方便拆装更换模块。PDU插排具备电子式电流、电压检测装置，可实时显示数值。 10.2.2　空调制冷系统 1. 气候环境 从建筑热工角度讲，宿迁市处于我国寒冷地区与夏热冬冷地区的分区交界处，严格来说仍属于寒冷地区。 当地气候适中，水资源丰富，属于暖温带季风气候区，年均气温14.2℃，四季分明，初霜期一般在10月下旬。相对于严寒地区，室外设备发生冻结故障的可能性较小；相对于夏热冬暖地区及更热地区，可利用的室外自然冷源又比较充足，属于较适宜的数据中心建设气候区域。 根据收集到的宿迁市典型气象参数进行分析，由图10-24可以看出，在宿迁市典型气象年中，最高气温为37℃，最低为-10℃，属于各种空调制冷设备可以正常工作的温度区间。 图10-24　宿迁市日干球温度统计", "pages": [282, 282], "status": "proofread"}, {"title": "PDF 297 · 第10章　京东集团华东数据中心 · 书页 283", "kind": "逐字原文", "href": "#original/297", "text": "第 10 章　京东集团华东数据中心 283 表10-25为宿迁市全年各级干球温度的分布情况，可以看出，宿迁大部分时间的温度都在-5～35℃之间，空调制冷设备大部分运行时间内工况稳定。 图10-25　宿迁市全年各级干球温度频数 由图10-26可以看出，宿迁市全年相对湿度都在50%～70%之间，全年春秋两季的湿度处理工作量较小，只是在炎热的夏季除湿量会相对较大。 图10-26　宿迁市月平均相对湿度 2. 系统说明 京东集团华东数据中心1#模块的整体设计冷负荷为7427kW，制冷采用水冷式冷水系统。整个空调制冷系统由冷源系统、管路系统、末端空调系统和辅助系统等构成。数据中心专门设置了制冷机房，主要制冷设备放在室内。系统的主要流程图如图10-27所示。 冷冻水系统的设计供回水温度为10～16℃，主要设备采用 N +1冗余配备，保证系统不会由于某一设备故障而受到影响；整个水系统管路均采用环状管路，主环路节点之间设置双阀门，保障系统可用性；并设置在线式蓄冷罐，可以无间断地为系统提供15min备用冷源。空调制冷系统的整体设计满足并高于Uptime Tier Ⅲ级别的要求，同时设置了以板式换", "pages": [283, 283], "status": "proofread"}, {"title": "PDF 298 · 第10章　京东集团华东数据中心 · 书页 284", "kind": "逐字原文", "href": "#original/298", "text": "284 京东数据中心构建实战 热器为主的自然冷却系统。经测算，全年可运行自然冷却的时间不少于4个月。 图10-27　主要流程示意图 3. 冷源系统 京东集团华东数据中心的制冷设备采用4台2461kW（700RT）水冷离心式冷水机组，3+1配备。压缩机形式为三级离心式（见图10-28），如第4章中所述，三级压缩有转速低、运行平稳、低负荷工况好的特点，加大了机组的制冷量调节范围，可调范围为10%～100%；机组在美国ARI-575标准下测试，噪声一般为78～83dB(A)。 图10-28　三级压缩机及封闭式电机 机头由直接传动的封闭式压缩机和电机组成，没有增速传动装置和连接装置，整机只有一个运转部件，即电机/压缩机叶轮，以低速运行，仅2950r/min，提高了机械设备运行的可靠性；电动机转子和定子浸在液态冷媒中，改善了电动机的工作环境，防止电机因过热而出现故障，而且不会向冷冻机房内散热。压缩机采轴承用5级航空轴承，寿命可达20万小时，而且具有良好的润滑环境。 直接传动的压缩机没有齿轮传动损失。根据经验数据，齿轮传动损失在全负荷时大约占机组总耗能量的3%～5%。在部分负荷时，齿轮传动损失的百分比会进一步增大。所以本项目采用的三级离心式冷水机组机械传动效率较高。", "pages": [284, 284], "status": "proofread"}, {"title": "PDF 299 · 第10章　京东集团华东数据中心 · 书页 285", "kind": "逐字原文", "href": "#original/299", "text": "第 10 章　京东集团华东数据中心 285 同时，在三级压缩的过程中设置两级节能器（见图10-29），与不带经济器的冷水机组相比，相同制冷工况下节电约8%～10%。 图10-29　三级压缩中两级节能器 机组采用R123制冷剂，是替代冷媒中效率最高的一种，其理论制冷循环效率为7.44。由于R123的物理特性，机组处于负压运行状态，运行时不会有冷媒泄漏的风险，泄漏量仅为正压冷媒的1/15。此外，机组还自带新型高效的抽排气装置来防止空气进入压缩循环。 机组还具有良好的自适应控制功能。机载控制器不但可以根据冷水机组出水温度变化调节机组负荷，而且还能根据冷水机组进水温度变化来预测空调负荷变化对出水温度的影响。因此冷水机组允许流量变化率较大，能达到每分钟30%的变化率；同时还能扩充蒸发器水侧的压差补偿，这样冷水机组的允许流量变化率可以到达每分钟50%。流量补偿控制可在大流量时控制水温波动，在最小流量时精确控制水温。图10-30为蒸发器流量突然变化时出水温度的变化情况。 图10-30　蒸发器流量变化时出水温度的变化示意图 总体而言，此机组具有良好的工作表现情况，根据AHRI条件对机组进行测试，可以得", "pages": [285, 285], "status": "proofread"}, {"title": "PDF 300 · 第10章　京东集团华东数据中心 · 书页 286", "kind": "逐字原文", "href": "#original/300", "text": "286 京东数据中心构建实战 出机组在部分负荷时的运行效率曲线，在负荷50%左右时，其制冷效率低于0.45kW/ton，即COP可达7.8左右，表现良好，如图10-31所示。 图10-31　AHRI条件下部分负荷时机组效率⊖ 4. 管路系统 空调冷冻水系统设计采用两级环状管网：一级环状管网覆盖整个建筑模块（见图10-32），为主要环路，各节点之间成对设置阀门，当模块内送（回）水主管出现渗漏等故障时，可关闭该处送（回）主管上就近两个蝶阀，末端依靠另一路供回水管路仍能正常运行；二级环状管网分别覆盖各精密空调间（见图10-33），为次级环路，各节点之间成对设置阀门。各精密空调支管与对应的次要环路连接。主、次级环路的设置一来可以减少主环路上的连接支路，当某个机房暂不投入使用时，方便整体退出主环路循环；二来可以减少主环路上的大阀门，节省投资。冷冻水供、回水管路分别用蓝色和绿色表示，冷却水供、回水管路分别用黄色和红色表示，方便运行维护人员快速地对管路进行分辨。 图10-32　管路的环路和双阀设计（一级） ⊖　图中单位ton为冷吨，是制冷量的单位，1 ton≈3.517kW。", "pages": [286, 286], "status": "proofread"}, {"title": "PDF 301 · 第10章　京东集团华东数据中心 · 书页 287", "kind": "逐字原文", "href": "#original/301", "text": "第 10 章　京东集团华东数据中心 287 图10-33　管路的环路和双阀设计（二级） 冷水机房内设置4个承压式圆柱形蓄冷罐（见图10-34），材质为压力容器专用钢材，标号为Q345R，在冷水机组停机时可以保证15h不间断制冷。每个蓄冷罐布水器的效果保证80%以上的蓄冷效率；布水器设计的弗劳德数＜1，这样可以保证蓄冷罐在竖直方向上的温度分层；水罐出口雷诺数＜2000，可降低水流对斜温层的干扰。罐体按照蓄冷温度设置保温层，日总热损失率在最热月24h内温升不高于0.2℃。蓄冷罐是“串联”在冷冻水系统中的，可以实现无间断供冷。 图10-34　冷水机房实景 冷冻侧采用一次泵变频系统，系统投资小，管路简单。而且冷水机组和水泵之间都是", "pages": [287, 287], "status": "proofread"}, {"title": "PDF 302 · 第10章　京东集团华东数据中心 · 书页 288", "kind": "逐字原文", "href": "#original/302", "text": "288 京东数据中心构建实战 通过环路连接，故二者不必一一对应，设备运行平台数的变化和启停可分别独立控制。机组可根据末端负荷的变化，调节负荷侧和冷水机组蒸发器侧的流量，从而最大限度地降低变频水泵的能耗。 冷却塔设备置于数据中心屋面，如图10-35所示，为多模块组合单元，按需启停，运行方式更灵活。为保证供水可靠性，冷却水蓄水箱（见图10-36）可提供持续8h的补水水源。 图10-35　屋面冷却塔实景 图10-36　冷却水备用补水箱实景 5. 冷源控制系统 为了使自控系统与设备有更好的匹配性，本项目中的冷源控制系统由冷水机组厂家提供与机组相适应的控制器和软件。监控系统由UPS和市电双路供电，保障运行安全性。 系统架构如图10-37所示，系统网络结构模式为分布式控制，由管理层网络和监控层网络组成。 图10-37　厂家冷源控制系统基本架构", "pages": [288, 288], "status": "proofread"}, {"title": "PDF 303 · 第10章　京东集团华东数据中心 · 书页 289", "kind": "逐字原文", "href": "#original/303", "text": "第 10 章　京东集团华东数据中心 289 系统可以实现的基本功能有： 定制日程表； 能允许多位操作人员同时操作此系统，且能让多个操作人员读取系统资料； 追踪记录，报警记录； 管理报告和日程报告； 动态及交互式的3D图形界面； 直接数字控制和用户编程； 区域控制和显示； 冷水机组系统控制，负荷限制，启/停优化； 开放的通信协议，将系统控制传输到动力环境监控系统中。 厂商冷源控制系统界面如图10-38所示。 6. 空调末端系统 主机房内架空地板高度为1.2m，较高的架空层有利于空气静压的形成，使通风地板的出口风速平稳。同时也为地下保温层和管线的维护提供了充裕的空间。对于不同负荷的机柜，可通过调整通风地板的开孔面积来分配冷量。机柜采用冷通道封闭的形式，使空调送风冷却效率更高。 图10-38　厂家冷源控制系统界面 每个机房模块配有独立的直膨式新风机组，室外新风经初效和中效过滤，并经冷却处理后送入房间，保证机房正压，同时满足人员需求。 主机房、变配电室、电池室、UPS配电室等均采用水冷式精密空调，N+1配置方式。精密空调全部采用“UPS+市电”双路供电，UPS电源为主用；同时为避免大量空调同时启动对电网造成冲击，空调采取了延时策略，即每隔2s启动一台。", "pages": [289, 289], "status": "proofread"}, {"title": "PDF 304 · 第10章　京东集团华东数据中心 · 书页 290", "kind": "逐字原文", "href": "#original/304", "text": "290 京东数据中心构建实战 本项目所选用的精密空调（见图10-39）改进了一些有利于节能的设计，主要体现在以下方面： 图10-39　水冷型精密空调 空调EC风机叶轮采用航空级新型工程复合材料，质量更轻，强度更高，新一代的航空级EC节能风机比传统EC风机节能25%； 通过控制器根据实际冷负荷以比例设定送风量，满足外部变化的冷负荷，降低风机消耗功率，进一步节能； 优化气流通道，扩大回风过滤器面积和加深度，从而减小内部压降，降低风机耗功节能； 机组独特新型的超大面积换热器，将风机模块安装在架空地板下可充分利用机组的内部空间，换热器高1980mm，宽度则与整个机组宽度相同，而515mm高的下沉式风机安装在架空地板以下。 精密空调内置电极式加湿器，而且能自动检测加湿罐中的杂质含量并清除，减少了氧化结垢现象。 精密空调间实景如图10-40所示。 7. 自然冷却 如图10-41所示，为充分利用冬季室外天然冷源进行自然冷却，冷冻水系统设置水－水不锈钢板式换热器，与冷水机组并联。", "pages": [290, 290], "status": "proofread"}, {"title": "PDF 305 · 第10章　京东集团华东数据中心 · 书页 291", "kind": "逐字原文", "href": "#original/305", "text": "第 10 章　京东集团华东数据中心 291 图10-40　空调间实景 图10-41　板式换热器实景 尽管系统设计冷冻水供水温度为10℃，实际运行中还可以提高水温，来提高系统运行整体效率并延长自然冷却时间。实际运行中，冷冻水系统可在室外日平均湿球温度持续5天以上低于10℃时，切换到自然冷却系统使用，日平均湿球温度持续5天以上高于10℃时，开始退出。全年可大致分为免费制冷季和常规制冷季，免费制冷季不少于4个月，具体根据当年天气情况决定。", "pages": [291, 291], "status": "proofread"}, {"title": "PDF 306 · 第10章　京东集团华东数据中心 · 书页 292", "kind": "逐字原文", "href": "#original/306", "text": "292 京东数据中心构建实战 10.2.3　京东云数据中心装饰装修效果展示 主机房采用C型钢联合吊架+铝合金条形板的吊顶形式，如图10-42所示。 图10-42　主机房采用C型钢联合吊架+铝合金条形板的吊顶形式示意图 配电区域采用瓦楞板下无吊顶板形式，如图10-43所示。 图10-43　配电区域采用瓦楞板下无吊顶板形式示意图 公共走廊区域采用深灰色瓦楞彩钢板的吊顶形式，如图10-44所示。 主机房与精密空调间的隔断墙形式，如图10-45所示。 另一种主机房与精密空调间的隔断墙，如图10-46所示。", "pages": [292, 292], "status": "proofread"}, {"title": "PDF 307 · 第10章　京东集团华东数据中心 · 书页 293", "kind": "逐字原文", "href": "#original/307", "text": "第 10 章　京东集团华东数据中心 293 图10-44　公共走廊区域采用深灰色瓦楞彩钢板的吊顶形式示意图 图10-45　主机房与精密空调间的隔断墙示意图（一） 图10-46　主机房与精密空调间的隔断墙示意图（二）", "pages": [293, 293], "status": "proofread"}, {"title": "PDF 308 · 第10章　京东集团华东数据中心 · 书页 294", "kind": "逐字原文", "href": "#original/308", "text": "294 京东数据中心构建实战 主机房硫酸钙架空地板，如图10-47所示。 图10-47　主机房硫酸钙架空地板示意图 微模块机房环氧自流平地面，如图10-48所示。 图10-48　微模块机房环氧自流平地面 10.3　京东集团华东数据中心设施运维管理 随着大数据、云计算、智慧城市、移动互联网和物联网等应用的快速发展，各行各业对数据中心的需求量越来越大。数据中心单体规模越大、系统越复杂，其脆弱性也越高，对数据中心运维水平的要求也就越高。 数据中心运维管理的范围很广泛，也是数据中心生命周期中最长的一个阶段，主要包括基础设施、各种IT设备、信息与数据、应用软件等。运维管理的好坏很大程度上决定了数据中心的使用寿命。本章主要介绍京东集团华东数据中心在基础设施运维管理方面所做", "pages": [294, 294], "status": "proofread"}, {"title": "PDF 309 · 第10章　京东集团华东数据中心 · 书页 295", "kind": "逐字原文", "href": "#original/309", "text": "第 10 章　京东集团华东数据中心 295 的努力。 数据中心基础设施运维管理是为了确保数据中心基础设施能为电子信息系统提供稳定可靠的运行环境，确保电子信息系统和其支持系统能够安全、稳定、可靠、持续并高能效地运行，实现运行维护的及时性、规范性、安全性和可用性。 10.3.1　京东集团华东数据中心设施运维管理的目标和内容 京东集团华东数据中心设施运维管理核心团队组建于数据中心建设初期，主要的专业技术管理人员都深度参与了整个数据中心园区的工程建设和测试验证等重要阶段，对数据中心从无到有的过程都非常熟悉。在数据中心交付之前，他们就已经了解整个数据中心基础设施系统的构成，掌握所有设计、施工、变更、整改的技术文档和测试数据，知道哪些部分是后续运维工作需要特别关注的薄弱点。 设施运维管理的基本目标包括： 对与信息系统服务有关的数据中心各项管理对象进行系统地计划、组织、协调与控制。 依托于已交付的基础设施，通过科学的管理，最终使数据中心得以实现服务与经济上的目标。 “三分技术，七分管理。”大量的事实表明，数据中心运行的好与差，评判标准很大程度上是由管理水平的高低所决定的。一个数据中心即便采用了最新的技术，如果运维管理不当，一定不是一个好的数据中心。一个好的数据中心会通过科学的运维管理，充分利用现有的技术和设备，将运行成本降到最低，从而使能源利用最大化。 京东集团华东数据中心设施运维管理还有一个非常重要的目标是“建立一套持续改进的机制”，这点往往容易被人们忽略。数据中心设施运维管理与数据中心设施系统建设阶段的项目管理有很大的不同。项目管理是一次性的，必须保障“当前最佳”，因为没有机会推倒重来；而数据中心运维管理是一个不断循环迭代的过程。“一套持续改进的机制”可以保障数据中心运行效率不断提高、运行成本不断降低。数据中心的设施运维工作是一个不断改善的过程，正所谓“没有最好，只有更好”。 所谓运行，是指对数据中心设施系统与设备进行日常地启停控制、参数设置、状态监控和优化调节，以确保电子信息系统和设施系统自身获得安全、高效的运行环境。 所谓维护，是指为保证数据中心设施系统与设备具备正常运行所需要的条件，达到提高可靠性、排除隐患、延长寿命期等目的所进行的工作，包括定期巡检、检测、维护和保养等。 设施运行维护对象应包括如下系统： （1）电气系统 高压配电设备 电力变压器", "pages": [295, 295], "status": "proofread"}, {"title": "PDF 310 · 第10章　京东集团华东数据中心 · 书页 296", "kind": "逐字原文", "href": "#original/310", "text": "296 京东数据中心构建实战 低压配电设备 不间断电源系统UPS和电池 配电列头柜 柴油发电系统 防雷接地系统 照明设备 电缆和母线槽 （2）暖通系统 冷源系统 精密空调 水管路系统 通风设备 风管路系统 （3）智能化系统 出入口控制系统 入侵报警系统 视频监控系统 电子巡更系统 环境监控系统 设备监控系统 （4）消防系统 消防供配电设施 火灾自动报警系统 消防供水设施及消火栓系统 自动灭火系统 防排烟系统 防火分隔设置 应急照明与疏散指示系统 应急广播系统 消防专用电话 建筑灭火器 10.3.2　京东集团华东数据中心设施运维管理制度 1. 人员管理 人是数据中心设施运维管理的基础，也是管理的核心。京东集团华东数据中心的设施", "pages": [296, 296], "status": "proofread"}, {"title": "PDF 311 · 第10章　京东集团华东数据中心 · 书页 297", "kind": "逐字原文", "href": "#original/311", "text": "第 10 章　京东集团华东数据中心 297 运维团队按照工作内容划分为以下两个主要职能： （1）运维巡检团队 实行7×24h轮岗工作制，对基础设备设施进行巡检，担任值班工作，第一时间发现故障或问题，并作为管理程序的执行者。主要包括电工、管道工、制冷工等，各个工种的技术员均持证上岗，协同作业。 （2）技术管理团队 对数据中心场地基础设施提供运维技术支持，解决技术问题，承担数据中心场地基础设施一般性的优化改造工程的项目管理工作，即运维管理核心团队，包括运维经理以及暖通、电气、智能化等专业的技术人员。 此外，运维团队还定期组织技术交流分享会，在提升大家实战技能的同时促进员工之间互相学习。 2. 设施管理 （1）设备台账制度 给每个独立的数据中心模块建立完整并实时更新的设备台账。台账包括所有关键基础设施设备的清单，并完整记录这些设备设施的运行情况、事件情况、变更情况、维护保养频次等信息。 对影响安全运行的关键设备，如UPS、冷水机组、精密空调等的设定参数以及关键点的报警阈值制定了统一管理制度，结合数据中心实际运行情况，经技术讨论后按统一参数值设定，运维巡检人员不可以随意修改。 （2）预防性维护计划 为延长设备的使用寿命，减少设备故障的概率，必须对所有设备设施进行有计划的维护。通过定期检查和保养，使设备设施的某些缺陷或隐患在变得更严重之前被发现。 运维团队根据不同系统的设备情况与供应商充分沟通，按照供应商的建议提前制定年度、季度、月度预防性维护计划。运维人员按照各设备系统的特性、维护流程及规范，及时、完整地落实维护工作，并形成客观实际的记录和报告存档。此外，运维团队还定期对设备运行状态的数据进行统计和趋势量化分析，对于异常的趋势，及时做出报警和相关预案。 （3）维修工单制度 运维人员在接到工单时，能明确获悉工作任务与注意事项，提前熟悉操作流程，做到心中有数。在维修操作过程中，工单也可以起到指导操作的作用。在维修工作结束后交单、备案、归档。如在维修过程中遇到困难，亦可以向技术管理层及时反馈，做到闭环控制。 （4）操作流程 对数据中心基础设施的所有操作，都事先制定详细的规范和操作流程，并要求每一位运维人员在开展运维工作时严格按照流程执行，主要包括：", "pages": [297, 297], "status": "proofread"}, {"title": "PDF 312 · 第10章　京东集团华东数据中心 · 书页 298", "kind": "逐字原文", "href": "#original/312", "text": "298 京东数据中心构建实战 维护作业程序（MOP）：根据设备供应商提供的建议，结合数据中心的自身特点，制定用于指导对数据中心关键基础设施设备进行维护、维修、安装、操作时执行的流程。 标准操作流程（SOP）：所有关键基础设施设备在任何情况下必须严格执行的常用操作流程。比如，启停发电机组的操作流程、UPS转换到旁路带载的操作流程、机柜加电流程、故障应急流程等。 应急操作流程（EOP）：在有可能发生严重故障的情况下应执行的流程。严重故障通常是指有可能使数据中心一个或多个主机房发生大面积宕机的故障。 （5）备件、耗材、仪器、工具的管理 运维团队根据设备台账及其分类制定最低备件和耗材的库存清单并及时补充备件和耗材。为规范仓库管理，指定专门的库房管理员，定期盘点库存，公示库存情况。凡申请备件和耗材的运维人员必须实名填写申请单，说明申请缘由和数量，由管理员登记在案。物资的出库、入库必须经由管理员清点记录，其他人不得随意进出库房。管理员需保证库房安全，物资完好无损，不出事故。 将运维用的仪器和工具分门别类放置，每次运维人员交接班时对仪器和工具进行清点，签字确认。对比较复杂的仪器仪表制定相关的操作指导规范。定期对仪器仪表进行校准。 （6）生命周期管理 运维核心团队基于设施设备的合理生命周期，结合风险评估，制定设备维护、升级或更换的计划或预算，及时报告给上级主管部门。 3. 运行管理 （1）日常巡检及交接班管理 在正常开展运维工作时采用A、B角色配置，至少保证两名不同工种的运维工程师配合巡检，同时保证值班室留人，及时通报数据中心运行状态异常情况，重要问题就近人员应急处理。 交接班的主要交接内容包括：设备有无异常情况发生；当班遗留工作及完成内容；异常情况简述及处理；上级命令、指示的内容和执行情况；各种工具、仪器仪表、钥匙、工作记录和资料；机房环境卫生情况；提醒接班者应注意的事项及其他问题。在交接班时间内发生事故或异常现象，仍由交班人员处理，接班人员应予以必要的协助。 （2）安全防范制度 将数据中心根据重要等级和功能区划分相应的控制区域，对出入权限实行分区、分级管理，对重要区域设置多重认证措施。所有访客一律实名登记，获得相应授权后，在运维工作人员的陪同下方可进入机房区域。 机房区域设有7×24h视频监控，监控系统记录保存90天以上。", "pages": [298, 298], "status": "proofread"}, {"title": "PDF 313 · 第10章　京东集团华东数据中心 · 书页 299", "kind": "逐字原文", "href": "#original/313", "text": "第 10 章　京东集团华东数据中心 299 （3）机房清洁管理 划定保洁区域，定期做好机房保洁工作，保证地板及地板下的无尘状态。在重要区域进行保洁工作时必须有运维人员现场监督和指导。 （4）事件管理 数据中心故障按照影响程度的不同分为四类事件。运维团队制定事件管理流程，明确不同等级事件下相应的处理流程。在数据中心发生故障时，严格按照事件的类型进行升级报告。 1）事件等级分类 一级事件：关键服务中断，影响SLA（服务等级协议）达成。 二级事件：关键服务组件出现故障，导致不满足冗余条件或服务水平下降，有潜在影响SLA的可能性。 三级事件：非关键服务组件故障，不影响SLA的达成。 四级事件：非关键服务组件的质量下降，造成轻微可以忽略的影响。 2）事件升级报告 事件升级报告的内容和要求如表10-1所示。 \n 表10-1　事件升级报告模板 一级事件 二级事件 三级事件 四级事件 现场运维工程师 3min内报告运维主管 3min内报告运维主管 3min内报告运维主管 运维工程师现场处理 运维主管 5min内报告运维经理 5min内报告运维经理 — — 运维经理 10min内报告运维总监 10min内报告运维总监 — — 运维总监 5min内报告主管VP — — — \n （5）应急响应 1）设施应急预案演练 针对对应的应急操作流程EOP进行定期的演练工作，旨在发现应急操作时存在的薄弱环节，采取及时补救措施，提高运维人员应对突发事件的团队协作能力和应变能力，缩短突发事故的处理时间，确保数据中心基础设施安全运行。主要包括： 沙盘演练：参与演练的运维人员分别口述在发生紧急情况时自身所应承担的职责及将会执行的方案和步骤。 跑位演练：参与演练的运维人员跑位到模拟故障现场，模拟处理故障，参与人员应清晰地说出故障的处理方案和步骤。 2）人员安全应急流程 运维团队针对影响运维人员身体健康的人身事故制定应急流程并定期演练，包括设置现场急救包以及联系当地医疗急救机构的方式等。", "pages": [299, 299], "status": "proofread"}, {"title": "PDF 314 · 第10章　京东集团华东数据中心 · 书页 300", "kind": "逐字原文", "href": "#original/314", "text": "300 京东数据中心构建实战 （6）容量管理 1）空间容量 主要包括IT设备摆放空间、基础设备设施摆放空间、综合布线线路空间和配线架的管理。 2）能力容量 主要包括电力供应容量、制冷供应容量、综合布线信息点容量的管理。 运维团队定期填写运维周报和月报，如实记录数据中心空间容量和基础设施使用情况的变化，便于上级管理人员进行能源审计和能耗分析，掌握数据中心的整体利用率，预测业务增长趋势，提前制定扩容或新建数据中心的计划。 （7）能效管理 京东集团华东数据中心PUE的计算方法如图10-49所示。 图10-49　京东集团华东数据中心PUE的计算方法 确定测量点之后，根据定义，PUE的计算方法为： PUE ＝ （ P 1 + P 2 − P 4 ） / P 3 式中：P1——在M1点测得的用电量，依此类推。 根据实际运行数据分析，在低压配电系统中，UPS系统用电量占比约68%～75%，冷源系统用电量占比约15%～20%，精密空调系统用电量占比约3%～5%，照明、通风、办公等其他用电量占比不到5%。所以，数据中心能效管理的目标是在保证电子信息系统安全高效运行的前提下，重点对UPS系统和冷源系统的运行控制策略进行合理优化，降低整体PUE。 （1）UPS系统的优化控制 由UPS效率曲线（见图10-50）可以得出，负载率在10%以下时，UPS效率基本小于80%；负载率在10%～20%之间时，UPS效率在80%～90%；负载率大于20%后，UPS效率大于90%；负载率在30%以上时，UPS效率曲线接近于直线，负载率的变化几乎不再影响UPS效率的变化。 京东集团华东数据中心采取UPS逆变器模块休眠技术，前期在UPS低负荷运行时，关闭一定数量的模块，让单机UPS达到较高的负载量，从而提高UPS的效率。这样，只要使得UPS单机负载在30%以上，在低负载时效率已经可到达几乎满载时的效率。", "pages": [300, 300], "status": "proofread"}, {"title": "PDF 315 · 第10章　京东集团华东数据中心 · 书页 301", "kind": "逐字原文", "href": "#original/315", "text": "第 10 章　京东集团华东数据中心 301 另外，休眠功能还有一个令数据中心担心的问题是休眠后能否及时唤醒，若休眠模块不能及时唤醒，那么，带载的模块就可能出现过载保护的情况。本项目采取的运行策略是，在带载逆变器负荷率大于60%时，就唤醒休眠的模块带载。 图10-50　UPS效率曲线 此外，UPS逆变器模块休眠还采用自动轮换技术，每间隔一定时间，休眠的逆变器模块自动唤醒，而带载的模块自动休眠。这样一来，不仅自动测试了UPS休眠功能，也使得逆变器模块在整个生命周期内带载时间均衡。 （2）冷源系统的优化控制 对冷源系统冷量的瞬时值和累积值进行监测，冷水机组优先采用由冷量优化控制运行台数的方式。对于京东集团华东数据中心选用的三级压缩离心式冷水机组来说，40%～80%负载为其高效率区（见图10-51）。所以根据系统负荷的变化，合理控制冷水机组的开启台数，使机组负载经常保持在高效区运行，对于机组节能有显著效果。 京东集团华东数据中心冷源系统的设计供水和回水的温度分别为10℃和16℃。在实际运行过程中，根据室外环境的变化调整冷冻水供水温度设定值可以节省冷机功耗。有研究表明，冷冻水供水温度提高1℃，冷机功耗可降低4%左右。提高冷冻水供水温度还能延长自然冷却工况的运行时间。经过理论测算，当供水温度为14℃时，自然冷却工况可运行3.5～4个月；当供水温度为12℃时，自然冷却工况可延长1个月左右。而实际情况表明，当供水温度提高到14℃甚至更高，全年可使用自然冷却的时间长达半年。而且14℃的供水温度依然能保持机房环境温度在26℃左右，符合GB 50174—2017的要求温度。 在自然冷却状态下，关闭冷水机组使其进入待用状态。只开启冷冻和冷却水泵、冷却塔，保持供水水温在16℃以下。在完全免费制冷季切换到常规制冷季过渡时段（即气温小幅升高基本稳定，但未到常规制冷设计室外状态点），可先开启一组冷源设备，将", "pages": [301, 301], "status": "proofread"}, {"title": "PDF 316 · 第10章　京东集团华东数据中心 · 书页 302", "kind": "逐字原文", "href": "#original/316", "text": "302 京东数据中心构建实战 冷水机组和冷却塔切换为常规制冷状态，待该组冷源供冷稳定后关闭；随气温缓慢升高，按照以上操作，逐步增加切换机组的数量，直至将全部冷水机组切换为常规制冷状态，自然冷却工况结束。从常规制冷季到完全免费制冷季，可按完全相反的顺序进行操作切换。 图10-51　三级压缩离心式冷水机组能效曲线 对于加装了变频器的电动设备，比如水泵和冷却塔，保证设备频率随冷量变化动态调整很重要。前文中有提到，变频设备的流量与频率比成正比，功耗与频率比的三次方成正比。多台并机、降频运行可以极大地节省设备功耗。不过为避免水泵本体过热，频率不宜低于30Hz。相关数据如图10-52和图10-53所示。 \n 测试对象 频率/Hz 额定功率/kW 实际输入功率/kW 功率百分数 频率的百分比立方 冷冻泵 30 55 11.77 21.4% 21.6% 33 55 15.46 28.1% 28.7% 35 55 18.26 38.2% 34.3% 38 55 23.05 41.9% 43.9% 40 55 26.90 48.9% 51.2% 冷却泵 40 75 38.1 50.8% 51.2% 43 75 47.03 62.7% 63.6% 45 75 53.33 71.1% 72.9% 50 75 72.75 97.0% 100.0% 图10-52　京东集团华东数据中心变频水泵的测试验证数据", "pages": [302, 302], "status": "proofread"}, {"title": "PDF 317 · 第10章　京东集团华东数据中心 · 书页 303", "kind": "逐字原文", "href": "#original/317", "text": "第 10 章　京东集团华东数据中心 303 （3）精密空调系统的优化控制 京东集团华东数据中心的精密空调全部采用EC风机，对EC风机的优化控制可以帮助降低精密空调系统的能耗。如图10-54所示，横坐标表示EC风机实际运行风量与额定风量的比值，纵坐标表示EC风机实际功耗与额定功耗的比值。可以看出，随着EC风机风量的减少，功耗不断下降。现场实测试数据显示，50%以下风量时，功耗下降并不明显，而且运行风险增大，所以EC风机的风量设置不宜低于50%。当主机房IT负载未达到满载时，增加精密空调运行数量，降低单台空调风量有助于节能。 图10-53　京东集团华东数据中心变频水泵的功率曲线 图10-54　京东集团华东数据中心实测EC风机风量比与能耗比的关系曲线 （4）照明系统的优化控制 京东集团华东数据中心所有主机房均采用分布式照明智能控制系统。人员进入机房间", "pages": [303, 303], "status": "proofread"}, {"title": "PDF 318 · 第10章　京东集团华东数据中心 · 书页 304", "kind": "逐字原文", "href": "#original/318", "text": "304 京东数据中心构建实战 时灯具根据感应打开该部位灯具，人员离开时灯具则按设定的延时时间自动关闭。无人员进入机房时灯具能满足运维监控的最低照度，达到节能与自动控制的目的。 10.3.3　京东集团华东数据中心设施运维管理平台 京东集团华东数据中心是按照世界一流数据中心的理念设计和建设的，按照国际先进的运营管理模式投入运行，并为之设计了一套先进、可靠的智能化基础设施运维管理平台进行系统性支撑。 系统平台围绕着以下目标进行设计和建设： 能高度稳定可靠地监控园区环境、各相关系统和设备的运行状态，为运维管理提供必要信息； 整合园区内IT系统与数据中心基础设施的管理，架起两者间的沟通桥梁，分析电力、冷却、空间、服务器、存储及网络带宽等相关资源的数据，最大化数据中心的运营效率，保障数据中心的可用性。 以各类数据库（全文数据库、多媒体数据库和关系数据库）为管理工具、利用海量全文数据库技术、数据加密和压缩存储等技术，实现监控实时化、资产数字化、流程系统化、业务流畅化等，从而达到对IDC业务涉及的所有部门与资产统一管理的目标。 通过规范流程管理，提高数据中心管理工作效率并提供安全舒适的工作环境。 节省数据中心运行管理费用，达到短期投资长期受益的目的。 软、硬件均采用模块化结构设计，适应发展需要，做到具有可扩展性、可变性，适应环境的变化和工作性质的多样化，同时满足今后与京东总部的数据中心云平台对接的基本要求。 1. 系统概况 京东集团华东数据中心园区包含4个数据中心模块，每个模块配置一个独立的监控中心，整个园区设置一个综合监控中心ECC（位于园区中心）。 模块级的监控系统对基础设施的监控内容包括：电气部分（UPS、ATS、精密配电柜、智能电量仪表、防雷开关、蓄电池输入开关）；动力部分（精密空调、冷水机组、水泵）；环境部分（温湿度、漏水监测、可燃气体浓度监测等）。系统对被监控设备进行实时的监测和展示。其集成的子系统包括：高压电力监控系统（含柴油发电机、10kV进线柜、馈线柜、直流电源屏、变压器、配电开关监测等）、柴发供油控制系统。 园区级的系统平台主要由四大功能模块组成：基础设施、客户服务、客户自助服务、大屏幕展示。这些功能模块涵盖IDC涉及的基础设施运维监控及业务流程管理方面，例如：实时监视、业务流程管理、资源视图、值班OA等，对所有业务流程进行分类模块化管理，流程完善、清晰。系统还针对四大功能模块基于Android与iOS移动终端开发了微信操控平台，方便各部门人员与客户对IDC基础业务的实时操控。", "pages": [304, 304], "status": "proofread"}, {"title": "PDF 319 · 第10章　京东集团华东数据中心 · 书页 305", "kind": "逐字原文", "href": "#original/319", "text": "第 10 章　京东集团华东数据中心 305 园区级的监控平台可实现以下功能： 可用性管理，可视化展示各设备设施实时状态，实时掌握可用性状况； 业务流程规范化管理，变更风险管控，降低变更带给业务的影响； 复杂事件分析处理，准确定位故障；大数据分析，智能预警； 设备部署合理，平衡各维度容量综合利用率，避免单项容量短板； 可视化容量管理，直观展示容量使用情况及趋势分析，扩容决策及时准确； 提供多维度运行分析报告，为运营决策提供数据支持； 重大故障可实时准确提供数据中心应急预案。 2. 模块级监控系统架构 系统架构包含现场设备数据采集层、现场设备监控层和集中监控层。 现场设备数据采集层：由各种I/O采集模块等组成，连接所有传感器和被监控设备，实现监控平台与被监控对象的数据通信。所有硬件采用模块化架构，I/O模块采集传感器数据后通过系统配置实现对所有传感器的数据匹配对应；各种智能设备直接接入现场监控层。 现场设备监控层：由多台嵌入式服务器或独立网络控制器组成，负责收集与处理由现场设备采集层发送上来的数据。现场应根据系统总线数量、监控单元的处理能力、机房物理分区等条件设置嵌入式服务器或独立网络控制器。 模块集中监控层（见图10-55和图10-56）：采集现场设备监控层上传的数据，对本模块内的现场监控服务器进行集中管理，实时监测本块组内基础设施的参数、状态，并提供IE远程浏览服务。同时，使本模块的监控数据具备上传至园区综合监控中心综合监控层的能力。 集中管理平台配置了“双服务器+双数据库”，实现容错配置。 图10-55　模块级监控系统界面（一）", "pages": [305, 305], "status": "proofread"}, {"title": "PDF 320 · 第10章　京东集团华东数据中心 · 书页 306", "kind": "逐字原文", "href": "#original/320", "text": "306 京东数据中心构建实战 图10-56　模块级监控系统界面（二） 3. 园区级监控系统架构 京东云（华东）数据中心综合智能监控管理平台，可以实现对数据中心各设备和系统的统一监控与管理，减轻维护人员工作负担，同时提高整个系统的运行可靠性、稳定性和兼容性、可扩性，实现机房的科学管理。ECC控制中心大屏幕系统如图10-57所示。 图10-57　ECC控制中心大屏幕系统", "pages": [306, 306], "status": "proofread"}, {"title": "PDF 321 · 第10章　京东集团华东数据中心 · 书页 307", "kind": "逐字原文", "href": "#original/321", "text": "第 10 章　京东集团华东数据中心 307 （1）园区系统平台架构 着眼数据中心园区的整体规划，系统采用“分布式”结构，满足全天24h运行，自动故障报警监测。系统能在分布式结构的基础上方便实现新设备、新子系统的接入。系统预留北向接口，为京东总部的数据中心云平台提供数据。具体架构如图10-58所示。 图10-58　园区级监控平台架构图 （2）基础设施模块功能 基础设施管理模块是集高压供电系统、低压UPS保障系统、冷水控制系统、环控系统、消防报警系统、视频监控系统、门禁系统等实时监控、操作为一体的操作平台。基础设施模块的构成如图10-59所示。 （3）客户服务模块功能 客服模块保证第一时间受理客户的需求，转发至相关责任部门进行下一步处理，并对工单进行记录跟进，确保IDC机房流程的顺畅。客户服务管理模块的构成如图10-60所示。 （4）客户自助服务模块功能 客户自服务模块支持客户对自有设备的查看，以及对IDC机房日常需求的申请发起。客户自服务模块功能如图10-61所示。", "pages": [307, 307], "status": "proofread"}, {"title": "PDF 322 · 第10章　京东集团华东数据中心 · 书页 308", "kind": "逐字原文", "href": "#original/322", "text": "308 京东数据中心构建实战 图10-59　基础设施模块构成图", "pages": [308, 308], "status": "proofread"}, {"title": "PDF 323 · 第10章　京东集团华东数据中心 · 书页 309", "kind": "逐字原文", "href": "#original/323", "text": "第 10 章　京东集团华东数据中心 309 图10-60　客户服务管理模块构成图 图10-61　客户自服务模块构成图", "pages": [309, 309], "status": "proofread"}, {"title": "PDF 324 · 第10章　京东集团华东数据中心 · 书页 310", "kind": "逐字原文", "href": "#original/324", "text": "310 京东数据中心构建实战 （5）大屏展示模块功能 通过该模块可以动态的展示机房内重要设备的关键参数，实时直观地显示各系统设备的运行数据、运行状态、机房内的情况、各子系统相关拓扑图。大屏幕展示模块构成如图10-62所示。 图10-62　大屏展示模块构成图 京东集团华东数据中心是京东技术转型的一个全新尝试。从它目前运营的稳定情况来看无疑是成功的。这是一个可贵的开始，意味着京东厚积薄发的技术实力得到了实践的验证，也为今后京东在数据中心行业的探索和技术创新增强了信心。", "pages": [310, 310], "status": "proofread"}, {"title": "PDF 325 · 封底", "kind": "逐字原文", "href": "#original/325", "text": "\n 京东技术是京东集团对外进行技术分享、交流与合作的统一品牌，包括： \n 线上平台——京东技术官方网站、微信公众号、移动APP； \n 线下活动——每月一期京东技术系列峰会，走进京东企业CXO高端交流会； \n 技术培训——京东数据中心职业培训学校； \n 技术赋能——京东IT基础架构解决方案。 \n 扫码关注京东技术官方微信号（jingdongjishu）全面获得京东技术的一揽子服务。 \n 投稿热线：(010) 88379604 客服热线：(010) 88379426 88361066 购书热线：(010) 68326294 88379649 68995259 华章网站：www.hzbook.com 网上购书：www.china-pub.com 数字阅读：www.hzmedia.com.cn \n 上架指导：计算机/云计算 ISBN 978-7-111-58957 9 787111 589570 定价：109.00元", "pages": [], "status": "proofread"}]