[{"text":"HI 800\n华章 1 T\n京东技术\n京东技术系列教程\n京东数据申心\n枸建实战\n吕科 OO\n京东数据中心技术团队多年实践经验总结\n0\n机械工业出版社\nChina Machine Press","pdf_page":1},{"text":"《 京东技术系列教程 ]\n京东数据中心\n枸建实战\n吕科张敬黄轶彪刘铭魏莉莉魏东星\n周文宏李中良刘兴强池建宇郝亚楠门全涛\n0\n0\n机械工业出版社\nChina Machine Press","pdf_page":2},{"text":"出版发行 ：\n开本 ：\n图书在版编目 (CIP) 数据\n京东数据中心构建实战 ／ 吕科等著 · 一北京 ， 机械工业出版社 ， 201 & 1\nISBN 978 一 7 一 111 一 58957 一 0\n责任编辑 ： 孙海亮\n责任校对 ： 殷虹\nI. 京 ． “ II. 吕一 III. 企业管理一数据管理\nIV. F272 ． 7\n中国版本图书馆 CIP 数据核字 （ 2018 ） 第 004 巧 4 号\n京东数据中心构建实战\n机械工迓出版社 （ 北京市西城区百万庄大街 22 号邮政编码 ： 100037 ）\n印刷 ： 北京诚信伟业印刷有限公司\n186mm × 240mm 1 / 16\n书号 ： ISBN 978 一 7 一 111 一 58957 一 0\n凡购本书 ， 如有缺页 、 倒页 、 脱页 ， 由本社发行部调换\n客服热线 ： （ 010 ） 88379426 88361066\n购书线 ： （ 010 ） 68326294 88379649 68995259\n版权所有 ， 侵权必究\n封底无防伪标均为盗版\n本书法律顾回 ： 北京大成律师事务所韩光 / 邹晓东\n版\n印\n定\n次 ： 2018 年 1 月第 1 版第 I 次印刷\n张 ： 20 ． 25\n价 ：\n109 ． 00 元\n投稿热线 ： （ 010 ） 88379604\n读者信箱 ： hzit@hzbook.com","pdf_page":3},{"text":"编委会成员\n吕科张敬黄轶彪刘铭魏莉莉\n魏东星周文宏李中良刘兴强池建宇\n郝亚楠门金涛马沛","pdf_page":4},{"text":"推荐序\n在与京东合作的这些年里 ， 让我感受最深的是京东的快速发展和锐意创新 。 5 年前 ， 在\n美国知道京东的人还很少 ， 而今天京东己经成为一个全球著名品牌 ， 跻身于中国顶尖的互\n联网企业之列 。 京东的成功体现在了企业的方方面面 ， 其中就包括数据中心 。\n事实上 ， 在数据中心建设方面 ， 京东算是一个新来者 ， 但却在很短的时间内达到了业\n内的顶尖水平 ， 成为行业的破局者 。 在过去相当长的时间内 ， 京东都是租用运营商的 IDC\n（ lnternet Data Center ， 互联网数据中心 ） 机房 。 随着规模的快速扩大 ， 京东开始建设符合\n自己需求的的数据中心 。 从一开始 ， 京东就决定不走平庸的道路 ， 英特尔有幸作为京东的\n合作伙伴 ， 一起探讨并研究全球领先的数据中心技术方案 ， 设定了很高的标准 ， 现在看来 ，\n这样的高要求的确带来了高质量的结果 。\n数据中心是支持互联网企业业务的关键 ， 近几年 ， 云计算 、 大数据 、 人工智能等技术\n层出不穷 ， 在这些新技术的背后 ， 数据中心的基础设施和相关技术也在逐步演进和创新 。\n谁能够掌握最新的数据中心技术 ， 谁就能在激烈的行业竟争中处于优势地位 。\n我们一直认为 ， 电商是对数据中心要求极为严苛的行业 ：\n第一 ， 在中国 ， “ 6 ． 18 ” 和 “ 11.11 ” 期间的业务峰值可能是平时的几十倍甚至上百倍 ，\n如果基础设施无法支撑关键时期的业务 ， 损失会非常巨大 ， 而峰值过后又需要考虑闲置资\n源的再利用 。\n第二 ， 电商是一个有大量应用场景的行业 ， 包含网站 、 大数据 、 人工智能 、 视频系\n统 、 物流 、 仓储 、 存储系统 、 支付系统等 ， 数据中心的基础设施需要满足各种 IT 系统的灵\n活性 。\n第三 ， 京东已经拥有数量众多的服务器 ， 在这样的设备规模下 ， 最基本的资产管理 、\n设备标注都会成为运营人员的梦魇 。 因此 ， 数据中心管理的智能化 、 自动化必须是高水\n平的匚\n美国的一些互联网公司 ， 极为重视数据中心技术 ， 他们视数据中心为企业的核心竟","pdf_page":5},{"text":"争力 ， 相关技术都处于保密状态 。 而京东则抱着开放的态度写了这本书 ， 本书涵盖了数\n据中心建设的方方面面 ， 总结了京东以及包括英特尔在内的众多合作伙伴的经验和智慧 ，\n体现了数据中心建设的高水平 ， 不仅适合数据中心建设的新手学习 ， 也适合老手参考和\n借鉴 。\nRaejeanne Skillern 英特尔公司副总栽 / 互联网数据中心部门总经理","pdf_page":6},{"text":"目刂\n冫学乊 “\n为什么要写这本书\n2017 年 6 月 1 8 日是京东 13 周岁生日 ， 刘总在给全体员工的邮件里写道 ： “ 技术引领 、\n正道成功 \" ， 未来的京东需要在技术的引领下开拓创新 。 这是我们今年 6 · 1 8 的主题 ， 更是\n未来京东将长期坚持的战略 。\n在高效管理 IT 资产 、 提供优质基础服务及变成本中心为利润中心的指导思想下 ， 京东\n的 IDC 能力也开始经历从能力建设到产品化服务 ， 最后达到集成京东集团各种能力共同输\n出的终极目标 。\n互联网行业是技术创新的排头兵 ， 任何新技术的第一个实战现场都会在互联网行业找\n到应用场景 ， 比如现在大家耳熟能详的 5G 网络 、 AR （ 增强现实 ） 、 VR （ 虚拟现实 ） 、 AI （ 人\n工智能 ） 、 无人机 、 大数据 、 云计算 、 物联网等前沿科技 。 这些酷炫技术背后 ， 无不需要一\n个稳健的数据中心的支持 。 同时 ， 提高数据中心运维 、 运营效率的需求不断增强 ， 这导致\n成本压力带来的聚集规模 ， 以及更复杂细致的客户服务需求 ， 对数据中心从拓扑结构到内\n部布局以及各种新技术的发展都提出了极为苛刻的挑战 。\n在行业里 ， 云计算 、 大数据以及人工智能带来的云化的前提就是 IDC 化 ， 只有完成了\n第一步的聚集 ， 才有可能带来更进一步的业务能力云化聚集 。 数据中心行业也从简单\n的技术提升进人围绕应用场景化的数据中心及服务阶段 。 支撑京东集团零售即服务的应用\n场景 ， 就是京东集团技术后台 IDC 能力的主要特色 。\n数据中心行业正在经历新一波的技术创新和革命 。 一方面 ， 技术创新为数据中心行业\n的推陈出新 、 发展壮大提供了源源不断的动力 ； 另一方面 ， 数据中心安全性和可靠性的不\n断提高为这些创新技术的落地推广 、 上线应用 、 稳定运行保驾护航 ， 成为支撑全行业数字\n化转型的基石 。\n数据中心的基础设施主要由供配电系统 、 暖通空调系统 、 智能化系统 、 综合布线系统 、\n消防系统组成 。 供配电系统是持续提供电力的保障 ， 暖通空调系统是拥有适宜环境的保障 ，\n智能化系统是实现安全防范的保障 ， 综合布线系统是拥有稳定网络的保障 ， 消防系统是避","pdf_page":7},{"text":"VII\n免火灾的保障 。 这些系统相对独立却又紧密连接 、 缺一不可 。\n京东的数据中心建立伴随着京东集团的高速发展 ， 经历了一个从无到有 、 从简单到复\n杂 、 从租用到自建的过程 。 2012 年 ， 京东组建了自己的数据中心技术团队 ， 开始正式进军\n数据中心行业 。 同年 ， 京东在江苏宿迁投建的首个数据中心园区的项目规划落地 ， 迈出了\n京东在全国布局自建数据中心的第一步 。 该项目从选址 、 规划 、 方案设计到建设 、 测试验\n收 ， 再到运维管理 ， 都是由京东自己的技术团队全程主导 、 深度参与的 ， 从而保证了项目\n符合预期一\n京东数据中心技术团队的成员都是在数据中心行业深耕细作多年的资深专业工程师 。\n他们见证了国内数据中心不断突破传统限制的整个革新过程 ： 机房规模越来越大 ， 机柜功\n率越来越高 ， 系统形式越来越多 ， 能效指标越来越好 ， 与国际先进水平的差距也越来越近\n甚至逐渐成为引领者 ： ， 我们本着 “ 交流 、 分享 、 融合 、 创新 \" 的理念 ， 以开放的心态 ， 与\n读者分享京东在数据中心行业所做的技术探索 ， 虚心接受业界专家的指正 。\n本书三要特色\n本书不仅从基层设计者的角度重新阐述了数据中心的基础设施系统 ， 重新解读了行业\n规范的应用 ， 也从基层运维者的角度向读者展示了京东管理大型数据中心的技术能力 。 这\n既是对京东技术团队工作思路的全面梳理 ， 也是对多年从事数据中心工作的回顾和总结 。\n本书读者对象\n根据本书的内容特点 ， 可以将阅读对象分为以下几类 ：\n」 有一定专业基础的数据中心设计人员\n」 数据中心运维管理人员\n」 数据中心管理决策人员\n」 数据中心咨向服务人员\n」 有意向进人数据中心行业的专业技术人员\n」 相关专业的高校师生\n如何阅读本书\n阅读本朽前需要对数据中心行业及基础设施系统有一定的了解 。\n本书总共 1 0 章 ， 大致可以分为两个部分 。\n第一部分是理论篇 ， 包括第 ] 、 9 章 ， 按照数据中心基础设施系统的组成分别介绍了供\n配电系统 、 供电保障电源 、 空调制冷系统 、 柴油发电系统 、 智能化系统 、 网络与布线系统 、","pdf_page":8},{"text":"VIII\n消防系统和装饰装修工程 。 理论部分摒弃了大而空的高深和浮于表面的粗浅 ， 而是以实用\n性为原则 ， 干货满满 ， 对设计难点的分析深人浅出 ， 对设计痛点的剖析透彻明了 ， 帮助读\n者进一步了解数据中心基础设施系统架构诞生的过程 。\n第二部分是案例篇 ， 即第 ] 0 章 ， 重点介绍了京东集团自主设计 、 自主筹建的第一个\n大型数据中心 。 该部分以实操为主 ， 介绍了京东数据中心先进的规划思路 、 基于传统而又\n不失创新的系统构成 ， 以及专注专业的运维管理能力 。 京东虽然在数据中心领域起步较晚 、\n但是我们在不停学习追赶 ， 只为以后能创新超越 ， 因为京东人 “ 只做第一\n勘误和资源\n由于我们团队水平有限 ， 编写时间也比较仓促 ， 因此书中难免有错误或者不全面的地\n方 ， 在此恳请读者朋友批评指正 。\n致谢\n在此感谢为此书出版付出努力的所有工作人员 。\n吕科\n京东集团 IT 资源服务部负责人","pdf_page":9},{"text":"编委会成员\n推荐序\n第 1 章数据中心概述\n2 ． 22\n2 ． 2 ． 3\n2 ． 2 ． 4\n2 ． 2 ． 5\n2 ， 2 ． 6\n2 ． 2 ． 7\n目录\n中压电力系统中性点的运行\n方式一\n中压变配电系统主接线灬\n中压变配电系统配电网接线 ．\n中乐继电保护 ．\n中压配电一次接线典型方案一\n中压配电设备定期维护检查 “\n凵\n上 2\n1.3\n1.4\n数据中心的分级\nl. 上 1 国标 GB 50174 一 2017 ．\nl. 上 2 Upti me Tier 等级认证 ． ．\nI. 1.3 TIA-942•\n数据中心的选址\n数据中心的组成\n上 3 」 功能区划分 ． ，\n上 3 ． 2 功能区面积 ， ．\n数据中心的规划布局\n2 、 3\n数据中心低压配电系统 ．\n第 2 章数据中心供配电系统\n2 ． 3 彐\n2 ． 3 ， 2\n2 ． 3 ． 3\n2 ， 3 ． 4\n2 ． 3 巧\n2 ． 3 ． 6\n2 ． 3 ． 7\n2 ， 3 ． 8\n2 ． 3 ． 9\n低压供配电系统配置 ．\n双总线配电架构介绍 ．\n断路器的选择一\n过电流保护 ．\nATSE 系统一\nUPS 列头柜输出配电和机柜\n配电 · 灬\n电子信息设备特性 ， ，\n低压配电接地系统 ．\n雷电防护及措施 ，\n2 ， 1\n2 ． 2\n数据中心对供配电系统的要求 ．\n2 ． I. 1 数据中心对市电供电电源的\n要求冖\n2 ， 上 2 数据中心的供电等级 “\n数据中心中压电源系统\n22 ] 电源选择与供电能力 ． ．\n· · 12\n第 3 章数据中心供电保障电源\n3 ． 1 交流 UPS 的基本原理一\n3 ． 凵 UPS 的基础知识 “\n灬 13\n“ 18\n灬 20\n灬 21\n灬 22\n灬 22\n灬 23\n一 24\n灬 26\n灬 29\n灬 32\n“ 34\n灬 ． 40\n灬 ． 47\n灬 52\n一 53","pdf_page":10},{"text":"3 ． 2\n3 ， 3\n3 、 4\n3 ． 5\n3 ． 1.2 工频 UPS 与高频 UPS 的区别 ．\n数据中心交流 UPS 的选择灬\n3 ． 2 」 UPS 电源系统负载容量的确定 ．\n322 UPS 电源系统中配置的选择 ，\n直流 UPS （ HVDC 供电电源 ）\n3 ． 3 ． 1 交流供电与直流供电的区别 ．\n3 ． 3 ． 2 240V 高床直流简介一\nUPS 蓄电池的配置 “\n3 ． 4 ． ] 蓄电池基础知识 ．\n3 ， 4 ． 2 蓄电池后备时间的计算 “\nUPS 运行维护保养一\n灬 61\n灬 64\n灬 64\n灬 73\n灬 82\n冖 82\n灬 84\n灬 86\n灬 86\n一 99\n灬 99\n灬 99\n一 102\n一 102\n． ． ． 103\n灬 1 04\n一 104\n一 106\n一 108\n． 吲 08\n一 1 吓\n4 ． 4 ． 2\n4 ． 4 ． 3\n4 ． 4 ． 4\n房间级送风一\n行列级送风一\n机柜级送风 ．\n第 4 章数据中心空调制冷系统\n4 ． 5\n4 ． 6\n4 ． 7\n4 ． 8\n4 ． 9\n空气湿度处理 ． ·\n4 巧 ． 1 加湿方式一\n4 巧 ． 2 除湿方式一\n水处理系统 ．\n4 ． 6 ． 1 加湿水处理 ． 一\n4 ． 62 循环水处理 “\n通风系统 ，\n4 ． 7 彐新风系统 ．\n4 ． 7 ． 2 送排风系统 “\n主要节能措施与新型系统\n4 ． 8 」 主要节能措施\n4 ． 8 ． 2 新型系统形式 “\n主要设备日常维护\n4 」\n4 ． 2\n4 ． 3\n4 ． 4\n空调与制冷原理灬\n生 l. 1\n4 ． 1.2\n4 ． 1.3\n4 ． 1 ． 4\n4 ． 上 5\n空调基础知识 、\n空气处理过程 “\n制冷基础原理 “\n制冷循环过程 “\n制冷剂 ．\n第 5 章数据中心后备发电机供电\n空调环境与负荷 ．\n42 ] 数据中心环境要求一\n422 数据中心空调环境特点 ． ．\n423 数据中心负荷计算 ． ．\n主要冷却设备及系统形式 ．\n5 ． 1\n5 ， 2\n5 ． 3\n系统\n后备发电机供电系统在数据\n中心的定位\n数据中心电源需求特征与负载\n4 ． 3 」\n4 ． 3 ． 2\n4 ． 3 ， 3\n4 ， 3 ． 4\n4 ． 3 巧\n风冷直膨空调系统 ． ．\n水冷直膨空调系统 ．\n风冷冷水空调系统一\n水冷冷水空调系统一\n冷源自控系统 “\n特点\n5 ． 2 ． 1\n5 ． 2 ． 2\n5 ． 2 ， 3\n5 ． 2 ． 4\n数据中心核心负载设备及\n辅助系统 “\n数据中心负荷等级及分类 ·\n数据中心功率密度的变化 ．\n数据中心容性负载对供电\n系统的影响 “\n灬 · ] 20\n到 24\n一丨 24\n一 126\n一 ] 28\n， ． 130\n一 ] 30\n一 132\n． ． 133\n一 135\n一 138\n38\n。 灬 139\n． 吲 39\n一丨 39\n一 ] 39\n一凵 0\n一 1 4 丨\n空调送风设备及形式 ，\n4 ． 4 彐空调风机 ，\n柴油发电机组对功率的标定 ．\n5 ， 3 ． 1 国标对机组功率的标定一","pdf_page":11},{"text":"5 ． 3 ． 2 制造商对机组功率的标定 ．\n后备发电机供电及电源\n5 ． 4\n5 巧\n5 ． 6\n5 ． 7\n5 ． 8\n5 ． 4 」\n5 ． 4 ． 2\n54 ． 3\n5 ． 4 ． 4\n5 ． 4 巧\n5 ． 4 ． 6\n5 、 4 ． 7\n5 ． 4 ， 8\n柴油发电机组及配套电控\n设备一\n典型的不同电压等级供电\n电源架构 ， ．\n室内外供储油系统一\n柴油发电机组的运行方式 ．\n柴油发电机组的负载特性 ．\n柴油发电机组选型前注意\n事项 ，\n柴油发电机组的容量选择 “\n电源系统中性点的接地方式 ．\n一 ] 42\n一 143\n一 143\n一 146\n． 灬 149\n一巧 0\n一巧 1\n一巧 2\n一巧 2\n一巧 3\n一 ] 55\n一 1 56\n一巧 9\n一巧 9\n一 ] 62\n一 163\n一 ] 63\n一 164\n． ． ] 64\n到 64\n5 ． 9\n巡视保养灬\n5 ， & 1 柴油发电系统的巡视保养 ， ，\n5 ． 8 ． 2 柴油发电机组大修期确定 ．\n5 ． & 3 柴油发电系统辅助设备的\n基本巡视检查内容 “\n柴油发电机组和供储油设施的\n清洁 “\n5 ． 归柴油发电机组及配套设施的\n清洁 ， 冖\n5 从 2 供储油设施的清洁 “\n第 6 章数据中心智能化系统\n6 ． 1\n62\n63\n6 ． 4\n数据中心智能化系统的功能和\n系统组成\n发电机房及储油罐区选址 ，\n5 巧 」 柴油发电机房选址及机房\n5 ． 5 、 2 室外储罐区的选址及管道\n系统 ．\n发电机房进排风及消声降噪\n的处理\n5 ． 6 」 机组运行时所产生的噪声\n声源分析 ，\n5 五 2 对机房噪声声源的处理 ．\n发电机组设备安装 、 调试及\n测试验收\n6 ． l. ]\n6 ． 1 ． 2\n6 ． 上 3\n6 ． 上 4\n6 ． 1.5\n6 ， 1.6\n系统架构与组成\n前端采集层 ．\n传输和数据处理层 ．\n设备管理层 ．\n可视化处理层 ·\n系统应用层 ， ，\n楼宇自控系统 ．\n62 ] 楼宇自控系统的原理与构成 ．\n622 数据中心冷源系统的自控 ． ．\n安全防范系统 ．\n5 ． 7 」\n502\n5 ， 7 ， 3\n5 ． 7 ． 4\n柴油发电系统的安装内容 ，\n柴油发电系统的验收项 “\n柴油发电机系统的调试项 ·\n柴油发电机系统测试项及\n常规测试项 、\n6 ． 3 ． 1\n6 ． 3 ， 2\n6 ． 3 ． 3\n6 ． 3 ． 4\n6 ． 3 巧\n数据中心防护等级的划分灬 ·\n视频安防监控系统一 ．\n出人口控制系统 ．\n人侵报警系统 ．\n安全防范集成管理系统 “\n后备柴油发电机组的运行维护 、\n数据中心智能化系统的等级与\n配置一\nXI\n“ 165\n一 165\n一 166\n． ． ． 166\n一 166\n一 166\n一 167\n一 168\n． 、 ． 169\n． 、 ． 1 70\n． 吲 70\n． “ 1 76\n。 灬 1 86\n． ， ， 1 88\n． ． 188\n． ． ． 190\n“ 刁 92\n一 193\n· 灬 94\n· 灬 96\n一四 9\n一 202\n一 202","pdf_page":12},{"text":"X II\n第 7 章网络与布线系统\n一 205\n7 」\n7 ． 2\n7 ． 3\n7 ． 4\n7 巧\n数据中心布线系统的等级及分类一 205\n8 ． 2 、 4\n8 ． 2 ， 5\n& 2 ． 6\n蓄电池引发的火灾 ， 、\n人为火灾 ，\n其他性质的火灾\n网络的拓扑结构 ·\n布线系统的构成\n7 ， 3 ． 1 数据中心的布线空间一\n7 ， 3 ． 2 数据中心布线系统的拓扑\n结构\n不同的网络架构对布线方式的\n影响 ．\n7 ， 4 ． 1 EoR/MoR 和 ToR••\n7 ． 4 ． 2 刀片式服务器 ． ，\n7 ． 4 ， 3 模块化 POD 方案 ．\n产品分析与应用技术要点一\n“ ． 207\n一 212\n一 2 ] 2\n一 221\n一 221\n一 223\n． ． ． 223\n一 224\n一 224\n． ． 、 225\n一 226\n一 227\n一 228\n“ ． 228\n一 229\n“ ． 230\n． ． ， 23 1\n一 232\n． ． ． 234\n一 237\n一 237\n一 237\n一 238\n一 238\n一 239\n& 3\n& 4\n数据中心的防火措施\n8 ． 3 」 建筑防火 ．\n& 3 ． 2 建材防火 ．\n& 3 ． 3 电气防火\n8 ． 3 ． 4 火灾自动报警系统一\n数据中心常用的消防火火系统 ．\n& 4 ． 1 气体火火系统 ． ．\n8 、 4 ． 2 自动喷水火火系统 ． ．\n8 ． 4 ． 3 细水雾灭火系统 “\n第 9 章数据中心装饰装修工程\n7 ． 5 」\n7 ． 5 ． 2\n7 ． 5 ． 3\n7 ． 5 ． 4\n7 ． 5 ． 5\n7 巧 ． 6\n7 ． 5 ． 7\n7 ． 5 ， 8\n7 ． 5 ， 9\n7 巧 ． 10\n线缆 ．\n机柜和机架 ．\n配线架 “\n线缆管理器 ，\n设备线缆与跳线一\n预端接系统 ．\n走线通道\n配线设备安装设计 ． ．\n标签标识灬\n标识设计 ． ． ．\n9 ． 1\n9 ． 2\n装修工程主要性能要求 “\n9 ． 上 1\n9 ． 1 ． 2\n9 ． 1.3\n9 ． 1.4\n9 ． 1.5\n9 ． 1.6\n防水 ，\n防火 ． ．\n保温 ，\n防尘 ，\n防静电 ，\n防虫害 ．\n装修工程主要组成\n7 ， 6 综合布线系统的测试\n第 8 章数据中心的消防系统\n& 1 火灾的分类 ．\n8 ． 2 数据中心火灾的原因 ．\n9 ． 2 ． 1\n9 ． 2 ． 2\n9 ． 2 ． 3\n9 ， 2 ， 4\n9 ． 2 巧\n9 ， 2 ． 6\n吊顶 T. 程一\n地面工程灬\n隔墙工程\n墙面工程灬\n门窗工程\n标识工程 ·\n8 ． 2 彐\n8 ． 2 ． 2\n& 2 ． 3\n外部火灾蔓延 ．\n电气火灾 ．\n空调设备引发的火灾 “\n第 10 章京东集团华东数据中心\n1 旧京东集团华东数据中心简介 、\n一 239\n一 239\n一 240\n一 240\n一 240\n一 244\n． ． ． 244\n一 245\n“ ． 246\n一 246\n一 249\n一 25 丨\n一 253\n一 253\n“ ， 253\n一 254\n一 254\n一 254\n一 255\n一 255\n一 255\n． ． 、 255\n一 257\n一 258\n一 260\n一 26 ]\n一 261\n一 263\n一 263","pdf_page":13},{"text":"] 0 、 2\n103\n京东集团华东数据中心主要基础\n设施系统 ．\n一 265\n1021 供配电系统 “\n一 265\n1022 空调制冷系统一\n一 282\n1023 京东云数据中心装饰装修\n管理 ，\n10 ， 3 ． 1\nIO 、 3 ， 2\n10 ． 3 ． 3\nXIII\n一 294\n京东集团华东数据中心设施\n运维管理的目标和内容 ． “ 一 295\n京东集团华东数据中心设施\n运维管理制度 ．\n． ． ． 296\n效果展示 ，\n一 292\n京东集团华东数据中心设施\n京东集团华东数据中心设施运维\n运维管理平台\n“ ． 304","pdf_page":14},{"text":"第 1 章\n数据中心概述\n电子计算机技术的不断革新 、 互联网的日益普及 ， 以及大数据 、 虚拟化 、 物联网和云\n计算等新生力量的快速萌芽 ， 推动 IDC 互联网数据中心以空前的速度和规模在全国乃至全\n球大力发展 。 不论是投资方 、 建设方还是使用方 ， 都开始逐渐跳出传统数据中心模式的限\n制 ， 追求更灵活 、 更节能 、 更经济 、 更创新 、 更智慧的数据中心 。\n本章主要从宏观角度来介绍数据中心的分级标准 、 选址条件 、 组成和环境要求 。\n1.1 数据中心的分级\n数据中心一般按可靠性来划分等级 ， 国内和国外的分级标准略有不同 。 以下介绍几种\n常用的分级标准 。\n1.1.1 国标 GB 50174 一 2017\nGB 50174 一 2m7 《 数据中心设计规范 》 从数据中心的使用性质 ， 以及数据丢失或网络\n中断在经济或社会上造成的损失或影响程度 ， 将数据中心划分为 A 、 启 、 C 三级 。\n」 A 级为 “ 容错 \" 系统 ， 即在电子信息系统运行期间 ， 基础设施在一次意外事故后 ，\n或单系统设备维护时 ， 或检修时仍能保证电子信息系统正常运行 ， 其可靠性和可用\n性等级最高 。\n」 B 级为 “ 冗余 \" 系统 ， 即在电子信息系统运行期间 ， 基础设施在冗余能力范围内 ，\n不得因设备故障而导致电子信息系统运行中断 ， 其可靠性和可用性等级居中 。\n」 c 级为满足基本需要 ， 即在基础设施正常运行情况下 ， 应保证电子信息系统运行不\n中断 ， 其可靠性和可用性等级最低 。","pdf_page":15},{"text":"2\n※ 京东数据中心构建实战\n此外 ， 上述规范还允许同一个数据中心基础设施的各组成部分 （ 比如建筑 、 结构 、\n调 、 电气 、 网络 、 布线 、 给排水等 ） 按不同等级的技术要求进行设计 ， 而数据中心的等级按\n照其中最低等级部分确定 。 这样建设方可以根据数据中心的业务特点合理分配基础没施各\n组成部分的建设成本 ， 节省不必要的投资 。\n1 ． 1.2 Uptime Tier 等级认证\n美国 Uptime lnstitute 是全球公认的数据中心标准组织和第三方认证机构 。 Uptime Tier\n等级认证是数据中心领域权威认证 ， 在全球范围内得到高度的认可 。 Uptime Ti er 等级认证\n包含 3 个部分 ： 设计认证 （ Tier Certification of Design Documents) 、 建造认证 （ Ti er Certifi-\ncation Of Constructed Facility) 、 运营认证 （ Tier Certification of Operational SustainabiIity).\n以下主要介绍设计认证 。\n设计认证将数据中心的基础设施分为 4 个等级 （ 见表凵 ） ：\n」 Tier I ： 基本数据中心基础设施 （ Basic Data Center Site lnfrastructure ） 。 Tier 丨数\n据中心拥有非冗余容量设备及一个单一的非冗余分配路径来为关键环境提供服务\n」 Tier ll ： 冗余的机房基础设施容量组件 （ Redundant Site lnfrastructure Capacity\nComponents) 。 Tier II 数据中心拥有冗余容量设备及一个单一的非冗余分配路径来\n为关键环境提供服务 。\n」 Tier III ： 可并行维护的机房基础设施 （ ConcurrentIy MaintainabIe Site lnfrastruc-\nture)o Tier III 数据中心拥有冗余容量设备及多个独立分配路径来为关键系统提供服\n务 。 任何时候 ， 只需一个分配路径为关键环境提供服务 ， 且所有 IT 设备均为双电\n源供电 ， 所有 IT 设备均合理安装以兼容机房架构的拓扑 。\n」 Tier IV ： 容错机房基础设施 （ FauIt Tolerant Site lnfrastructure) 。 Ti er IV 数据中心拥\n有多个独立的物理隔离系统以提供冗余容量设备及多个独立 、 不同 、 激活的分配路\n径同时为关键环境提供服务 。 冗余容量设备和不同的分配路径配置时应采用的原则\n是 ， 任何基础设施出现故障后 ， “ N ” 容量均会为关键环境提供电力和冷却 ， 且所\n有 IT 设备均为双电源供电 ， 所有 IT 设备均合理安装以兼容机房架构的拓扑 。 补充\n系统和分配路径之间必须物理隔离 （ 分区化 ） ， 以防任何单项事件同时影响两个系统\n或分配路径 。 容错数据中心需要连续冷却 。\n表 1 · 1 Tier 等级汇总\n支持 IT 负载的基础设施设备\n分配路释\n可并行维护\n容错性\n分区\n连续冷却\nTier 丨\n否\nTier ll\nN+ 1\n否\n否\nTier lll\nN4- I\n1 个运行和 | 个备用\n是\nTier IV\n2 个同时运行\n是\n是\n是","pdf_page":16},{"text":"第 1 章\n1 ． 1 ． 3 TIA-942\n数据中心概述\nT 丨 A 一 942 是美国 《 数据中心电信基础设施标准 》 ， 经美国电信产业协会 （ TIA) 、 TIA 技\n术 T 程委员会 （ TR42 ） 和美国国家标准学会 （ ANSI) 批 ， 每 5 年修订一次 。 该标谁旨在\n为没计和安装数据中心或机房提供要求和指导方针 ．\nTIA 一 942 中数据中心的分级标准与 Uptime Tier 一致 ， 依据基础设施的实用性和安全性\n将数据中心分为四级 ， 详见表凵 《 但是与 Uptime Tier 等级认证所关注的内容相比 ， TIA-\n942 的分级规定更为细致具体 ， 它分别从电信接人 、 选址 、 建筑结构 、 建筑类型 、 建筑布\n局 、 安全防范 、 电力 、 暖空 i 周 、 消防等诸多方面洋述了不同等级对应的不同技术要求 。\n1.2 数据中心的选址\n． ． 直以来 ， 无论是优渥的交通条件 、 优质的网络资源 ， 还是优秀的专业技术人才 ， 大\n多集中在一线城市和沿海城市二而且通信 、 金融 、 互联网行业的巨头公司为了便于开展核\n心业务 ， 也都将总部落户于北上广深 。 所以国内早期的数据中心基本集中在一线 、 沿海城\n市及周边 。\n后来随着数据中心需求和规模的不断扩大 ， 数据中心的建没成本和运行成本不可免\n地成为公司的考量指标于是那些地广人稀 、 自然资源丰富 、 地皮便宜 、 水电廉价的区域\n开始受到数据中心建设方的青睐 ， 比如内蒙占 ： 然而现实不尽如人意 ， 这些区域交通不方\n便 、 经济不发达 、 网络不稳定 、 环境不友好 ， 很难吸引更多的客户人驻 ， 即使自用也无法\n将主干业务搬迁至此 。 所以这些地区的数据中心热已经逐渐消退 ． ，\n数据中心不仅耗电量大 ， 耗冷量也不可小觑 。 据经验统计 ， 空调系统的能耗一般占数\n据中心总能耗的 20 ％ ～ 40 ％ ， 其中制冷乐缩机的能耗又占到空调系统总能耗的 70 ％ 、 90 ％ 。\n人们一边在寻求成本更低的外部资源 ， 一边在思考如何利用自然冷源来解决数据中心的散\n热问题 。 所以气候寒冷或者相对湿度较低的地区又成了建设数据中心的热门选项 ， 比如东\n北和西北地区 。 气候寒冷意味着一年中有半年以上的时间可以充分利用自然冷却制冷 ， 相\n对湿度较低意味着可以通过等焓加湿实现降温 。 这些过程都不需要开启压缩机 ， 这对降低\n能耗有显著效果 。 不过寒冷和干燥的地区 ， 对于施工建设和室外运维工作都提出了巨大的\n挑战 ， 需要解决防结冰 、 防冻裂 、 防脆化 、 防沙尘等问题 。\n为了进一步解决数据中心的制冷问题 ， 人们又将数据中心的选址进一步扩大到气候舒\n适宜人 、 空气清新的高原地区 。 这里四季温度波动不大 ， 不太冷也不太热 ， 湿度适宜 ，\n气洁净 ， 尤其适合直接引人新风制冷 ， 比如云贵高原 、 青藏高原的某些区域 。 但这些区域\n与一线城市 、 沿海城市相比 ， 虽然自然环境优越 ， 但是经济欠发达 ， 而且数据中心的巨大\n散热量和耗水量对当地自然环境存在一定的负面影响 。\n随着我国城镇化速度的不断加快 ， 城市轨道交通网络的不断完善 ， 各个大城市之间的\n差异化在逐渐缩小 ， 加上一线城市日益紧缩的上地政策 、 能源政策甚至人口政策 ， 数据中","pdf_page":17},{"text":"4 ※ 京东数据中心构建实战\n心的选址越来越多样化 。 数据中心建设方为了达到收益的最大化 ， 要根据业务需求综合考\n量评估当地的经济 、 交通 、 网络 、 资源 、 气候等条件 ， 才能做出最合理的判断匚\nGB 50174 一 2m7 《 数据中心设计规范 》 中对不同等级数据中心的选址做出了基本规定 ，\n如表卜 2 所示 。\n距离停车场\n距离铁路或高速公路的\n距离\n距离地铁的距离\n表 1 ． 2 不同等级数据中心的选址要求\nA 级\n不宜小于 20m\n不宜小于 800m\n不宜小于 ] 00m\n在飞机航道范围内建设\n不宜小于 8000m\nB 级\n地址\n不宜小于 | Om\n不宜小于 | 00m\n不宜小于 80m\n不宜小于 1600m\n数据中心距离飞机场\n距离甲 、 乙类厂房和仓\n库 、 垃圾填埋场\n距离火药炸药库\n距离核电站的危险区域\n距离住宅\n有可能发生洪水的地区\n地震断层附近或有滑坡\n危险区域\n从火车站 、 飞机场到达\n不应小于 2000m\n不应小于 3000m\n不应小于 40 000m\n不宜小于 100m\n不应设置数据中心\n不应设置数据中心\nC 级\n包括自用和外部停\n不包括各场所自身\n使用的数据中心\n不包括地铁公司自\n身使用的数据中心\n不包括机场自身使\n用的数据中心\n不包括甲 、 乙类 0\n房和仓库自身使用的\n数据中心\n不包括火药 、 炸药库\n自身使用的数据中心\n不包括核电站自身\n使用的数据中心\n不宜设置数据中心\n不宜设置数据中心\n不应少于 2 条道路\n灾备数据中心的交通道路\n1.3 数据中心的组成\n数据中心是为集中放置的电子信息设备提供适宜运行环境的场所 。 它可以是建筑中的\n一部分房间 ， 也可以是整栋建筑或建筑群 ， 还可以是集装箱 、 车辆 、 船舶等移动空间 ： 不\n过本书主要讨论的是以不可移动的建筑作为数据中心的情况 。\n1 ． 3 ． 1 功能区划分\n从空间上来说 ， 数据中心由主机房 、 辅助区 、 支持区和行政管理区等区域组成 。","pdf_page":18},{"text":"第 1 章数据中心概述 ※ 5\n」 主机房 ： 安装和运行数据处理设备的建筑空间 ， 包括服务器机房 、 网络机房 、 存储\n机房等功能区域 ： ：\n」 辅助区 ： 安装 、 调试 、 维护 、 运行监控和管理电子信息设备和软件的场所 ， 包括进\n线间 、 测试机房 、 总控中心 、 消防和安防控制室 、 拆包区 、 备件库 、 维修室 、 打印\n室等区域 、 》\n」 支持区 ： 为主机房 、 辅助区提供动力支持和安全保障的区域 ， 包括变配电室 、 柴\n油发电机房 、 电池室 、 空调机房 、 动力站房 、 不间断电源系统用房 、 消防设施用\n房等一\n」 行政管理区 ： 日常行政管理及客户对托管设备进行管理的场所 ， 包括办公室 、 门厅 、\n值班室 、 盥洗室 、 更衣间和用户工作室等 。\n1 ． 3 ． 2 功能区面积\n数据中心各组成部分的使用面积应根据工艺布置确定 ， 在对电子信息设备的具体情况\n不完全掌握时 ， 主机房的使用面积可以按以下公式确定 ：\n」 =SN\n主机房的使用面积 （ m2 ） ；\n式中 ：\n单台机柜 （ 架 ） 、 大型电子信息设备和列头柜等设备占用面积 ， 可取\ns\n2 ． 0 、 生 0 （ rn2/ 台 ） ；\nN 一一一主机房内所有机柜 （ 架 ） 、 大型电子信息设备和列头柜等设备的总台数 。\n辅助区和支持区的面积主要与数据中心的等级 、 机柜功率密度 、 空调冷却方式等因素\n有关 ， 机柜功率密度越高 ， 主机房面积越小 ， 但支持区需要的面积越大 。 在数据中心建设\n初期 ， 辅助区和支持区的面积之和可按主机房面积的巧 ～ 2 巧倍估算 。\n行政管理区的面积主要与行政办公人员的数量有关 ， 用户工作室的使用面积可按\n4 一 5m2 / 人计算 ； 硬件及软件人员办公室等有人长期工作的房间 ， 使用面积可按 5 、 7m2 ／ 人\n计算 。\n1.4 数据中心的规划布局\n根据 GB 50 ] 74 一 2m7 《 数据中心设计规范 》 的规定 ， 不同等级的数据中心对应的建筑\n结构要求如表 ] ． 3 所示 。\n从数据中心的建设周期 、 建设成本 、 运维成本 、 运维便利性和可靠性等多方面综合考\n虑 ， 目前国内外新建的单体数据中心多采用单 / 多层钢筋混凝土或者钢结构的建筑形式 。 新\n建数据中心采用多 / 高层建筑时 ， 消防疏散需要占用更多的建筑面积 ， 建筑利用率较低 ， 而\n且楼层间的防水处理 、 楼板承重载荷加大 、 重物运输对货运通道和货运电梯的特殊要求等\n都将增加建筑成本 。 而对已有高层建筑进行改造的数据中心 ， 原建筑结构的抗震 、 耐火等","pdf_page":19},{"text":"6 ※ 京东数据中心构建实战\n级和楼板的承重水平是首要考虑的问题 。 其次 ， 大 ／ 重型设备的运输安装 、 柴油发电机的进\n排风问题也大大增加了改建难度 。\n表 1 一 3 不同等级数据中心的建筑与结构技术要求\nA 级\nB 级\n建筑与结构\n不应低于丙类 ，\n新建不应低于不应低于丙类\n抗震设防分类\n主机房活荷载标值 （ kN/m2 ）\n主机房吊挂荷载 （ kN/m2 ）\n不间断电源系统室活荷载标准值 （ kN/m2 ）\n电池室活荷载标准值 （ kN/m2 ）\n总控中心活荷载标值 （ kN/m2 ）\n钢瓶间活荷载标辭值 （ kN/m2 ）\n电磁屏蔽室活荷载标准值 （ kN/m2 ）\n主机房外墙设采光窗\n防静电活动地板的高度\n防静电活动地板的高度\n屋面的防水级\n组合值系数佐\n8 ～ 12 遇值系数\nC 级\n不宜低于内类\n= 0 ． 9\n= 0 、 9\n准永久值系数垧 = 0 ． 8\n不应小于上 2\n宜为 8 ～ ] 0\n蓄电池组 4 层摆放时 ， 不应小于 16\n不应小于 6\n不应小于 8\n宜为 8 、 1 2\n不宜\n不宜小于 550mm\n不宜小于 250mm\nll\n备\n根据机柜的摆放密\n度确定荷载值\n蓄电池组 4 层摆放\n作为空调静泺箱时\n仅作为电缆布线使\n用时\nIII\n对于数据中心来说 ， 大 / 重型设备 （ 如柴油发电机 、 冷水机组等设备 ） 及附属装置所在\n楼层的层高不宜低于 5m ； 主机房部分应根据机柜高度 、 管线安装及通风要求确定空间整体高\n度 ， 主机房净高不宜小于 3m,\n为遵循新一代数据中心推崇的设计理念和节能策略 ， 数据中心需要区分人流管理和物\n流管理 ， 使环境 、 配套设施 、 监控管理等完美统一 。 在考虑路线设计时 ， 人员通道主要考\n虑办公人员的通勤路径 、 访客的安检参观路径 、 运维人员的巡视路径等 ； 设备运输路线不\n仅要与人员通道区分设置 ， 同时还需考虑如何快速便捷地实现设备的搬卸 、 存放和调试等 。\n数据中心内部功能区的划分 、 各基础设施系统的配置要统筹规划 、 统一设计 。 由于数\n据中心内部各类设备外形或基础都是矩形轮廓 ， 因此 ， 为避免建筑内空间利用不合理 ， 数\n据中心内部房间宜采用矩形划分 ， 单个功能房间的面积还需参考选定的消防方式进行规划 。\n如采用管网式气体灭火系统时 ， 一个防护区的面积不宜大于 800m2 ， 容积不宜大于 3600m3\n数据中心主机房内服务器机柜集中布置时 ， 可封闭冷通道或热通道 ， 优化气流组织 ，\n提高制冷效率 。 与主机房物理隔离的精密空调间宜靠外墙布置 ， 一方面便于冷凝水和紧急","pdf_page":20},{"text":"第 1 章\n漏水的排放 ， 另一方面又可以提升主机房的保温隔热效果 。\n数据中心的行政管理区承载了前台接待 、 访客安检 、 运维值班 、 办公 、 会议 、 文档管\n理等行政职能 ， 宜集中布置在数据中心主人口处 。 而大 / 重型设备间 ， 如柴油发电机房 、 冷\n数据中心概述\n7\n水机房等 ， 由于运输安装的特殊性 ， 以及设备运行的噪声污染 、 废气污染和烟气污染等 ，\n宜远离行政管理区 。 由于低压电缆造价较高 ， 线路损耗较大 ， 所以供配电设备间宜靠近蓄\n电池和主机房布置 ， 尽量减少电缆敷设距离 。\n结语 ： 通过本章介绍 ， 读者会对数据中心有一个初步的认知和了解 。 随着技术的发展\n革新 ， 数据中心的形式也在不断发生变化 。 实用 、 安全 、 可靠是建设数据中心最基本的原\n则 ， 也是数据中心从业者始终追求的目标 。 数据中心的规划设计不仅要满足目前的业务需\n求 ， 还要充分考虑将来业务拓展扩容的可能 ， 空间布局和系统设置上要具备灵活性 、 可持\n续扩展性 ， 最大限度满足未来发展的需要 。","pdf_page":21},{"text":"： 0 到的 0 0 0 的\n第 2 章\n的的 0 0 的\n数据中心供配电系统\n任何电子信息设备都离不开电源系统 ， 供配电系统为数据中心内所有需要动力电源的\n设备提供稳定 、 可靠的动力电源支持 。 供配电系统对整个数据中心系统来说有如人体的心\n脏一血液系统 。 供配电系统通常是指由变电站馈线间隔引出 10kV 线路进人数据中心 ， 经\n由中低压变配电设备直至电子信息设备负载的整个供电链路 ， 主要包括中乐输变配电设备 、\n不间断电源 、 柴油发电机 、 低压配电以及机柜配电等 。\n数据中心提供电能质量的品质 ， 将直接影响电子信息设备及其附属设备正常 、 可靠地\n运行 。 这种影响主要来自市电电网的电压 、 电流 、 频率的变化以及供电质量的不稳定 。 随\n着数据中心电子信息设备实现的功能越来越丰富 ， 机柜功率密度不断提高 ， 以及规模的不\n断扩大 ， 对供电总容量的要求也由数千千伏安提高到数万千伏安 ， 所以对数据中心供配电\n系统提供电能的质量要求愈发严格 ； ： 为了确保电子信息设备的可靠运行 ， 在数据中心建设\n中必须建立起良好的供配电系统 。\n2 · 1 数据中心对供配电系统的要求\n2 ． 1 ， 1 数据中心对市电供电电源的要求\n1 ， 供电电能质量的基本要求\n供电电能质量是供电部门和用户在电能交接处 ， 即用户计费电能表处测定的电能质量 。\n通常包括频率偏差 、 高次谐波 、 电压波动 、 三相电压不平衡以及瞬态涌压等电压扰动的限\n制标准 。 数据中心的供电基本原则是保证供电连续性 。 供电连续性指电网不间断供电 ， 但\n瞬时断电的情况时有发生 ， 断电将会影响数据中心设备的正常运行 。 在数据中心的供配电","pdf_page":22},{"text":"第 2 章数据中心供配电系统 ※ 9\n系统中 ， 合适的 UPS 选型与组网方式保证数据中心面对毫秒级 、 分钟及小时级的市电异常\n时不会有任何中断 ， 对于大时间尺度 （ 如长小时级 ） 的市电异常 ， 则需要备用市电系统或者\n柴油发电机系统的保护 。\nGB 50174 一 2017 《 数据中心设计规范 》 中提到的电子信息设备交流供电电源质量要求 ，\n如表 2 刁所示 。\n表 2 · 1 电子信息设备交流供电电源质量要求\n稳态电压偏移范围 / ％\n稳态电压偏移范围 ／ ％\n输人电压波形失真度 / ％\n允许断电持续时间 /ms\n2 ． 供电电源的谐波要求\n十 7 ～\n± 0 ． 5\n《 5\n0 、 ] 0\n交流供电时\n交流供电时\n电子信息设备正常工作时\n不同电源之间进行切换时\n用户向公用电网注人谐波电流的电气设备或在公用电网中产生谐波电压的电气设备 ，\n统称为谐波源 。 谐波产生的原因是非线性电气设备的投人运行 ， 导致其电压 、 电流波形为\n不同程度的非正弦波 。 根据傅里叶级数分析 ， 这些非正弦波可分解成基波分量和具有基波\n分量整数倍的谐波分量 ： ： 数据中心常见的谐波源包括 UPS 、 变频机 、 电动机 、 照明等非线\n性负载二\n谐波对数据中心的危害是十分严重的 ， 主要表现在 ：\n」 柴油发电机可用容量减少 ；\n」 导致继电保护误动作 ；\n」 影响电动机效率和正常运行 ， 缩短电动机寿命 ；\n」 增加变压器和线路损耗 ；\n」 影响和干扰测量控制仪器 、 通信系统工作 ；\n」 三次谐波导致中性线电流过大 、 引起电缆发热甚至火灾 。\n根据 GB/T 14549 一 1993 《 电能质量 、 公用电网谐波 》 的第 4 、 第 5 条关于用户用电人\n口处的总谐波电压 、 谐波电流的限值规定如表 2 ． 2 和表 2 ． 3 所示 ： ．\n表 2 ． 2 公用电网的谐波电流限值\n标称\n电压 /V\n380\n基准短路\nH2\nH ] 4\nH3\n62\nH 巧\nH4\n39\nH 1 6\n谐波次数和谐波电流允许值 / A\nH5 H6 H7 H8 H9 H10\n26 44 ] 9\ni 皆波次数和 i 皆波电流允许值 / A\nH 1 7 H ] 8 H19 H20 H21 H22\nH\n28\nH23\nH 1 2\nH24\nH 1 3\n24\nH25\n00 颂 0000 00","pdf_page":23},{"text":"10\n京东数据中心构建实战\n表 2 · 3 公用电网的谐波电压 （ 相电压 ） 限值\n各次谐波含量 / ％\n电网标称电压 / V\n380\n6\n66\n电压总谐波失真度 / ％\n5\n4\n3\n2\n奇次谐波\n4 ． 0\n偶次谐波\n的谐波治理方案 。\n改变谐波源的配置\n或工作方式\n加装串联电抗器\n改善三相不平衡\n加装静 、 动态无功\n补偿装置\n增加系统承受谐波\n能力\n加装有源 、 无源滤\n波器\n根据谐波达标的水平 、 效果 、 经济性和技术成熟度 ， 可结合实际情况选用表 2 ． 4 所示\n表 2 ． 4 减少谐波影响的技术措施\n具有谐波互补性的设备应集中放置 ， 否则应分散或交错使用 ， 适当狠制 i 皆波量大的下\n作方式\n在用户进线处加串联电抗器 ， 以增大和系统的电气距离 ， 减少谐波对地区电网的影响\n从电源电压 ． 线路附抗 ． 负荷特性等找出三相不平衡的原因 ， 加以消除\n采用 TCR, TCT 或 SR 型静补装置时 ， 其容性部分设计成滤波器\n将谐波源改山较大容量的供电点或由高一级电压的电网供电\n无源滤波器主要由无源元件 R 、 L 、 C 组成 ， 利用元件的皆振特性 ， 对某一持定频率\n形成一个低阻通道 ， 让谐波成分通过滤波系统分流出去 《\n有源滤波器由集成运放和无源元件组成 ， 它产生一个与系统 i 皆波幅值相同 、 方向相反\n的谐波 ， 去抵消系统中的谐波\n3 ， 供配电系统监控功能的要求\n对数据中心供电系统的要求 ： 系统控制应具有自动 、 手动两种操作功能 ， 供电系统\n具有遥测 、 遥信 、 遥控功能 。\n」 遥测功能包括 ： 应能遥测高 、 低压进线柜 ， 油机发电机组的三相电压 、 三相电流 、\n功率 、 频率 ； 配电柜的输人电压 、 输人电流 ； UPS 输出电压 、 电流 ； 电池组的电乐 、\n充放电电流等 。 在一些特别重要的数据中心供电系统中 ， 配电柜主开关触头的温度\n也需遥测 ， 作为智能化监控的参数之一\n」 遥控功能包括 ： 应能远程启停发电机组 ； 在应急情况下远程停止 UPS 电源 、 断开\nUPS 输出配电柜的主断路器等 。","pdf_page":24},{"text":"第 2 章数据中心供配电系统 ※\n1 1\n」 遥信功能包括 ： 当市电中断 、 机组故障 、 UPS 故障 、 电池充电状态 、 熔丝状态 、 配\n电柜主控开关温度 （ 反应接点的接触电阻大小 ） 等应有遥信信息送出 。\n2 上 2 数据中心的供电等级\n根据数据中心的使用性质 、 数据丢失或网络中断在经济或社会上造成的损失或影响程\n度确定所属级别 。 数据中心应划分为 A 、 B 、 C 三级 。\n1 、 A 级数据中心\nA 级数据中心的基础设施宜按容错系统配置 ， 在电子信息系统运行期间 ， 基础设施应\n在一次意外事故后或单系统设备维护或检修时仍能保证电子信息系统正常运行 。\n」 电子信息系统运行中断将造成重大的经济损失 ；\n」 电子信息系统运行中断将造成公共场所秩序严重混乱 。\n2 ， B 级数据中心\nB 级数据中心的基础设施应按冗余要求配置 ， 在电子信息系统运行期间 ， 基础设施在\n冗余能力范围内 ， 不应因设备故障而导致电子信息系统运行中断 。\n」 电子信息系统运行中断将造成较大的经济损失 ；\n」 电子信息系统运行中断将造成公共场所秩序混乱 。\n3 ． C 级数据中心\nc 级数据中心的基础设施应按基本需求配置 ， 在基础设施正常运行情况下 ， 应保证电\n子信息系统运行不中断 。\n不属于 A 级或 B 级的数据中心应为 C 级\n根据 GB 50174 一 20 ] 7 《 数据中心设计规范 》 ， 各等级数据电气技术要求如表 2 一 5 所示 。\n表 2 ． 5 各等级数据电气技术要求\n供电电源\n供电网络中 1 虫立\n于正常电源的在用\n馈电线路\n变压器\nA 级\n应由双重电源供电\n可作为备用电源\n应满足容错要求 ．\n可采用 2N\n后备柴油发电机应 N+X 冗余 (X=\n系统\n技术要求\nB 级\n宜由双重电源供电\n应满足冗余要求 ，\n宜 N + 1 冗余\n当供电电源只有一\n路时需设置后备柴油\n发电机系统 ， 宜 N+I\n冗余\nC 级\n应山两回线路供\n电\n应满足基本需要 A 级也可采用其他避\n免单点故障的系统配置\n不间断电源系统\n的供电时间满足信\n息存储要求时 ， 可\n不设置柴油发电机","pdf_page":25},{"text":"12\n京东数据中心构建实战\nA 级\n技术要求\nB 级\n后备柴油发电机\n的基本容量\n柴油发电机燃料\n存储量\n应包括不间断电源系统的基本容量 、 空调\n和制冷设备的基本容量\n宜满足 12h 用油\n宜 2N 或 M()+ 1 ）\n（ M = 2 、 3 、 4 · ． ·\n不间断电源系统一路 （ N+ 0 UPS\n配置\n和一路市电供电\n可以 2N. 也可以\nC 级\n根据实际需要确\n采用放射式配电\n（ 续 ）\n0 ） 当外部供油时间\n有保障时 ， 料存储量\n仅需大于外部供油时间\n（ 2 ） 应防止柴油微生\n物滋生\nN< 4\n满足 GB50174 一一 200\n中的第 3 ． 2 ． 2 条要求时\n满足 GB50174 一 2m7\n中的第 3 ． 2 ． 3 条要求时\n不间断电源系统\n自动维修旁路\n不间断电源系统\n手动转换旁路\n15min\n不间断电源系统\n应设置\n应设置\n7min\n柴油发电机作为后柴油发电机作为后\n电池最少备用时间\n备电源时\n定\n备电源时\n双路电源 （ 其中至\n双路电源 ， 末端切\n少一路为应急电源 ),\n空调系统配电\n换 ： 》 采用放射式配电\n末端切换一采用放射\n系统\n系统\n式配电系统\n容错配置的变配电\n变配电所物理隔\n设备应分别布置在不\n离\n同的物理隔间内\n注 ： 0 ） A 级数据中心同时满足下列要求时 ， 电子信息设备的供电可采用不间断电源系统和市电电源系统相\n结合的供电方式\n」 设备或线路维护时 ， 应保证电子信息设备正常运行 ；\n」 市电直接供电的电源质量应满足电子信息设昝正常运行的要求 ；\n」 市电接入处的功率因数应符合当地供电部门的要求 ；\n」 柴油发电机系统应能够承受容性负载的影响 ；\n」 向公用电网注入的谐波电流分量 （ 方均根值 ） 不应超过现行国家标准 GB/T ] 4549 一 ] 993 《 电能质量\n公用电网谐波 》 规定的谐波电流允许亻的\n（ 2 ） 当两个或两个以上地处不同区域的数据中心同时建设 ， 互为备份 ， 且数据实时传愉 、 业务满足连续\n性要求时 ， 数据中心的基础设施可按容错系统配置 ， 也可按冗余系统配置 。\n2 ， 2 数据中心中压电源系统\n数据中心中压电源系统是数据中心供配电系统联系市电供电网络和用户的中间环节 ，\n匕","pdf_page":26},{"text":"第 2 章数据中心供配电系统 ※ 13\n起着变换和分配电能的作用 。 从电压等级而言 ， 该系统主要会涉及 35kV/10kV/6kV/3kV 电\n压等级 。\n221 电源选择与供电能力\n1 ． 标准电压\n数据中心中压电源系统的电压主要根据用电容量 、 用电设备特性 、 供电距离 、 供电线\n路的回路数 、 建设项目属地公共电网现状及其发展现状等因素综合考虑决定 。 根据国家标\n准 GB/T 巧 6 一 2007 《 标准电压 》 （ 该标准基本对应 IEC60038 ． 2002 ） ， 我国三相交流系统的标\n称电压和相关设备最高电压如表 2 一 6 所示 。\n表 2 ． 6 系统标称电压和设备最高电压\n20 ～ 6\n50 、 20\n系统标称电压 /kV\n0 ． 22 ／ 0 ． 38\n0 ． 3 8 / 0 ． 66\n3\n6\n设备最高电压 /kV\n3 ． 6\n系统标称电压 /kV\n20\n35\n设备最高电压 /kV\n24\n40 巧\n注 ； （ 0 上述电压均为线电压 。\n（ 2 ） 敲据中心供电系统涉及的电压等级最高一般不超过 110kV ， 特殊需求可突破到 220kW 、\n（ 3 ） G B/T 巧 6 一 2007 规定 3 ～ 6kV 不得用于公共配电系统 ！ 、\n2 ． 送电能力\n不同电压等级的线路由于受制于线路种类和供电距离 ， 其送电能力也各不相同 ， 如\n表 2 · 7 所示 。\n标称电压 /kV9\n6\n表 2 ． 7 各级电压线路送电能力\n送电容量 /MW 供电距离 /km 线路种类\n线路种类\n架空线\n架空线\n架空线\n0 ． 2 ～ 2\n电缆\n电缆\n电缆\n送电容量 /MW\n3\n5\n供电距离 /km\n3 以下\n6 以下\n20 以下\n222 中压电力系统中性点的运行方式\n电力系统中性点接地是一个比较复杂的综合技术问题 ， 它与系统的供电可靠性 、 人\n身安全 、 设备安全 、 绝缘水平 、 过电压保护 、 继电保护和自动装置的配置及动作状态 、\n系统稳定及接地装置等问题有密切关系 。 电力系统的中性点是指电力系统三相交流发电\ne 数据来源 ： 《 了业与民用配电设计手册 》 ， 第 3 版 。","pdf_page":27},{"text":"※ 京东数据中心构建实战\n14\n机 、 变压器接成星形的公共点 ， 而电力系统中性点与大地间的电气连接方式 ， 称之为电\n力系统中性点接地方式 。 电力系统中性点接地方式是保证系统安全 、 经济 、 有效运行的\n基础 。\n电力系统中性点接地方式分为三种 ： 中性点不接地 、 中性点经阻抗 （ 或消弧线圈 ） 接地\n以及中性点直接接地 。 前两种被称为非有效接地系统或小电流接地系统 ， 后一种被称为有\n效接地系统或大电流接地系统 。 确定电力系统中性点接地方式应从供电可靠性 、 内过电压 、\n对通信线路的干扰 、 继电保护以及确保人身安全诸方面综合考虑 。 基本上 ， 我国电力系统\n的中性点运行方式范围分布如图 2 ． 1 所示 。\n220V / 380V 低压系统\n直接接地系统\n中性点运行方式\n弘 63kV 系统\n一般采用不接地\n0 经消弧线圈接地 ． '\n110kV 及以上系统\n直接接地\n3 司 0kV 系统中接地电流大于 30A\n20kV 及以上系统中接地电流大一于 10A\n图 2 刁国内电力系统的中性点运行方式范围分布\n下面分别讨论三种方式的特点及应用 。\nI. 中性点不接地的运行方式\n中性点不接地的运行方式 ， 即电力系统供电电源的中性点不与大地相连接 。 一般适用\n于 3 、 63kV 的电力系统 ， 其电路图和相量图如图 2 ． 2 所示 。\n荷\n玉工玉\na ） 电路图\nUc\n0\nUB\nb) 矢量图\n图 2 ． 2 中性点不接地系统正常运行的电路图和矢量图\n正常运行时 ： UA+ UB+ Uc=0 ； /A+/B+/c=00 三相电压对称 ， 三相导线对地电容电流\n也是对称的 ， 三相电容电流相量之和为零 ， 这说明没有电容电流经过大地流动 。 当电力系\n统发生单相接地故障时 （ 图例为 A 相接地 ） ， 如图差 3 所示 。\n」 相电压 ： A 相接地时 ， 对地电压为零 。 而 B 相对地电压 U'B=UB-UA= UBA ， 与此同","pdf_page":28},{"text":"第 2 章数据中心供配电系统 ※\n时 ， C 相对地电压 U'c= 一 0 \\ = 以上公式意味着 B 、 c 对地电压由正常运行\n的相电压升高为线电压 。 所以电气绝缘应该按照线电压来考虑 。\na ） 电路图\n60 。\nb ） 矢量图\n图 2 一 3 单相接地时中性点不接地系统电路图和矢量图\n」 线电压 ： A 相接地时 ， 线电压没有发生改变 ， 因此三相用电设备不会受到影响 。 但\n不允许这种工况长期运行 ， 如果再有一相发生短路形成大的短路电流是不允许的 。\n艺中性点经消弧线圈的运行方式\n为了防止 3 、 63kV 电网单相接地短路时在接地点产生断续电弧 ， 引起过电压 ， 在单相\n接地电容电流左大于一定值 （ 3 ～ 10kV 系统中左大于 30A ， 20kV 及以上系统中时在大于\n] 0A ） 时 ， 电力系统的电源中性点必须采用经消弧线圈接地的运行方式 。\n中性点经消弧线圈接地 （ 谐振接地 ） 是指在系统中性点加一特殊电抗器接地 。 消弧线圈\n是一具有铁芯的电感线圈 ， 其阻值小 ， 电抗很大 。 当发生单相接地故障时 ， 可产生一个电\n感电流 、 此值与电容电流值相近 ， 方向相反 。 因此可对电容电流进行补偿 。 如果消弧线圈\n选用合适 ， 能使得接地电流小于最小生弧电流 ， 那么电弧就不会产生 ， 亦不会产生谐振过\n电压 。\na ） 电路图\nb)lk 量图\n图 2 一 4 中性点阻抗接地系统电路图和矢量图\n非有效接地系统或小电流接地系统的优缺点可总结如下 。\n」 供电可靠性高 。 山于系统单相接地时 ， 没有形成电源的短路回路 ， 而是经过三相线","pdf_page":29},{"text":"16\n÷ 京东数据中心构建实战\n路的对地电容形成的电流回路 ， 回路中通过的电容电流较小 ， 达不到继电保护装置\n的动作电流值 ， 故障线路不跳闸 ， 只发出接地报警信号 。 有关电力规程规定系统可\n带单相接地故障点运行 2h ， 在 2h 内排除了故障就可以不停电 ， 从而提高了供电可\n靠性 。\n」 单相接地时 ， 不易造成或轻微造成人身和设备安全事故 。\n缺点 ：\n」 因系统单相接地故障时 ， 非故障相对地电压升高到正常时的 3 倍 ， 因此系统的绝缘\n水平应按线电压设计 。 由于电压等级较高的系统中绝缘费用在设备总价格中占有较\n大的比重 ， 所以此种接地方式对电压较高的系统不适用 。\n」 单相接地时 ， 易出现间歇性电弧引起的谐振过电压 ， 幅值可达电源相电压的 2 巧 ～ 3\n倍 ， 足以危及整个网络的绝缘 。 中性点经消弧线圈的运行方式可相对有效的解决该\n问题 。\n3 ， 中性点直接接地的运行方式\n中性点和大地有紧密联系的电力系统中 ， 无论是中性点直接接地 ， 还是经小电阻接地 ，\n均需满足系统的零序电抗 （ ） 和正序电抗 （ ） 的比值 （ ' 0 ） 不大于 3 ， 零序电阻 00 ）\n和正序电抗 （ ） 的比值 0 ． 0 / (I) 1 的条件 。\n一般来说 ， 该方式供电可靠性不如电力系统中性点不接地和经消弧线圈接地方式 。 为\n提高供电可靠性 ， 在线路上广泛安装三相或单相自动重合闸装置 ， 电气设备的绝缘水平只\n需按电力网的相电压考虑 ， 这样可以降低工程造价 。 国内 380V / 220V 系统中一般都采用中\n性点直接接地方式 ， 主要是从人身安全角度考虑 。\n该系统的优点是过电压水平和输变电设备所需的绝缘水平较低 。 这种系统的动态电压\n升高不会超过系统额定电压的 80 ％ 。 该系统的缺点是发生单相接地故障时 ， 单相接地电流\n很大 ， 必然引起断器路跳闸 ， 因而供电可靠性较差 。 单相接地电流有时会超过三相短路电\n流 ， 故提高了对断路器器件的分断能力的选择难度 ， 并会对通信线路产生干扰 ， 进而产生\n较高风险 。\n2 ． 2 ． 3 中压变配电系统主接线\n变配电所中压系统主接线的基本形式通常分为有汇流母线和无汇流母线两大类 。 汇\n流母线主要起汇集和分配电能的作用 ， 又称汇\n流排 。\n有汇流母线包括单母线 、 单母线分段 、 双\n母线 、 双母线分段 、 增设旁路母线或旁路隔离开\n关 、 一倍半断路器接线和变压器母线组接线等 。\n无汇流母线包括单元接线 、 桥形接线 、 角形\n接线等 。\n负\n图 2 巧单相接地时中性点直接接地系统示意","pdf_page":30},{"text":"数据中心供配电系统\n典型的主接线形式如表 2 ． 8 所示 。\n表 2 一 8\n接线示意图\n第 2 章\n典型主接线形式一览表\n接线描述\n17\nQS\nQF\nWLt\nQS\nQF\nQS\nQS,\nG\nWL2\nQF\n单母线\n接线\n单母线\n分段接线\n双母线\nQS\nQF\nQS\n电源 ]\nWLI\nQF\nQS\nQF\nWL,\nS\n电源 ]\n个\nW2\n电源 ]\nQF,\n分段断路器\n个\nQS2\n电源 2\n个\nQSI\n电源 2\n1\n个\nQF\n电源 2\n0 ） 电源进线和所有引出线\n都汇接于同一组母线 10\n（ 2 ） 母线配置有隔离开关和\n空气开关以便于电气保护和\n日常维护\n0 ） 采用两路电源进线可以\n有效提高供电可靠性 。\n（ 2 ） 两路电源必须实行操作\n联锁 。\n（ 3 ） 只有在羊作电源进线断\n路器断开后 ， 备用电源断路\n才能接通\n（ 0 有两种运行方式 ： 分段\n断路器接通运行 ； 分段断路器\n断开 ， 分段单独运行 。\n（ 2 ） 简单 、 清晰 、 设备少 。\n（ 3 ） 运行操作方便且有利于\n扩建 。\n（ 4 ） 缩小了母线故障的影响\n范围 ， 可靠性有所提高 。\n（ 5 ） 母线分段的数目 ， 通常\n以 2 ～ 3 分段为宜\n0 ） 具有两组母线 WI 和\nW2 。 每一回路经一台断路器和\n两组隔离开关分别与两组母线\n连接 ， 母线之间通过母线联络\n（ 简称母联 〕 连接乙\n（ 2 ） 母联断开 ， 一组母线工\n作 ， 另一组母线备用 ． 全部进\n出线接于运行母线上 。\n（ 3 ） 母联断开 ， 进出线分别\n接于两组母线 ， 两组母线分列\n（ 4 ） 母联闭合 ， 电源和馈线\n平均分配在两组母线上\n特点与应用\n（ 0 简单 、 清晰 、 设\n备少 ；\n（ 2 ） 运行操作方便有\n利于扩建 ；\n（ 3 ） 可靠性与灵活性\n不高 ；\n（ 4 ） 适合出线回路\n较少的小型变配电所 ，\n10kV 配电装置出线回路\n数不宜超过 5 回 ； 35kV\n不宜超过 3 回 ；\n（ 5 ） 两路电源进线的\n单母线接线可供 C 级机\n房负荷\n（ 0 6 、 IOkV 配电装\n置出线 6 回及以上 ；\n（ 2 ） 35kV 出线数为\n4 、 8 回 ；\n（ 3 ） 1 ] 0 ～ 220kV 出线\n数为 3 、 4 回 ；\n（ 4 ） 可供一级负荷\n（ 0 中大型数据中心\n上级变电站 35 、 门 0kV\n的变电所 ；\n（ 2 ） 接线复杂 ， 操作\n烦琐 ；\n（ 3 ） 可靠性较好 ；\n（ 4 ） 造价较高","pdf_page":31},{"text":"2 ． 2 ， 4\n京东数据中心构建实战\n中压变配电系统配电网接线\n中压配电网是指从总降压变电站至各功能变电所和中压用电殳备端的中压电力电路 ，\n起着输送与分配电能的作用 。 常用的配电网接线形式如表 2 一 9 所示 。\n形\n式\n放射式\n单回路\n放射式\n双回路\n树干式\n单回路\n树干式\n双回路\n接线示意图\nHSS 或 HDS 10kV\nHSS 或 HDS 10kV\n10kV\n2 仃厶\n表 2 四\nAIS\n31T 乙\n配电网接线形式一览表\n一般供二\n三级负荷或\n专用设备 ， 供二级负荷时\n宜有备用电源\n（ 丨 ） 放射式接线的特点是配电母\n线上每路或两路馈电出线仅给一个\n负荷点单独供电\n（ 2 ） 放射式线路故障影响范围小 ，\n因血可靠性较高 ， 而且易于控制和\n实现自动化 ， 适 ． 于对重要负荷的供电\n可供二级负荷 ， 若双回\n路来自两个独立电源 ， 还\n可供一级负荷\n0\nHSS 或 HDS\n1 佚 ¥\nHSS 或 HDS\n只可供三级负荷\n10kV\nHSS 或 HDS\n可供二级荷\n0 ） 树干式接线的特点是配电母\n线上每路馈电出线给同一方向的多\n个负荷点供电 ．\n（ 2 ） 线路及其廾关电器数量少 ，\n投资省 ， 但可靠性不高 ， 不便实现\n自动化 》\n（ 3 ） 为减少干线故障时的停电\n围 ， 每回线路连接的负荷点数不宜超\n过 5 个 ， 总容量不超过 3000kV · A\n0 ） 树干式接线的特点是配电母\n线上每路馈电出线给同一方向的多\n个负荷点供电 。\n（ 2 ） 线路及其开关电器数量少 ．\n投资省 ， 但可靠性不高 ， 不便实现\n自动化\n（ 3 ） 为减少干线故障时的停电范\n围 ， 每回线路连接的负荷点数不宜超\n过 5 个 ， 总容量不超过 3000kV · A","pdf_page":32},{"text":"第 2 章\nHSS 或 H DS\n0\nPUS\n环式\nlOkV\nHSS 或 HDS\nHSS 或 HDS\nlOkV\nFUS 囗 FUS FUS\n225 中压继电保护\n继电保护装置的要求 ：\n接线示意图\n可供二三级负荷\nH55 或 HDS\n1 V\n数据中心供配电系统 ※\n19\n（ 续 ）\n0 ） 环式接线又称环网接线 ， 其\n特点是把两回树干式配电线路的末\n端或中部连接起来构成环式网络 。\n（ 2 ） 环网线路的分支 （ 环网节点 ）\n通常采用由负荷开关或电缆插头组\n成的专用环网配电设备 。\n（ 3 ） 环式接线一般采用开环运行 ．\n（ 4 ） 环式接线供电可靠性较高 ，\n目前在城市配电网中的应用越来\n」 选择性 ： 是指首先山故障设备或线路本身的保护装置切除故障 。 当故障设备或线\n路本身的保护或断路器拒动时 ， 才允许由相邻设备或线路的保护装置 ， 或断路器\n失灵保护切除故障 ： 对于同一保护装置内有配合要求的两元器件 ， 或者相邻设备\n或线路有配合要求的保护器件 ， 其灵敏系数及动作时间在一般情况下应相互配合 。\n」 可靠性 ： 是指保护装置应该动作时动作 ， 不应该动作时不动作 。 为保证可靠性 ， 应\n采用由可靠的元件和尽量简单的回路构成的 、 性能良好的装置 ， 并应具有必要的检\n测 、 闭锁和双重化等措施 。 保护装置应便于整定 、 调试和运行维护 。\n」 速动性 ： 是指保护装置应能尽快地切除短路故障 ， 其目的是提高系统的稳定性 ， 减\n轻故障设备和线路的损坏程度 ， 缩小故障波及范围 ， 提高自动重合闸和备用电源投\n人的效果 。\n」 灵敏性 ： 是指在设备或线路的被保护范围发生短路时 ， 保护装置应具有必要的灵敏\n系数 。 灵敏系数应根据不利的正常运行方式和不利的故障类型计算 ， 但可不考虑可\n能性很小的情况 。\n继电保护装置的作用 ：\n」 监视电力系统的正常运行 ： ： 当被保护的电力系统元件发生故障时 ， 应该由该元件的\n继电保护装置迅速 、 准确地给脱离故障元件最近的断路器发出跳闸命令 ， 使故障元\n件及时从电力系统中断开 ， 以最大限度地减少对电力系统元件本身的损坏 ， 降低对\n电力系统安全供电的影响 。\n」 反应电气设备的不正常工作情况 ， 并根据不正常工作情况和设备运行维护条件的不","pdf_page":33},{"text":"20 ※ 京东数据中心构建实战\n同发出信号 ， 提示值班员迅速采取措施 ， 使之尽快恢复正常 ， 或由装置自动地进行\n调整 ， 或将那些继续运行会引起事故的电气设备予以切除 。 反应不正常工作情况的\n继电保护装置允许带一定的延时动作 。\n」 实现电力系统的自动化和远程操作 ， 以及工业生产的自动控制二如 ： 自动重合闸 、\n备用电源自动投人 、 遥控 、 遥测等 。\n226 中压配电一次接线典型方案\n一路供电电源 、 一台变压器的 10kV 变电所主接线典型方案如图 2 ． 6 所示 。\n」 变压器一次侧采用线路一变压器组单元接线 ， 二次侧采用单母线接线 。\n」 设专用电能计量柜 ， 柜中设专用的 、 精度等级为 0 ． 2 级的互感器 （ CT 》 （ 注 ： 该互\n感器不得与保护 、 测量回路共用 ） 。 计量柜内电度表数据采用 RS 一 485 通信接口把所\n测数据均上传至运维后台显示并合成报表 。\n」 中压侧设置电压测量柜以测量 、 监视电压 ， 并提供交流操作电源 ：\n」 变压器的控制及保护采用负荷开关与熔断器组合电器 ， 而不采用中压断路器 ， 以降\n低投资和简化二次接线 。\n」 低压进线总开关和低乐出线开关均采用低压断路器 ， 可带负荷操作且恢复更快 《\n」 变电所的负荷无功补偿采用低压母线集中补偿方式 ， 选用低压成套无功自动补偿装\n置 ， 与其他低压开关柜并排安装 。\n电源电能电压主变\n低压\n变压器\n进线计量测量保护\n进线\n无功\n补偿\n低压\n出线\n图 2 ． 6 一路供电电源 、 一台变压器的 10kV 变电所主接线典型方案\n两路供电电源的 10kV 变电所主接线典型方案如图 2 ． 7 所示 ， 变电所由两路外供电源\n供电 。\n」 变压器一次侧采用单母线分段接线 ， 二次侧也采用单母线分段接线 。\n」 两路电源均设置电能计量柜 ， 计量柜内电度表数据采用 RS · 485 通信接口把所测数\n据均上传至运维后台显示并合成报表 。\n囗备用电源的投人方式可采取手动投人 ， 也可采取自动投人 。\n」 低压进线柜放置在中间 ， 而低压出线柜则放置在两侧 ， 便于增容时加装出线柜 。\n」 变电所的负荷无功补偿采用低压母线集中补偿方式 ， 选用低压成套无功自动补偿装\n置 ， 与其他低压开关柜并排安装 。 电容柜在设计时应满足属地供电部门的要求及","pdf_page":34},{"text":"第 2 章\n规定 。\n馈线馈线\n馈线馈线\n数据中心供配电系统 ※ 21\n联络隔离\n电源电能电压测量 +\n进线讠 f- 量避雷器\n电压测量 + 电能电源\n避雷器计量进线\n馈线无功补偿低乐进线联络线低压进线无功补偿馈线\n图 2 ． 7 两路供电电源 、 两台或以上变压器的 ] 0kV 变电所主接线典型方案\n227 中压配电设备定期维护检查\n中乐配电设备的检查及维护不少于以下工作项 ：\n」 保持设备室内清洁干燥 ；\n」 堵塞进水点和小动物孔洞 ；\n」 检查避雷器及接地引线 ；\n」 检查闸刀 、 负荷开关 、 断路器 、 接触器是否正常 ；\n」 测试布线和开关室的绝缘 ；\n」 断路器接点及其他接头处有无螺栓松动 、 有无氧化现象 ；\n」 指令器件有无故障或缺陷 ；\n」 调整继电保护装置 ；\n」 校正仪器仪表 ， 电度计量表精度 ；\n」 检查中压防护用具 ；\n」 检查变压器及电力电缆的绝缘 ；\n」 检修干式变压器风机及温控设备 ；\n」 检查主要器件的耐压性能 ；\n」 检查熔断器温升和接触是否良好 ；\n」 其他必要项 。","pdf_page":35},{"text":"22 ※ 京东数据中心构建实战\n2 · 3 数据中心低压配电系统\n数据中心的低压配电系统通常为电压在 AC 220V / 380V 的工頻交流配电系统 ， 主要用\n于数据中心各类电气设备的电力分配和系统保护 ， 低压配电系统的设计应包含配电系统 、\n低压接地系统以及电气设备选型等 。\n2 彐 1 低压供配电系统配置\n1 ． 低压配电设计基本原则\n低压配电设计的基本原则如下 ：\n」 低压配电系统应根据工程性质 、 规模 、 负荷容量等因素综合考虑 ， 应满是生产和使\n用所需的供电可靠性和电能质量的要求 ， 同时应注意接线简单 、 操作方便安全 、 具\n有一定灵活性 ， 能适应生产和使用上的变化及设备检修的需要 。\n」 自变压器二次侧至用电设备之间的低压配电级数不宜超过三级 。\n」 在正常环境的车间或建筑物内 ， 当大部分用电设备容量不是很大 ， 又无特殊要求\n时 ， 宜采用树干式配电 。\n」 当用电设备容量大 ， 或负荷性质重要 ， 或在潮湿 、 腐蚀性环境的车间 、 建筑内 ， 宜\n采用放射式配电 《\n」 当一些容量很小的次要用电设备距供电点较远 ， 而设备彼此相距很近时 ， 可采用链\n式配电 ； 但每一回路链接设备不宜超过 5 台 ， 总容量不超过 10kWc 当供电给小容\n量用电设备时 ， 每一回路的链接设备数量可适当增加 。\n」 在高层建筑内 ， 当向楼层各配电点供电时 ， 宜用分区树干式配电 ， 但部分较大容量\n的集中负荷或重要负荷 ， 应从低压配电室以放射式配电 ： ，\n」 平行的生产流水线或互为备用的生产机组 ， 根据生产要求 ， 宜由不同的母线或线路\n配电 。 同一生产流水线的各用电设备 ， 宜由同一母线或线路配电 。\n」 单相用电设备的配置应力求三相平衡 。 在 TN 系统及 TT 系统的低压电网中 ， 如选\nYyn0 接线组别的三相变压器 ， 其由单相负荷三相不平衡引起的中性线电流不得超\n过 Yyn0 接线的变压器低压绕组额定电流的 25 ％ ， 且任一相的电流不得超过额定电\n流值 。\n」 冲击负荷和用量较大的电焊设备 ， 宜与其他用电设备分开 ， 用单独线路或变压器\n供电 。\n」 配电系统的设计应便于运行 、 维修 ， 生产班组或工段比较固定时 ， 一个大厂房可分\n车间或工段配电 ， 多层厂房宜分层没置配电箱 ， 每个生产小组可考虑设单独的电源\n开关 。 实验室的每套房间宜有单独的电源开关 。\n」 在用电单位内部的邻近变电所之间宜设置低压联络线 。\n」 由建筑物外引来的配电线路应在屋内靠近进线点 、 便于操作维护的地方装设隔离","pdf_page":36},{"text":"第 2 章\n电器 。\n数据中心供配电系统\n23\n」 由树干式系统供电的配电箱 ， 其进线开关宜选用带保护的开关 ， 由放射式系统供电\n的配电箱 ， 其进线可以用隔离开关 。\n2 ， 基本配电布置\n配电布置常用形式包括集中式和分散式两种 。\n」 集中布置 ， 用电负载采用放射式连接到供电电源 。 电缆适用于集中布置 ， 逐点将用电\n设备或分配电盘用电缆采用放射式 、 星形联结方式连接到低压主配电盘 。 此方式的优\n点是各负载独立受电 ， 一旦发生故障只局限于本身而不影响其他回路 ， 供电可靠性\n高 ， 控制灵活 ， 易于实现集中控制 。 缺点是线路多 ， 系统灵活性较差 。 这种配电方\n式适用于设备容量大 、 要求集中控制的设备 、 要求可靠性高的重要设备配电回路 。\n」 分散布置 ， 用电设备或分配电箱采用汇流排连接到供电电源 。 汇流排槽系统适用于\n分散布置 ， 采用树干式或链式向很多分散的负载供电 ， 接线容易修改 、 移动和增加 。\n为获得最大的供电效益 ， 两种配电模式可以灵活组合 。 备用供电及应急电源供电方式 。\n为保证关键用电设备的供电可靠性 ， 在系统方案设计时应考虑冗余的两路电网电源供电方\n式 ， 必要时应考虑配备 UPS 和应急发电机等应急供电设备 。\n23 ． 2 双总线配电架构介绍\n数据中心常用的 UPS 不间断供电系统的基本类型有三种 ： “ N ” 系统 、 并联冗余 “ N + 1 ”\n系统以及并联冗余 \"2N ” 系统 。 本节主要介绍数据中心大多采用的并联冗余 “ 2N ” 系统 。\n图 2 ． 8 的配电架构是完全独立的最高可用级别的 \"2N ” 系统 ； 图 2 一 9 的配电架构是以\n2N 系统为拓扑进行基础优化后的配电架构 ， 可称为 “ ^ 2N \" 系统 。\n市电\n柴油\n发电机\n市电\n柴油\n发电机\nAF\nATS\n图 2 ． 8\nAIS\nUPS 、 或\n配电输人\nN+X 系统\ntJ 吓 、 或\n配电输人\nN + \\ 系统\n典型的完全独立的 \"2N ” 系统\n配电输人\n配电输人\n配电输人\n图 2 ． 9\n0 吓 N 或\nN+Xh 统\ntJPS N 或\n丶 + X 系统\nUPS 、 或\n、 + \\ 系统\n“ ^ 2N ” 系统\n输出配电 +\n列头柜\n输出配电 +\n列头柜\n输出配电 +\n列头柜\n输出配电 +\n列头柜\n输出配电 +\n列头柜\n机柜\nPDU\n机柜\nPDU\n机柜\nPDU\n机柜\nPDU\n\"2N \" 和 “ 厶 2N ” 系统差异 ： 相对于 \"2N ” 系统而言 ， “ ^ 2N ” 系统可选用容量较小","pdf_page":37},{"text":"24 ※ 京东数据中心构建实战\n的设备 ， 对于相同容量的数据中心 ， 两个系统的设备容量比是 3 ： 2 ， 所以 “ A 2N ” 系统对\n大容量数据中心供电方案更具有灵活性 。\n“ 2N ” 和 “ ^ 2N ” 系统共同点 ： 对于双输人电源负载 ， 两条供电线路是冗余的 ； 对于\n设备 ， UPS 输人输出配电柜 、 UPS 系统 、 列头柜等配电设备都是对应冗余的 ； ATS 为两条\n线路共用设备 ， 依靠机械转换 ， 具有非常好的隔离功能 。\n2 ． 3 ． 3 断路器的选择\n1 ． 断路器分类\n低压断路器是一种不仅可以接通和分断正常负荷电流和过负荷电流 ， 还可以接通和分\n断短路电流的开关电器 。\n按结构形式 ， 断路器可分为以下几种 ：\n」 ACB ： 空气断路器 ， 具有大电流 、 高分断能力 ， 动态稳定性 、 热稳定性强 ， 具有电\n网监控功能 ， 通常用于主低压配电柜的主进断路器 。\n」 MCCB ： 塑壳断路器 ， 具有中等电流和高分断能力 ， 动态稳定性 、 热稳定性强 ， 动\n作快速灵活 ， 具有多种操作形式 ， 可上下扳断 、 左右旋转或电动机驱动 ， 具有电网\n监控功能 ， 通常用于主低压配电柜的分路断路器或中间级的主输人断路器 。\n」 MCB ： 小型断路器 ， 用于小电流分断保护 ， 各项性能适当 ， 自复位 ， 有接地保护 、\n漏电保护 、 过电压 / 欠电压保护 、 电流驱动等辅助功能 ， 便于组合 ， 更换快捷 。 通\n常用于终端配电线路 。\nACB ： 空气断路器\nMCCB ： 塑壳断路器\nMCB ： 小型断路器\n2 ． 断路器设计\n（ 1 ） 断路器基础知识\n1 ） 脱扣器\n主低压\n配电柜\n中间级\n配电柜\n负载\n配电柜\n电源\n负载设备 、 “\n或发电机\n》 第一级\n， 第三级\n图 2 刁 0 断路器的分类及应用\n脱扣器与断路器是机械上的相连 ， 是用以释放保持机构并使断路器自动断开的装置 。","pdf_page":38},{"text":"· ： · 25\n第 2 章数啹中心供配电系统\n脱扣器通常分为两种类型 ， 即热一磁式和电子式 。 安装结构为内置的 （ 只有热一磁式 ）\n和可置换的 。 热一磁式脱扣器简单且便宜 ， 但保护值不能整定 。 电子式脱扣器提供了更精\n确和全面的整定来更好地适应电气系统来满足它们的要求 。 表 2 刁 0 所示总结了 630A 以下\n断路器这两种脱扣器的特性 。\n表 2 一 10 保护整定的定义和脱扣器的应用\n过载保护 《 热脱扣或\n长时间脱扣 ）\n长延时\n短路保护 （ 磁脱扣或\n时间脱扣 ）\n短延时\n路保护 ， 瞬间脱扣\n或 lrth\nTm\n过载电流的整定\n延迟长时间后脱扣 （ 例如电动\n机起动 ）\n短路电流的整定\n在电子式脱扣器上 ， lm 是的\n数 （ 通常为 2 一 10 倍的\n延迟短时间后脱扣 （ 例如与下\n线断路器的时间选择性 ）\n瞬间矩路的整定只取决于脱扣\n器的额定值 （ 例如对静态开关的\n保护 ）\n所有脱扣器\n电子式脱扣器 （ 例如 STR53UE 、\n53SV)\n所有脱扣器\n电子式脱扣器 （ 例如 STR53UE 、\n53SV)\n电子式脱扣器 （ 例如 STR22SE 、\n23SE 、 23SV 、 53SV 、 22ME 、 23ME)\n2 ） 选择性 、 级联 、 限流\n（ a ） 选择性 ： 选择性来自断路器的正确选择和整定 ， 例如在发生故障时 ， 只脱扣上线的\n第一个断路器 ， 从而选择性将电气系统中承受故障影响的部分严格地限制在最小的范围内 。\n表 2 ． 1 1 中概括了多种断路器选择性的类型 。\n表 2 ． 11 断路器选择性的类型\n选择性\n电流选择性\n时间选择性\n能量选择性\n零选择性互锁\n所有类型的脱扣器\n只有电子式脱扣器\n只有 Compact NS\nCompact NSX 400 到 Masterpact\n加 STRxxUE 脱扣器\n故障电流低于上线断路器的整定阈值上线 > 不下线\n和 / 上线 > / 下线\n通过长延时过载电流 （ 们和短延时短路电流 （ lm ） 延\n迟上线断路器脱扣\n上线的电弧压力不足以脱扣上线的断路器 ， 但足以脱\n扣下线的断路器\n如果下线也检测到了短路 ， 则延迟上线断路器脱扣 。\n用一根电缆附助线连接上线和下线的脱扣器 《\n（ b ） 限流 ： 当大的故障电流冲击断路器时 ， 断路器的接点在电动力的作用下分离 ， 产生\n的电弧及其电阻限制了短路能量 。","pdf_page":39},{"text":"26 ※ 京东数据中心构建实战\n（ c ） 级联 ： 如图 2 引所示 ， 当电气系统的下线发生短路时 ， 故障电流也会流过上线的\n断路器 。 这时上线断路器将限流 ， 从而削弱了施加\n在下线断路器上的电流 ， 进而增强了下线断路器的\n分断能力 。\n（ 2 ） 断路器的选择\n」 额定值 ： 选择断路器的额定值 （ 额定电流 ）\n必须大于受保护的下线电缆的额定电流 。\n」 分断能力 ： 选择断路器的分断能力必须大于\n安装点的短路电流 。\n」 lr 和 lm 阈值 ： 表 2 刁 2 给出了如何确定 lr 和\n/ m 的整定阈值以确保选择性 ， 其取决于上线\n在短路期间 ， 上线\n断路器部分分断实现\n限流\n无论如何 ，\n下线断路器都\n要完全分断\n图 2 1 上线和下线之间的选择性与级联\n和下线的脱扣器 。\n下线电路的类型\n下线的脱扣器\n配电保护\n异步电动机保护\n表 2 ． 12 和 lm 的整定阈值\n/ ; 上线 ／ / ， 下线\n各种类型\n> 上 6\n> 3\nlm 上线 / 下线\n热磁脱扣器\n> 2\n/ 上线 / I,„ 下线\n电子脱扣器\n> 1.5\n> 1.5\n注 ： （ 0 时间选择性必须由有资质的人员来执行 ， 因为脱扣前的时间延迟会增加下线 （ 电缆 、 半导体等 ） 的\n热应力 （ / 20 。 如果 CB2 的悦扣由 / 延时阈值延迟的话 ， 必须要格外小 ，\n（ 2 ） 能量选择性不取决于脱扣器 ， 而只取决于断路器本身 ．\n2 ． 3 ． 4 过电流保护\n过电流故障的保护是低压配电系统没计的关键 。 低压断路器的合理设计及选型是确保\n数据中心负载安全用电的关键 。\n1 ， 过电流的定义\n大于回路导体额定载流量的回路电流都是过电流 ， 包括过载电流和短路电流 “\n0 ） 过载电流\n回路绝缘损坏前的过电流称为过载电流 。 电气回路因所接用电设备过多或所供没备过\n载 （ 例如所接电动机的机械负载过大 ） 等而过载 。 此时电流值只有回路载流量的几倍 ， 其后\n果是工作温度超过允许值 ， 使绝缘加速劣化 ， 寿命缩短 ， 但并不直接引发灾害 。\n（ 2 ） 短路电流\n回路绝缘损坏后的过电流称为短路电流 。 当回路绝缘因种种原因 （ 包括过载 ） 损坏 ， 电\n位不相等的导体经阻抗可忽略不计的故障点而导通 ， 这种情况称为短路 。 由于这种短路回\n路的通路全为金属通路 ， 故这种短路被归为金属性短路 ， 其短路电流值可达回路导体载流","pdf_page":40},{"text":"第 2 章数据中心供配电系统\n量的几百以至几千倍 ， 它可产生异常高温或巨大的机械应力从而引起种种灾害 。\n2 ． 配电系统线路保护\n27\n低压配电系统包括主配电 、 分支配电和终端配电 。 通常采用两台电源变压器通过单母\n排分段后分列运行 ， 又可通过两分段母排之间的联络开关相互联络 ， 保证整个配电系统的\n供电连续性和工作可靠性 ： ； 配电系统中的馈线 （ 配出线路 ） 常采用电缆或母线槽系统 ， 并选\n用断路器或熔断器保护配出线路可能出现的过载和断开故障 。 选择馈线电缆截面依据过载\n保护 、 短路保护 、 电乐降和人身安全等 4 个要素 。\n被保护回路内任一点发生短路时 ， 保护电器都能在被保护回路的导体温度上升到允许\n限值前的时间内切断电源 》 此时间可依下式计算\nt=(KS/I)2\n短路电流通过的时间 （\n式中 ： /\n导体的截面积 (mm2 ） ；\n5\n短路电流有效值 ， 即方均根值 （ A ） ；\nK 一一计算系数 ， 它取决于导体和绝缘的材质 ， 以及导体通过短路电流时的起始\n温度和最终温度 。\n需注意 ， 上式只适用于 ' 不大于 5s 和不小于 0 ． ls 的情况 。 这是因为短路产生的热量在\n5s 内尚不及逸散 ， 超过 5s 后热量开始逸散 ， 上式不再适用 。 而当 ' 小于 0 ． 1 s 时 ， 短路电流\n中大幅值的非周期电流分量的发热将起显著作用 ， 上式也不再适用 。 当 ' 小于 0 ． 1 s 时 ， 导\n体的热承受能力 K2s2 应大于短路保护电器切断电源前通过的短路电流的热效应非周期分量\n0 值 ， 即\nK2S2 > / 方\n此 / 2 ' 值无法在设计时进行计算 ， 应由制造商根据试验结果提供 。\n配电线路除了过载和短路故障外 ， 在分支配电和终端配电线路时 ， 应更重视绝缘 （ 或接\n地 ） 和过电压故障 ， 因为这类故障直接危及用户的生命安全 。\n3 ． 保护电器的选择\n配电线路保护电器主要选用断路器和熔断器 。 断路器主要分为 A 类断路器和 B 类断路\n器 。 断路器的选择性保护配合主要指 ： A 类断路器之间的保护配合 ， 用电流选择性 （ 或能量\n选择性 ） 原则评价 ； B 类断路器和 B 类 （ 或 A 类 ） 断路器之间的保护配合 ， 用时间选择性原\n则评价记\n」 A 类断路器 ： 通常指 MCB 和 MCCB ， 一般为限流型断路器 ， 其脱扣特性間线由过\n载反延时脱扣和短路瞬动脱扣两段曲线组成 ， 即凵两段保护 。 配电线路发生短路\n故障时 、 短路瞬间的电流包含了瞬态非周期分量 ， 短路瞬态的冲击系数与短路电流\n的稳态值有关 。 利用 A 类断路器可限制瞬态短路电流的峰值 ， 快速切除和隔离断路\n故障 。","pdf_page":41},{"text":"28 ※ 京东数据中心构建实战\n」 B 类断路器 ： 通常指 ACB ， 又称选择性型断路器 。 其脱扣特性由过载反延时脱扣 、\n短路短延时脱扣和短路瞬动脱扣三段間线组成 。 该类断路器通常作为变压器总保护\n开关 、 母排联络开关和主干线配电保护开关 。 为了确保整个配电系统供电的连续性\n和可靠性 ， 需要短时耐受短路电流 ， 让下级 A 类断路器切除短路故障 ， 确保非故障\n线路连续供电 。\n4 ． 过电流保护电器时间一电流特性\n除特殊情况外 ， 回路都应装设断路器 、 熔断器之类的过电流保护电器来防范电气过载\n和短路引起的灾害 。 保护电器的时间一电流特性应与被保护回路导线热承受能力特性相配\n合 ， 如图 2 ． 12 所示 。 过载保护应为返时限特性 ， 与被保护回路导体绝缘的热承受能力的返\n时限特性相对应 。 当过载电流的幅值过大和持续时间过长影响回路的绝缘性能时 ， 它应在\n规定时间内动作 ， 以防绝缘劣化导致短路的发生 。 短路保护应在回路内出现短路电流时尽\n快动作 ， 以防止短路电流产生的异常高温或电弧 、 电火花烤燃可燃物质引起火灾 ， 或防止\n短路电流产生的机械效应引起的灾害 。\n配电回路首端的过电流保护电器所保护的主要对象是电气线路 ， 不一定要求它对所供\n设备也起过电流保护作用 。\n' （ 时间 ）\n断路器的时间一电路\n特性曲线\n熔断器的时间一电流\n特性曲线\n被保护回路的热\n承受能力特性曲线\n0\n/ （ 电流 ）\n图 2 刁 2 过电流保护电器与被保护回路的特性配合\n5 ． 短路保护动作的选择性\n在低压电气装置设计中如何保证短路保护上下级动作的选择性 ， 以避免越级跳闸引起\n大面积停电事故是相对复杂的问题 。 即使安装带有短延时动作的三段保护的断路器 ， 也不\n能完全避免越级跳闸 。 这是因为当故障回路阻抗小时 ， 下级回路的短路电流甚大 ， 超过了\n上级断路器瞬动防护的整定值 ， 瞬动脱扣器越级动作而短延时保护不起作用 。 无选择性跳\n闸会导致停电范围扩大 ， 使一些重要负荷突然断电 ， 常因此引起重大事故 。 为此一些重要","pdf_page":42},{"text":"第 2 章数据中心供配电系统 ※ 29\n设备不得不直接自变电站引专线供电 ， 这自然要增加配电盘及回路数 。 另一解决办法是取\n消上级的瞬动脱扣 ， 靠短延时脱扣切断短路电流以保证选择性 ， 但这又将为保证线路热稳\n定而增大线路截面 ， 所以都不是理想的措施 。\n短路保护中选择性得不到保证的问题近年来已能解决 。 由于电子信息技术的迅速发展 ，\n20 世纪 80 年代国际上推出了智能型断路器 ， 它有许多新功能 ， 使低压配电技术得到很大的\n进步 ， 其中之一就是级间选择性连锁技术 （ 简称 zs 以它能完全有效解决短路保护中级间\n无选择性瞬动跳闸的问题 ， 其原理可用图 2 ． 13 来说明 。 图中末端回路上的断路器仍是具有\n长延时和瞬动的一般断路器 ， 断路器 QF3 、 QF2 和 QFI 都是带有长延时 、 短延时和瞬动以\n及 ZSI 功能的智能型断路器 。 采用 ZSI 时要求在智能型断路器间敷设一条与主回路并列的\n信号回路 ， 如图 2 刁 3 中虚线所示 。\nQFI\n0 ． 5 、\nD\nQF2\n0 ． 3s\nC\n一 ` 连锁信号线\nQF3\nQF4\n用电设备\n图 2 刁 3 级间选择性连锁原理简图\n末端回路是最易发生短路的线段 。 如图 2 3 所示 ， 在 A 点短路时 ， QF4 瞬时动作 。 这\n时 QF3 也检测出短路电流 ， 它通过信号线给 QF2 和 QFI 发出信号 （ 同理 ， QF2 也给 QFI\n发出同样信号 ） ， 使 QF2 、 QFI 的瞬动元件被锁住而不动作 ， 同时 QF3 也给自己发出信号而\n将瞬动脱扣自锁 ， 以保证和 QF4 间的选择性 。 此时 QF3 仍保留 0 ． ls 的短延时动作 ， 以作为\nQF4 的后备保护 。 当图 2 刁 3 中所示 B 点短路时 ， 情况相同 ， QF3 给 QF2 和 QFI 发出连锁\n信号 ， 本身也自锁而延时 0 小动作 。 因为此点 （ B 点 ） 短路电流不大 ， 而延时又甚短 ， 一般\n不会因达稳定要求而加大导体截面 。 当 c 点短路时 ， QF2 检测出短路电流 ， 它发出连锁信\n号 ， 使 QFI 不能瞬动而只剩 0 ． 5s 的延时动作 ， 而 QF2 本身未自锁 ， 可瞬时动作 ， 从而大大\n减少大短路电流对回路导体的热效应 。 当 D 点短路时 ， QF 1 并未接到前级断路器发来的连\n锁信号 ， 它可立即动作 ， 从而有效保护了导体 。\n由上可知 ， ZSI 这项新技术的应用可使配电系统设计得更为合理 ， 它保证了短路保护的\n选择性 ， 但无须增加配电回路数量 ， 也无须为保证热稳定而加大回路截面 。 故对于供电等\n级高的数据中心项目 ， 除按常规使用智能断路器的过电流瞬动保护 、 短延时 、 长延时保护\n和接地故障防护的四阶段保护外 ， 还应根据实际选型的断路器应用 ZSI 功能 。\n2 、 3 ． 5 ATSE 系统\n1 ． ATSE 概述\nGB/T 14048m 一 2m6 《 低压开关设备和控制设备第 6 刁部分 ： 多功能电路转换开\n关电器 》 中定义 ， ATSE 是适用于额定电压交流不超过 ] 000V 或直流不超过巧 00V 的自动","pdf_page":43},{"text":"30 ※ 京东数据中心构建实战\n转换开关电器 ， 用于在转换过程中中断对负载供电的电源系统 。 该部分旨在规定电器的特\n性 、 电器必须遵循的有关条件 、 证明符合这些条件的试验及进行这些试验的方法 、 应该在\n电器上标明的数据及制造商需提供的数据等内容 。 ATSE 是由一个 （ 或几个 ） 转换开关电器\n和其他必需的电器组成 ， 用于监测电源电路 ， 并将一个或几个负载电路从一个电源转换至\n另外一个电源的电器 ， 称为自动转换开关电器 。 ATSE 主要用于紧急供电系统 ， 一般单独或\n者组网完成市电之间或者市电与柴油发电机之间的电源切换 。\n根据 GB/T ] 4048 山一 2016 ， ATSE 可分为 PC 级和 CB 级两个级别 。 PC 级为能够接通 、\n承载 ， 但不能用于分断短路电流的 ATSEO CB 级为能够接通 、 承载并能分段短路电流 、 配\n备过电流脱扣器的 ATSEc pc 级和 CB 级的主要区别在于是否具有过电流保护功能 ， 即当\nATSE 负载侧发生过载或短路故障时 CB 级 ATSE 将自动切断故障 ； 而 PC 级 ATSE 因无切\n断过电流的功能 ， 从而需要承载相应的过电流 。 无论什么形式的 ATSE ， 从结构看都是由\n三部分构成 ： 开关本体 （ 或者称为主触头开关 ） 、 传动机构 （ 包括驱动机构和传动机构 ） 、 控\n制器 。\n目前市场上提供的产品 ， 按照结构分 ， 有以下几种类型 。\n」 两个接触器 + 机械连锁 + 控制器 。\n」 两个断路器 + 传动机构 （ 电机驱动十转动板 / 拨动版 ） + 控制器 ()B 级 ATSE)c\n」 两个刀开关 （ 或负荷一隔离开关 ） + 传动结构 （ 电机驱动 + 齿轮传动 / 连杆传动 ）\n控制器 （ PC 级 ATSE)L\n」 单一负荷开关 + 双电磁力驱动 + 控制器 （ PC 级 ATSE)0\n」 一个转换开关 + 单电磁力驱动 + 控制器 （ 一体式 PC 级 ATSE ） 。\n2 ． ATSE 的分类选择\n在低压配电系统中 ， 依据 GB 50052 一 2009 《 供配电系统设计规范 》 的要求 ： 对于较重\n二级消防用电设备的供电 ， 应在\n二级负荷 ， 应采用双电源或双回路供电 ， 对一\n要的一\n最末一级配电箱处做自动切换 。\n（ 1 ） CB 级和 PC 级 ATSE 的选择\nCB 级 ATSE 固有的特点就是具有过电流保护功能 。 CB 级 ATSE 的低压断路器选型\n与上下级出线回路低压断路器选型配合应满足配电保护选择性的要求 ， 否则容易导致上下\n级同时跳闸 。 特别是当 ATSE 的断路器与下级断路器同时跳闸后 ， 由于 ATSE 的动作输人\n信号是取自 ATSE 的上口 ， 当正常电源侧电压或频率都正常时 ， ATSE 的控制器检测不到\n电源故障 ， 开关就不会自动转换 ， 就会造成同一 ATSE 下的其他重要负荷电源供电中断的\n事故 。\nPC 级 ATSE 只有电源转换功能 ， 没有短路及过载保护功能 ， 整个开关都是独立重新设\n计的一体式结构 ， 操作机构简单 、 可靠 ， 主触头切换容量大 ， 抗氧化性能好 ， 耐短路电流\n冲击能力强 ， 转换速度快 。 如果出现 ATSE 前端与后端断路器选择性保护不当 ， 同时跳闸 ，","pdf_page":44},{"text":"第 2 童数据中心供配电系统\nATSE 能够检测到电源停电 ， 将会转换到备用电源 ， 确保其他重要负荷供电 。\n（ 2 ） ATSE 前端隔离电器\nATSE 不应作为隔离电器使用 ， 其前端应设隔离电器 。\n目前 ATSE 有二段式和三段式两种 。 二段式开关主触头仅有两个工作位 （ 正常电源位和\n备用电源位 ） ， 这种 ATSE 转换动作时间较快 ； 三段式开关主触头有三个工作位 ， 比二段式\n多个 “ 零位 \" ， 零位时主触头处于空挡 ， 负载断电时间相对较长 ， 是二段式的 2 、 3 倍 。\n段式 ATSE 设置 “ 零位 \" 的主要作用是当负载为高感抗或大电机负载时 ， 避免冲击电流做\n“ 暂态停留 \" ， 以及兼做非消防电源断电 ， 而不是用于负载维修时隔离 ： · 通常考虑 ATSE 自\n身也需要检修和维护 ， 所以在配电系统中 ATSE 前端应设置隔离电器 。\nATSE 前端隔离电器的选择建议 ：\n」 CB 级 ATSE: 前端只设置隔离电器 （ 负荷 、 隔离开关 ） ： ，\n」 PC 级 ATSE ： 当配电系统采用树干式供电时 ， 其 ATSE 前端设置符合隔离要求的断\n路器 ； 当采用放射式供电时 ， 此断路器设于上级 ， ATSE 前端只需设隔离电器 （ 负\n荷 、 隔离开关 ） 。\n（ 3 ） 用作电气隔离的三相四极 （ 或单相两极 ） ATSE 的电气性能\n四极 （ 或两极 ） 开关用作隔离电器时 ， 应满足下列电气隔离的主要要求 ： 每个极的两个\n断开的触头间间隔应能承受沿线路传导的雷电冲击过电压 ， 而不会被击穿跳弧导电伤害维\n修人员 。 在 220V ／ 380V 系统内 ， 配电回路和末端回路 （ III 级 ） 耐冲击过电压的开关应能耐\n受 5kV 的冲击过电压 、 电气装置进线处 （ IV 级 ） 耐冲击过电压的开关应能耐受 8kV 的冲击\n过电压 。 此冲击电压指全新的开关电器在干燥清洁状态下能耐受的电压 。 II 级和级耐冲\n击过电压的开关不得用作隔离电器 。\n具体电气设备耐冲击过电压水平的分级参考 GB 50057 一 2m0 《 建筑物防雷设计规范 》 ：\n」 开关电器两断开的触头间的泄漏电流 ， 在干燥清洁状态下不应超过 0 ． 5mA ， 在开关\n电器规定的使用寿命行将终了前不应超过 6mA0\n」 隔离电器并不要求有明显可见的断开点 ， 但要求开关电器的分合状态应可以观察\n到 ， 可用 “ 分 \" “ 合 \" 之类的文字符号或不同的颜色标志予以明确 。\n」 开关电器应能防止无意的合闸 ， 即除管理人员有意操作外 ， 电器本身不可能由于其\n他原因 （ 如受到振动之类的影响 ） 而自行合闸 。\n」 开关电器应能承受通过它的短路电流的热效应 ， 即在它的负荷侧发生短路时 ， 互相\n接触的两个触头不会因短路电流的热效应而熔化焊牢 ， 无法分断 。 因为在发生短路\n后正需要拉开隔离电器以隔离所有带电导体来进行修理 。\n需要说明 ， 符合上列要求的四极开关 （ 例如四极断路器 ） 才可兼用作电气隔离 ， 应由制\n造商在产品说明书中予以明确该四极开关是否具有电气隔离功能 。","pdf_page":45},{"text":"32 ※ 京东数据中心构建实战\n3 ． ATSE 极数选用原则\n《 自动转换开关电器 ATSE 设计应用导则 》 中建议了三相四线制配电系统中 ATSE 的选\n用原则 ：\n」 同一接地系统中带漏电保护的两个电源的下级电路 ， 以及两种不同接地系统间 （ 包\n括两个不同中性线接地点的 TN · S 系统 ） 选用 ATSE 时 ， 三相四线制供电应选用四\n极 ATSE ， 单相制供电应选用两极 ATSEO\n」 正常供电电源与备用发电机之间采用不同的接地方式时 ， 其转换开关应选用四极\nATSED\n」 IT 接地系统引出中性线时 ， 三相四线制供电应选用四极 ATSE ， 单相制供电应选用\n两极 ATSE0\n」 在有总等电位联结时 ， TN-S 、 TN-C-S 系统除上述三条原则外 ， 一般不需要设四极\nATSE0\n」 TN-C 系统严禁采用四极 ATSE:\n生 ATSE 单点故障解决方式\n根据 GB 50174 一 2017 《 数据中心设计规范 》 中 8 ． l. 1 7 条规定 ： “ 正常电源与备用电源\n之间的切换采用自动转换开关电器时 ， 自动转换开关电器宜具有旁路功能或采取其他措施 ，\n在自动转换开关电器检修或故障时 ， 不应影响电源的切换 。 \"\n对于大中型数据中心来说 ， 当用电设备日常维护及损坏维修仍要确保连续供电时 ， 可\n选用旁路隔离型 ATSE 或者采用系统冗余方案 。 ATSE 具备一个双投隔离开关 ， 当需要检\n修 ATSE 时 ， 将双投隔离开关置于检修位置 ， 既可以检修 ATSE ， 又不会影响对设备的\n供电 。\n旁路型自动转换开关至少需要具备以下功能 ：\n」 旁路电源的容量不小于自动转换开关的额定容量 。\n」 旁路隔离开关能在用电负载不停电的情况下 ， 电源经过旁路至负载 。\n」 切换至旁路电源时 ， 能安全隔离自动转换开关及相关控制电源 ， 保证自动转换开关\n的检修及维护能够安全进行 。\n」 应设置明确的旁路隔离标志 ， 显示系统状态 。\n」 应设置安全可靠的电子和机械联锁 ， 防止误操作 。\nUPS 列头柜输出配电和机柜配电\n23 ． 6\n数据中心的 UPS 输出配电和机柜配电系统 ， 具备数据中心特有的供电特性 ， 其设计方\n式和建设理念与 UPS 前端低压配电系统存在差异 。\n1 ． UPS 列头柜输出配电\n随着 IT 用户对电子信息设备配电可靠性 、 灵活性有更高的需求 ， 更精准地用电成本控","pdf_page":46},{"text":"第 2 章数据中心供配电系统 ※ 33\n制 ， 更智能地电子信息设备管理 ， 要求数据中心配电列头柜不但要完成基本的配电功能 ，\n同时应具备监控管理功能 ， 方便数据中心管理及运维人员能够及时准确地了解机柜负载加\n电情况 ， 各配电分支回路运行状态 、 各种配电参数以及不同集群的电量消耗等 。\n（ 0 安全管理功能\n包含全面的电源管理功能 ， 将配电系统完全纳人数据中心监控系统 ， 监测内容丰\n富 ： 监控所有回路 （ 包括每一个输出支路 ） 断路器电流 、 开关状态 、 运行负载率等 ， 使\n数据中心管理员对配电系统运行状况一目了然 ， 便于提早发现安全隐患 ， 有效规避\n风险 。\n（ 2 ） 运营成本管理功能\n随着数据中心规模不断增大 ， 耗电越来越多 ， 数据中心运行成本被逐渐关注并重\n视 ， 服务器电源管理系统可实时侦测 、 精确计算及测量每一服务器机架的运营成本 ， 每\n一路开关的用电功率和用电量 。 通过后台监控系统可以分月度 、 季度 、 年度进行报表\n统 i 、 0 ，\n基本监控参数包括 ：\n」 主路监控 ： 三相电压 、 三相电流 、 频率 、 有功功率 、 无功功率 、 视在功率 、 功率因\n数 、 谐波 、 零地电压 、 负载百分比 、 开关量 、 总电量等 。\n」 支路监控 ： 开关状态 、 额定电流 、 实时电流 、 功率 、 负载百分比 、 电能等 。\n」 报警信息 ： 过电压 、 过流 、 缺相 、 三相不平衡 、 支路电流超限 、 开关异常等 。\n（ 3 ） 纳人数据中心监控系统\n列头柜提供 RS232 / 485 或 SNMP 多种智能接口通信方式 ， 实现远程监控 ； 其所有信息\n通过一个接口上传 ， 系统更加可靠 ， 节省监控投资 。\n（ 4 ） 配电系统灵活性\n为了保证系统三相平衡 ， 列头柜提供可热插拔断路器 ， 支路安装容量通常可选用 16A 、\n32A 、 63A 单极或三级微断路器 。\n（ 5 ） 零地电压要求\n为了满足数据中心零地电压要求 ， 可根据实际环境衡量是否可在列头柜内置隔离变\n压器以降低堆地电压的需求 。 若设置隔离变压器 ， 需将隔离后的中性线接地 。 通常可使\n电子信息设备负载输人端零地电压降低到 0 巧 v 的水平 ， 从而有效保证电子信息设备良好\n供电 。\n2 ． 机柜配电\n机柜插座 PDU ， 即电源分配电源 ， 又称电源分配管理器 ， 是数据中心机柜配电的主要\n载体 。 电源分配是指电流 、 电压和接口的分配 ， 电源管理是指开关控制 （ 包括远程控制 ） 、\n电路中的各种参数监视 、 线路切换 、 承载的限制 、 电源插口匹配安装 、 线缆的整理 、 空间\n的管理及电涌防护和极性检测 。 PDU 和普通插座的区别如表 2 ． 1 3 所示 。","pdf_page":47},{"text":"34\n京东数据中心构建实战\n表 2 ． 13 PDU 和普通插座的区别\n对比项目\n产品结构\n技术性能\n内部连接\n输出方式\n负载能力\n功率分配\n力学性能\n安装方式\n普通插座特点\n简单 、 普通 、 固定式结构\n功能单一\n一般多为简单焊接\n直接 、 平均输出\n负载电流一般飞 ] 6A\n功率平均输出\n机械强度一般 ， 长度受限\n普通摆放或挂孔式\nPDU 插座特点\n模块化结构 ， 可接受客户需求量身定制\n控制 、 保护 、 检测 、 分配等功能强大 ， 输出可任意组合\n端子插接 、 螺纹端子固定 ` 特殊焊接 、 环形接线等形式\n可奇 / 偶位 、 分组 、 特定分配等方式输出\n负载电流大 ， 可达 32A 以上\n可按照技术需求逐位 ／ 组地进行负载功率分配\n机械强度高 ， 不易变形 ， 长度可达 2m 以上\n安装方式 、 方法及固定方向灵活 、 多样\nPDU 插座随着数据中心的兴起 ， 功能不断完善并强大 。 可实现电流 、 电压 、 功率 、 电\n能显示模块热插拔功能 ， 即在系统正常运行中 ， 当任一台电源分配设备的显示功能部分发\n生故障需要维修或更换时 ， 可在线维护不断电 ； 具备电源插头防松动装置 ， 可有效解决特\n殊电子信息设备 I EC C 14 电源插头在插人 ] EC C 1 3 插座后因受外力晃动 、 碰撞而造成插头\n松动 、 移位或脱落的问题 ， 并杜绝由此问题带来的因插头接触不良而产生瞬间尖峰脉冲十\n扰 、 影响电子信息设备或造成正在运行的系统死机 、 电源输出停顿 、 供电中断所造成的新\n问题 ； 电源保护防雷器依据 IEC 标准设计 ， 专用于精细保护单相交流供电的敏感设备 ， 应\n用于设备端作为电源第三级保护 ， 使设备免遭由雷击或电子十扰产生的瞬态过电压的损坏 。\n电源保护防雷器通常采用两级串联式联动保护 ， 最大通流量可达 20kA, 电压保护水平可以\n低至 800w PDU 插座还具备远程监控功能 ， 可针对网络设备和服务器群实现远程电源集中\n管理解决方案 ， 可远程监控 、 测量 、 统计 、 分析数据中心设备用电状况 ` 〕\n23 ． 7 电子信息设备特性\n建设数据中心供配电系统必须详细了解供配电系统的服务对象一一数据中心电子信息\n设备及其电源 ， 了解其特点 ， 对合理设计 、 运营管理数据中心具有重要意义 。 数据中心的\n电子信息设备主要是服务器 、 路由器 、 网络交换机 、 存储器等 ， 但主要的耗电设备是服务\n器 ， 且其他电子信息设备电源系统的设计和服务器电源系统的设计类似 。 因此 ， 本章主要\n讨论服务器电源系统的用电特性 。\n1 ． 服务器电源系统标准简介\n服务器电源按照标准主要可以分为 ATX （ Advanced Technology Extended ） 电源和 SSI\n（ S erver System lnfrastructure ） 电源两种 。 ATX 标准使用较为普遍 ， 主要用于台式机 、 工\n作站和低端服务器 ； 而 SSI 标准是随着服务器技术的发展而产生的 ， 适用于各种档次的服\n务器 。","pdf_page":48},{"text":"第 2 章\n（ 1 ） 强制性标准 （ 电源必须满足的标准 ）\n数啹中心供配电系统\n35\n电气安全方面 ： GB 4943 彐一 2011 《 信息技术设备安全第 1 部分 ： 通用要求 》 规定 ，\n产品不仅要符合该标准的要求 ， 还必须能够获得权威机构的认可才能够进行生产和销售 ，\n也就是通常所说的安全认证亡\n谐波电流方面 ： GB ] 7625 ， 1 一 2 （ 月 2 《 电磁兼容限值谐波电流发射限值 （ 设备每相输\n人电流 《 ] 6A ） 》 规定 ， 目前国内要求对电源产品进行 3C （ China Compulsory Certification)\n强制认证\n（ 2 ） 非强制性标准 （ 推荐标准 ）\n电磁兼容方面 ：\n」 GB 9254 一 2008 《 信息技术设备的无线电骚扰限和测量方法 》 ， 该标准主要对产品\n产生的传导干扰和辐射十扰提出了限制 。 其目的就是要求产品在使用时 ， 不能干扰\n其他设备的正常运行 、\n」 G B/T 17618 一 20 巧 《 信息技术没备抗扰度限值和测量方法 》 。\nGB 9254 一 2008 着重于产品发出的干扰 ， 而 GB/T 17618 一 20 巧则是产品应具备的抗干\n扰能力 ， 只有同时满足这两方面的要求才算完善的产品 ， 才能保证不同的设备同时使用时\n不会互相影响 。\n综合性 ： G B/T 14714 一 2008 《 微小型计算机系统设备用开关电源通用规范 》 是专门针\n对计算机电源产品编制标准 ， 内容涉及产品的技术要求 、 实验方法 、 检验规则 、 标志 、 包\n装 、 运输 、 储存等内容 。\n（ 3 ） 企业标准 （ lntel 关于服务器电源相关设计文件 ）\nlntel 关于 PC 和服务器电源的相关设计文件是目前该领域重要的产品设计参考 。 这些\n文件几乎涵盖了从 PC 和服务器电源的外形结构 、 接口定义到各个输人输出参数的定义及设\n定等所有特性 。\n1 ） ATX 标准\nlntel 在 ] 997 年推出了 ATX 电源规范 。 ATX 标准的电源与以往电源相比 ， 在可控性 、\n可管理性以及散热 、 机箱布局等方面做了很多改进 。\nATX 电源是目前 PC 和服务器中普遍使用的标准电源 ， 包括单电源 、 冗余电源两种规\n格 。 单电源系统功率在 145 一 400w 之间 ， 最多可以提供对双处理器系统的供电支持 。 这种\n电源主要使用在和低档服务器上而在高档服务器中为了满足供电需求 ， 大多采用冗\n余电源系统 ， 即冗余热插拔电源 ， 可以在线更换 。 在服务器系统中应用冗余电源 ， 可以大\n大提高整个服务器系统的可靠性和可用性 。 这种电源的功率一般在每模块 175W 以上 ， 有\n01 、 2 + ] 、 3 + 1 等多种规格 。\n2 ） SSI 电源规范\n对电源而言 ， 随着 IA 服务器 （ 通常将采用血 el （ 英特尔 ） 处理器的服务器称之为 IA 服\n务器 ） 市场的不断扩大 ， IA 服务器的应用领域也更宽 ， 应用环境也更复杂 。 于是 ， 对 IA 服","pdf_page":49},{"text":"36 ※ 京东数据中心构建实战\n务器电源系统的负载能力 、 安全性 、 扩展性和通用性等方面提出了更高的要求 。 为此 ， ln 阉\n联合一些主要的 IA 架构服务器生产商推出了新型服务器电源规范一一 ． 一 SSI 规范 。 SSI 规范\n的推出是为了规范服务器电源技术 ， 降低开发成本 ， 延长服务器的使用寿命 ， 主要包括服\n务器电源规格 、 背板系统规格 、 服务器机箱系统规格和散热系统规格 。\n根据使用的环境和规模的不同 ， SSI 规范又可以分为 EPS 、 TPS 、 MPS 、 DPS 四种子\n规范 。\n」 EPS 规范 （ Entry Power Supply Specification) ： 主要为单电源供电的中低端服务器设\n计 ， 设计中秉承了 ATX 电源的基本规格 ， 适用于额定功率在 300 、 400W 的电源 ，\n独立使用 ， 不用于冗余方式 。 后来该规范发展到 EPS12V ， 适用的额定功率达到\n450 、 650w 。\n」 TPS 规范 （ Thin Power Supply Specification) ： 具有 PFC （ 功率因数校正 ） 、 自动负载\n电流分配功能 。 电源系统最多可以实现 4 组电源并联冗余工作 ， 由系统提供风扇散\n热 。 TPS 电源对热插拔和电流均衡分配要求较高 ， 它可用于 N+I 冗余工作 ， 有冗余\n保护功能 。\n」 MPS 规范 （ Midrange Power Supply Specification ） ： 这种电源主要针对 4 路以上 CPU\n的高端服务器系统而设计 。 MPS 电源适用于额定功率为 375 ～ 450W 的电源 ， 可单\n独使用 ， 也可冗余使用 。 它具有 PFC 、 自动负载电流分配等功能 。 这种电源元件的\n电压 、 电流规格设计 ， 以及半导体 、 电容 、 电感等器件工作温度的没计裕量都超过\n巧 ％ 。\n」 DPS 规范 （ Distributed Power Supply Specification) ： 电源是单 48V 直流电压输出的\n供电系统 ， 提供的最小功率为 800W ， 输出为 + 48V 和 + 12V0 DPS 电源采用二次\n供电方式 ， 输人交流电经过 AC · DC 转换电路后输出 48V 直流电 ， DC 48V 再经过\nDC-DC 转换电路输出负载需要的 +5V 、 + 12V 、 + 3 ． 3V 直流电压 。 制定这一规范主\n要是为简化电信用户的供电方式 ， 便于机房供电 ， 使 [ A 服务器电源与电信所采用\n的电源系统接轨 。\n2 ． 服务器电源对于数据中心供配电系统设计的基础意义\n服务器电源是整个数据中心供配电系统建设的重点 ， 了解服务器电源的相关特性对于\n数据中心的供配电系统建设具有重要的意义 。 充分了解服务器电源的容量 、 冗余方式 、 制\n冷要求和能效设计等主要指标对于数据中心供配电系统的设计是十分必要的 。 图 2 ． 14 为负\n载电源示意图 。\n（ 0 服务器电源容量\n在服务器的铭牌上 ， INPUT （ 输人 ） 220V 是指服务器电源的额定输人电压 ， 而电流是\n指最大额定输人电流 ， 表征电源在最低输人工作电压时的最大输人电流能力 ， 因此 ， 直接\n用额定输人电压乘以最大额定输人电流来表征额定输人功率是不正确的 。","pdf_page":50},{"text":"37\nAC/DC\n第 2 章\nDC/DC\nVR\n数据中心供配电系统\n负载\n电源单元\n风扇\n： 服务器\n： 机柜 《\n图 2 刁 4 电子信息设备电源拓扑示意图\nOUTPUT （ 输出 ） 功率 （ 通常带有 MAX) ， 表征该服务器电源的最大输出功率 ， 通常只\n有在服务器电源铭牌上才能看到 ， 即铭牌功率 ， 这个参数通常被当作设计参考值 。 但需要\n注意的是 ， 负载的实际容量并不直接等同于服务器电源的最大输出功率 。\n对于服务器的功率的理解 ， 通常有三种表示方法 ：\n」 铭牌功率 ： 即服务器电源铭牌功率 。\n」 最大工况功率 ： 服务器工作在最大用电负载时的耗电功率 。 通常约占到服务器铭牌\n功率的 80 ％ 左右 。 因为服务器厂商在选择电源时保留了 20 ％ 的裕量 。\n」 CPUIOO ％ 利用率工况功率 ： 即 CPU 工作在 100 ％ 利用率时的耗电功率 。 通常的功\n率范围值在 60 ％ ～ 70 ％ 铭牌功率 。\n（ 2 ） 服务器电源冗余\n服务器电源冗余是指服务器设备中广泛使用两个或两个以上的电源同时供电 。 这种多\n电源供电技术称为冗余电源 。\n1 ） 冗余电源的系统结构\n冗余电源系统采用输人总线 、 负载总线和共享总线的三总线电路结构 ， 如图 2 · 巧所\n示 。 电源 1 、 电源 2 一一电源 “ 为热插拔电源模块 ， 它们以并联方式相连接 ； CI 、 C2 ． 一 ． ℃ ”\n为各电源模块的控制模块 ； S 1 、 S2 ． 一 ． ． Sn 为受控调节器 ； SENSEI 、 SENSE2••• ••SENSEn\n为电源检测信号 ； FB 为负载电压反馈信号 。 系统正常工作时 ， 控制模块通过调整电源 1 一 ”\n的工作参数 ， 使系统均衡地使用每个电源模块 ， 即每个电源模块向系统提供相同的电流 ，\n这种工作模式称为电流共享 ； 或者控制受控调节器使得某一个 / 组电源工作 ， 其余个 / 组电\n源备份 。 冗余电源系统中的每个供电模块均可以热插拔 ， 一旦某个供电模块损坏 ， 就能在\n不停电的情况下完成维修工作 ， 而丝毫不影响系统的正常运行 。 热插拔是指将模块 、 板卡\n或电源等设备带电接人或移出正在工作的机器 。\n2 ） 冗余电源对于前端供配电系统的要求\n服务器冗余电源系统最终都可以归结到双电源系统上 ， 如果双电源服务器的每一路电\n源都能够通过独立的供电路由从独立的电源取电 ， 就能够获得最高的可靠性 。 所以关键点\n是供电路由独立和电源独立 。\nUPS 系统的传统供电方案 ， 如单机 / 串联熟备份 /N+I 直接并机等都不能做到电源相互\n独立 ， 与之相配套的供电路由也无法独立 ， 即每个环节都存在着明显的单点故障 ， 因此无","pdf_page":51},{"text":"38 ※ 京东数据中心构建实战\n法和服务器的双电源结构进行匹配 。 所以 ， 2M2 （ № 1 ） 的供电结构正是基于服务器冗余电源\n结构而兴起的供电解决方案 ， 如图 2 刁 6 所示 。\n输人总线\n负载总线\nIN OUT\n控制模块\n电源 I\nSENSEI C 1\n共享总线\nIN OUT\n控制模块\n电源 “\nSENSEn Cn\n图 2 ． 巧服务器冗余电源系统结构图\n从上图中可以看出 ， 双电源服务器负载从不\nUPS\nU PS\n同的 UPS 得到两路独立输人电源 ， 然后服务器\n内的两个电源同时工作均分负载 ， 输出 12V 以\n双电源负载\n及 5V 等电压给主板和相关部件供电 ， 主板上还\n有一级 VRM 电源再将 ] 2V 输人 ， 进一步降压\n双电源负载\n到上 3V 等电压给 CPU 以及周边芯片供电 。\n这种供电模式的优点是有冗余备份 、 可靠性\n双电源负载\n高 ， 但服务器供电能效降低 。\n3 ） 服务器电源的能效\n双电源负载\n通常数据中心的能效指标 （ 如 PUE 值 ） 是\n不考虑电子信息设备内电源损耗的 。 同时服务器\n服务器 2N 供电结构示意图\n图 2 刁 6\n电源环节的节能受制于服务器没备厂商 ， 普通用\n户无法定制服务器 ， 造成电源效率指标通常较低 。\n随着近年来业界对服务器电源能效的关注度逐渐提高 ， 更多的数据中心按照 SPU E\n（ Server PUE ， 即真正用于设备供电末端有效的能源利用指标 ） 来反映供电的绿色节能水平一\n同时 ， “ 能源之星 \" 标准在不断升级 。 目前规范中规定 ， 使用内置电源的计算机在 50 ％ 负载\n条件下工作效率最低达 85 ％ ， 而在 20 ％ 和 100 ％ 负载条件下最低效率达到 82 ％ ， ．\n4 ） 节能电源的标准\n通常标准的节能电源 ， 必须同时满足以下三个要求 ：\n」 典型负载下的转换效率达到 80 ％ ： 所谓典型负载 ， 是指电源的负载达到额定功率的\n50 ％ ， 比如额定功率 300w 的电源 ， 其典型负载为 300w × 50 ％ = 巧 0W 。 节能电源\n在 50 ％ 的负载状态下 ， 转换效率必须达到 85 ％ 。\n」 待机功率低于 1 w ： 待机功率指的是电脑在关机状态下的负载功率 。 电脑在关机后 ，\n只要电源插线板的电路不断开 ， 电源就会给主板提供一个 +5V 的待机电压 。 电脑开\n机 、 网络唤醒 、 键盘开机都与十 5V 有关 。 通常情况下 ， +5V 上有微弱的电流 ， 有电\n流就会有功率消耗 。 节能电源是指在 + 5V 电压上的电流在旧 A 时 ， 整个电源输人\n端的功率不应该超过 ] W ， 即此时电源的转换效率应该高于 50 ％ 。","pdf_page":52},{"text":"· ： · 39\n第 2 章数据中心供配电系统\n」 功率因数达到 0 ． 8 ： 功率因数的高低 ， 关乎国家电网系统的节能 。 对于个人用户来\n说 ， 电网上损耗的无功功率是由电网承担的 ， 即提高电器的功率因数 ， 可为电网节\n能 。 节能电源的功率因数必须要达到 0 ． 8 以上 。 采用主动 PFC 电路的电源 ， 功率因\n数可以达到 0 ， 9 以上 ， 有的甚至高达 0 ． 99 。\n5 ） 提高服务器的能效\n提高服务器能效可实现的方式方法各不相同 ， 以下列举几种已经在数据中心实施的解\n决方案 。\n采用轻载下高效率电源方案\n电源模块采用超低功耗开关器件 ， 比如超低 Rds(on) 的 MOSFET 、 S ℃ 二极管或者\nGaN 器件等 ， 以及新拓扑技术等 ；\n采用 multiphase 或者 interleave 等技术 ， 即采用多相电源或者交错技术 ， 当电源工作在\n轻载下时 ， 关掉其中的一些相 ， 仅保留需要的路数在工作 ， 达到高效率目的 。\n一个电源带载 ， 另一个备份方案\n采用市电直供服务器加 48V 电池备份方案 ， 每台服务器配一个交流输人电源 （ 如\n277V ） 以及一个 48V 直流输人电源 ， 并用 48V 电池作为备份 ， 两电源模块的 12V 输出并在\n一起给设备供电 。 交流电源输人电压范围为 AC 180 ～ 305V ， 掉电保持时间最少 20ms, 输\n出过电压保护巧 V ， 风扇转速随环境温度调压控制 。 电池备份采用另外一个 DC/DC 电源\n（ 如 450W ） ， 当 5ms 内发现 AC 掉电 ， 最大 10ms 内开始 DC 供电 ， 过渡期间两者同时供电 。\n由于市电输人服务器电源在满负载下有 ] 0 ～ 20ms 的输出保持时间 ， 那么在轻载下输\n出保持时间可以到 30ms 以上 。 假定在轻载时检测到市电停电需要 10 灬 ， 然后在 10ms 内\n唤醒休眠的 48V 电源并建立输出电压 ， 最后预留 10ms 的缓冲 ， 那么就可以在市电停电的\n30ms 内唤醒 48V 输人电源 ， 完成平滑过渡 。 这样 ， 市电正常时候交流电源承担全部负载 ，\n此负载率下电源达到最高效率 。 48V 电源处于冷备份 ， 功耗很少 ， 几乎可以忽略 。 这种方\n案主要的风险是需要在很短时间内唤醒备份电源 ， 并平滑过渡切换到备份电源 。 该风险的\n一个解决办法是采用掉电保持时间较长的服务器电源 ， 那么这种电源需要较大母线电容或\n者采用较大功率电源来降额使用 ， 但是这样做也可能造成效率降低 。\n注 ： 掉电保持时间 ， 指从 AC 掉电到输出电压下降到精度范围 （ 通常是一 2 ％ ） 时 ， 输\n出可保持的时间 Ar / 与输人电容 、 AC 输人电压 、 产品效率成正比 ， 而与输出功率 、\nDC-DC 部分最低工作电乐成反比 。\n单电源加电池备份的方案\n采用 ] 2V 挂电池方案 ， 即分布式电源加分布式电池互为备份 ， 原理是每个服务器带一\n个电源并配一个 12V 铅酸电池 ， 市电正常时候市电直接给设备供电并同时给电池充满电 ，\n市电中断时候电池放电备份几分钟 ， 直至柴油发电机启动继续供电 。\n该方案的核心技术是电池管理及切换控制 《 ： 当市电正常时 ， 直接整流得到 13 ， 65V 给主\n板供电 （ 选择 13 ． 65V 主要是考虑到线上压降 ， 以及电池电压 ） ， 同时给电池充满电 。 电池充","pdf_page":53},{"text":"40 ※ 京东数据中心构建实战\n电电流由采样电阻来限制 ， 保证不会有大电流对电池充电造成电池充爆 ； 当市电停电时放\n电通路马上打通 ， 电池直接给负载放电 ， 直至柴油发电机启动继续供电 。\n随着未来 SSD 固态硬盘技术以及风扇 PWM 调压技术的发展 ， 以及主板上 VRM (VRM\n指电压调节模组 ， 是为微处理器提供合适的供应电压的一项装置 ） 电源的输人范围加宽 ， 对\n12V 的稳定性不再要求在 5 ％ 以内 ， 此时可以直接在 12V 上挂电池并进行电池的均浮充管\n理 ， 这种 12V 挂接电池方案的应用会越来越广泛 。\n2 ． 3 ． 8 低压配电接地系统\n低压配电系统的接地方式直接关系到人身安全 、 设备安全及设备的正常运行 。 不同低\n压配电系统的接地方式一定程度上决定了系统中基本低压保护电器的选择和供电系统的实\n现方式 。 需要根据电击防护 、 可靠性要求 、 用电负载的特性和电磁兼容等因素确定具体的\n接地形式 。\n1 ， 低压配电接地系统基本形式\n低压配电不同的接地系统 （ 常被称作电源系统类型或系统接地方式 ） 表征了变压器低压\n侧二次绕组中性点的接地方式和它所供电的低压电气装置外露可导电部分采用的接地方法 。\n0 ） TN 系统\n1 ） TN-S 系统定义\n系统电源端 （ 变压器或发电机的中性点 ） 直接接地 ， 并单独设立系统保护线与电气设备\n的保护地线连接 ， 系统保护线 （ PE ） 和中性线 （ N ） 分开 ， 如图 2 ． 1 7 所示 。 正常时 PE 线没\n有负载电流 ， 系统干扰少 ， 适用于数据处理和精密电子仪器设备 。\nPE\n电气设备\n外露可导电部分\n图 2 刁 7 TN-S 接地系统示意图\n2 ） TN-C-S 系统定义\n系统电源端 （ 变压器或发电机的中性点 ） 直接接地 ， 并与电气设备的保护地线连接 ， 如\n图 2 8 所示 。 系统某一点起 ， PEN 分为保护线和中性线 (PEN 线分开后 ， 不能再合并 ） ， 分\n开后 ， N 线对地绝缘 。 此系统前面的 TN-C 系统可满足长距离输电的经济性需要 ， 后端进人\n建筑物后采用 TN-S 系统可满足安全性和对电位敏感的电子设备的需要 。","pdf_page":54},{"text":"第 2 章\n数据中心供配电系统\nL3\nPE\n41\nPEN\n电气设备\n外露可导电部分\n电气设\n外露可导电部分\n图 2 ． 1 8 TN-C-S 接地系统示意图\n3 ） TN -C 系统定义\n系统电源端 （ 变压器或发电机的中性点 ） 直接接地 ， 并与电气设备的保护地线连接 ， 如\n图 2 9 所示 。 TN-C 系统中 ， 保护线和中性线合称为 PEN 线 。 此系统易于实现 ， 节省了一\n根导线 ， 降低系统初期投资费用 。 发生接地短路故障时 ， 故障电流大 ， 系统中的过电流保\n护电器可瞬时切断电源 ， 保证人员生命和財产安全 。 当线路中有单相负载 、 三相负载不平\n衡及电网中有 i 皆波电流时 ， 电气设备的外壳和线路金属套管间有压降 ， 干扰敏感性电子设\n备 。 PEN 线断线或相线对地短路时 ， 会呈现相当高的故障电压 ， 可能扩大事故范围 ， 同时\n不能使用剩余电流保护装置 RCD 保护 （ 由于检测不出漏电电流 ， RCD 会拒动 ） ， 发生绝缘\n故障时 ， 不能有效地对人身和没备进行保护 。\nL I\nPEN\n电气设备\n外露可导电部分\n图 2 一 ] 9 TN ℃ 接地系统示意图\n4 ） TN 系统防电击自动切断电源的条件\nTN 系统发生接地故障时 ， 其故障电流通过回路的 PE 线金属通路返回电源 ， 故障点电\n流幅值较大 。 可能有三种不同情况出现 ： 一是故障处两个相接触的金属部分因通过大幅值\n故障电流熔化成团而缩回 ， 从而脱离接触 ， 接地故障自然消失而不引发事故 ； 二是两金属\n部分虽脱离接触但却建立了大阻抗的电弧 ， 相当大一部分的电压降落在电弧上 ， PE 线上电\n压降形成的接触电压往往不足以引起电击事故 ， 其电气危险常表现为接地电弧引燃起火 ；\n三是两金属部分熔化后焊牢 ， 成为故障点阻抗可忽略不计的故障 ， 因故障电流大 ， 过电流","pdf_page":55},{"text":"※ 京东数据中心构建实战\n42\n防护电器能迅速切断电源 。 但如果因故障切断不及时 ， 而 PE 线上大电流产生的大电压降形\n成的接触电压又超过接触电压限值 ， 这时人体如触及带电设备外露的导电部分 ． 就有可能\n导致间接接触电击事故 。\n在 TN 系统内选用的自动切断电源的防护电器和回路导体 ． 应能满足当建筑物内发生接\n地故障时 ， 在规定的时间内切断电源的要求 。 可以用下式表示 ：\nZsIa< U()\n式中 ：\n故障回路阻抗 ， 包括相线 、 PEN 线 、 PE 线和变压器 （ 发电机 ） 阻抗 （ 0 ） ；\n保证防护电器能在规定时间内动作的最小电流 ， 它为断路器的瞬动电流或\n厶\n熔断器熔体额定电流 ln 的若十倍 ， 即 Ia=KIn （ A ） ；\nUO 一一 ． 一相电压 ， 即相线和中性线之间的标称电压 (V)c\n在故障点发生阻抗可忽略不计的接地故障后 ， 故障电流 / d 必须大于 / a 才能使防护电器\n在规定时间内动作 ， 即 ld>la, 而 Id=U0/Zs, 故 Z 丿 。 从而可知 ， 在 TN 系统内发生上\n述接地故障时 ， 电源的切断与低压系统接地电阻的阻值大小无关 。\n（ 2 ） TT 系统\n0 TT 系统的定义\n系统电源端 （ 变压器或发电机的中性点 ） 直接接地 ， 电气装置外露的可导电部分直接接\n地 ， 此接地点在电气上独立于电源端的接地点 。\n如图 2 ． 20 所示 ， 由于电气设备的外壳与电源的接地无电气连接 ， 故障时接地故障电乐\n不会蔓延 。 接地短路时 ， 由于受电源接地电阻和电气设备接地电阻的限制 ， 短路电流较小 、\n可减少危险 ， 但过电流保护装置不会动作 ， 需用剩余电流保护器 RCD 进行安全保护 。\n故障点阻抗\n难以确定\nPE\n电气设各\nRB\n外露可导电部分\n图厶 20 TT 接地系统示意图\n2 ） TT 系统防电击自动切断电源的条件\nTT 系统发生接地故障时 ， 其故障回路内除部分是金属导体外 ， 还串联有电源侧的系统\n接地 RB 和电气装置外露导电部分的保护接地 RA 两个接地电阻 。 如图 2 ． 20 所示 ， 其故障回","pdf_page":56},{"text":"第 2 章数据中心供配电系统 ※ 43\n路阻抗较 TN 系统的故障阻抗大 ， 故障电流相对较小 。 在大多数情况下其故障点不易熔焊 ，\n故障点阻抗难以确定 ， 故障回路阻抗也因此难以在没计时确定 。 就防电击而言 ， 重要的是\n保护接地的接地电阻 RA 和自接地极引至电气装置外露导电部分一段 PE 线上的电压降 ， 因\n为它是施加于人体的预期接触电压 。 在一般干燥场所 ， 此电压超过接触电压限值 50V 时 ，\n防护电器必须及时切断电源以防止电击事故的发生 。\n为满足预期接触电压超过 50V 时防护电器能及时切断电源的要求 ， 故障电流 / d 应大于\n防护电器在规定时间内切断电源的可靠动作电流 ， 即\nld = 50V / A 厶\n人 Ala 《 50V\n式中 ．\n， ． 一一接地极电阻和自接地极接至外露导电部分的 PE 线电阻之和 （ ） ；\n使保护电器在规定时间内可靠动作的电流 （ A ） ， 当采用 RCD 时 ， 六为\nL\nRCD 的额定动作电流 0 “\n切断电源的规定时间对于固定式设备和配电线路来说为 5s ， 在十燥环境内对于手持式\n和移动式设备来说为表 2 ． 14 所示的值 。\n表 2 一 14 TT 系统内手持式和移动式设备的允许最大切断时间\n期接触电压 /V'\n切断电源最大时间 /s\n（ 3 )IT 系统\n1 ） IT 系统的定义\n50\n5\n220\n0 ． 60\n90\n0 ． 45\n0 ． 36\n巧 0\n2 ． 27\nIT 系统的电源不接地或通过阻抗接地 ， 电气设备的外壳直接接地或通过保护线接至单\n独接地体 ， 如图 2 ． 2 ] 所示 《\nL2\nPE\n电气设备\n外露可导电部分\n图 2 ． 21 仃接地系统示意图\n2 ） 仃系统防电击自动切断电源的条件\nIT 系统没有必要在发生第一次接地故障时就切断电源 ， 因为 IT 系统在电源端不作系统\n接地或经高阻抗接地 。 当系统内发生第一次接地故障时 ， 故障电流没有直接返回电源的通","pdf_page":57},{"text":"※ 京东数据中心构建实战\n44\n路 ， 只能通过另外两个非故障相导体对地的电容返回电源 。 由于容抗甚大 ， 电容电流甚小 ，\n不引发电击危险 ， 只报警而不需切断电源 ， 可维持供电的不间断 ， 保证重要设备的持续供\n电 。 仃系统只在发生第二次接地故障转变成相间短路时才切断电源 。 它与电源端作系统接\n地的 TN 系统和 TT 系统有很大的不同 。\n在正常环境下 ， IT 系统发生第一次接地故障时不切断电源 ， 但发生电击事故 ， 且只作\n用于报警 ， 为此需满足下式要求 ：\n火 A / d 50V\n式中 ： RA 一一 ． 一外露导电部分接地极的接地电阻 （ ） ；\n/ d 一一发生第一次接地故障时 ， 相线和外露导电部分之间阻抗可忽略不计的故\n障电流 ， 此电流包括正常时的泄漏电流和受到电气装置全部接地阻抗影\n响所产生的电流值 。\n在 IT 系统中需装设绝缘监测器来检测接地故障 。 此绝缘监测器可通过继电器作用发出\n声光信号 ， 并在尽量短的时间内排除第一次接地故障以维持供电的不间断 。 如果第一次接\n地故障未排除又发生第二次接地故障 ， 则需视具体情况按 TN 系统或者 TT 系统的方式来切\n断电源 。\n2 ． 数据中心 UPS 接地方式\nUPS 系统的接地方式是数据中心低压系统的重点内容 。 UPS 作为电子信息设备的不间\n断电源 ， 其输人端是否需要重复接地 ， 要根据供电系统的接地方式综合考虑 。 UPS 的接地\n方式取决于三相不平衡 、 零地电压和电击防护 ：\n（ 1 ） 中性点漂移与零地电压\n」 UPS 负载三相不平衡造成中性点漂移 ： 每台服务器的运行状态不同 ， 负载率不同且\n经常变化 ， 造成 UPS 的三相输出负载很难平衡 ； 同时由于 UPS 和电子信息设备均\n为非线性负载 ， 三次讠皆波和三倍频次 i 皆波电流叠加在 N 线上 ， 再加上 N 线上的过\n相不平衡电流 ， 造成 N 线过载 ， 导致中性点漂移 。\n」 电子信息设备对零地电床的限制 ： 零地电压指电子信息设备的中性线和 PE 线之间\n的电位差 ： ， 服务器等电子信息设备要求零地电压的通常值为 læ2Vc 零地电压产生\n的原因是 N 线中存在电流 ， 因此 GB 50174 一 20 ] 7 中指出 ： “ 电子信息设备属于单\n相非线性负荷 ， 易产生谐波电流及三相负荷不平衡现象 ， 根据实测 ， UPS 输出的\n波电流一般不大于基波电流的 1 0 ％ ， 故不必加大相线截面积 ， 而中性线含三相谐波\n电流的叠加及三相负荷不平衡电流 ， 实测往往等于或大于相线电流 ， 故中性线截面\n积不应小于相线截面积 。 此外 ， 将单相负荷均匀地分配在三相线路上 ， 可以减小中\n性线电流 ， 减小由三相负荷不平衡引起的电压不平衡度 。 '\n（ 2 ） 分析原因及解决方法\n对于工频 UPS ， 一般负载所需的 N 线和 PE 线均为 UPS 旁路提供 ， UPS 自身的 N 线也\n由旁路提供 。 对于整体接地形式为 TN-S 系统的数据中心 ， 有时为了解决中性点漂移和零地","pdf_page":58},{"text":"第 2 章数据中心供配电系统 ※ 45\n电压的问题 ， 将 N 线与 PE 线直接短接 ， 做重复接地 （ 使 TN-S 系统的 N 线多次接地 ） 。 这\n种做法表面上解决了中性点漂移的问题 ， 但却违背了 IEC 和国家规范中关于 TN-S 系统在\n整个系统中 N 线和 PE 线分开的原则 。\n要降低电子信息设备的零地电压 ， 常用的做法是在 UPS 输出端加装隔离变压器 。 变压\n器的二次中性线与 PE 线短接后接地 ， 在隔离变压器后形成新的 TN ． S 系统 。 如隔离变压器\n加装至配电列头柜中 ， 由于列头柜紧邻电子信息设备机柜 ， N 线长度较短 ， 即便 N 线有很\n大电流 ， N 线和 PE 线也不会产生较大的零地电压 ， 可很好地解决零地电压的问题 。 同时隔\n离变压器有提升电击防护安全性和抗浪涌作用 ， 可根据系统合理配置 。\n3 ． 数据中心接地系统说明\n」 在系统低厙配电人口的低压配电柜中设置地排 ， 并将此地排通过接地极接人大地 ；\n」 按照联合 （ 一点 ） 接地和等电位接地的原则 ， 各种功能地的母线 （ 电源地 、 安全地 、\n信号地 、 静电和屏蔽地 ） 均汇总至总等电位 ， 并在系统中分别传输 ， 彼此绝缘 ； 等\n电位接地的原则还体现在系统中各区域 、 各子系统 （ 分配电 、 UPS 、 负载设备机柜 ）\n的各种功能的母线对所有设备都保持等电位 ；\n」 根据 TN-S 接地系统的要求 ， N 线只在低压系统电源处接在一起 ， PE 线和 N 线在系\n统内传输过程中不再相接 ， 不能有 N 线二次接地 ；\n」 当系统内机柜 、 设备过多时 ， 将导致各种功能地线过多 ， 可考虑在数据中心机房区\n铺没等电位地线带或地线网 ， 系统内各信号地就近接到地线带 （ 网 ） 上 ；\n」 各供电和用电设备的防浪涌和共模干扰滤波器可接到电源地和安全地上 ；\n」 根据联合接地的原则 ， 防雷地也要接到同一接地极上 。\n4 ． T № S 系统禁止二次接地\n在已建成并运行的数据中心中 ， 很多供电系统都存在 N 线二次接地的问题 。\nN 线二次接地后 ， 就变成了 N 线和 PE 线在接地极与二次接地点并联 ， N 线中的工作电\n流 （ 包括基波和谐波电流 ） 按两者的阻抗比分流到地线中 ， 接地点的地电位 （ 特别是电子信\n息没备需要的逻辑地 ） 不再是由接地极决定 ， 而是按 N 线电流波形周期性浮动 。\n造成 N 线二次接地的原因通常有以下几种情况 ：\n」 施工规范没有对二次接地做明确的规定 ， 把 N 线和 PE 线接在一起 。\n」 在电子信息设备前级配电中 ， 发现零地电压过高 ， 于是就把 N 线和 PE 线短接 。\n」 UPS 设备输出零地电压超过设计要求 ， 而用户又不允许零地短接 ， 于是设备厂商在\nUPS 输出端 N 线和 PE 线间并联一个电容 （ 如 100 叶 ） ， 这对于 N 线中的工作电流\n（ 基波和高次谐波 ） 来说 ， 无异于直接短接 。\n」 设备输人端滤波器接线错误 ， 造成零地短接 。\n在数据中心供电系统中 ， 一旦存在以上的零地短接现象 ， 特别是在已经运行的情况中 ，\n很难再把零地短接点找出来 。","pdf_page":59},{"text":"46\n京东数据中心构建实战\n在一个复杂的供电系统中 ， 判断是否存在零地短接现象的最有效办法是测量 PE 线中的\n电流 。 在正常情况下 PE 线中是没有工作电流的 ， 只有电网出现干扰 （ 如雷击感应 ， 大功率\n设备启动等 ） 时 ， 才有通过滤波器和防浪涌器件导人 PE 线的电流 ， 这种电流是随机性的 。\n但是当系统存在二次接地时 ， N 线中的一下作电流就直接导人 PE 线 ， 即将线当 N 线使用 ，\n所以这时测得的 PE 线电流是周期性的 ， 实际上就是 N 线电流 。\n5 ． 电子信息设备直流接地系统的作用和标准\n电子信息设备的直流接地是计算机系统中数字电路的等电位地 ， 又称逻辑地 ， 它是计\n算机系统中所有逻辑电路的共同参考点 。\n电子信息设备直流接地的作用是 ：\n」 消除各电路电流流经一个公共地线阻抗时所产生的噪声电压 。\n」 避免受磁场和地电位差的影响 ， 即不使其形成回路 。 如果接地方式处理不好 ， 就会\n形成噪声耦合 。\n直流接地一般没有统一的标准 ， 其情况比较复杂 ， 不同的电子信息设备生产厂商有不\n同的标准 ， 不同的机型有不同的要求 。 一般直流接地有两种类型 。 即直流地悬空和直流接\n大地 。\n0 ） 直流地悬空\n直流地不接大地 ， 与大地严格绝缘 。 对地电阻的要求一般因机器而定 。 一般标准在\n1 M 0 以上 。 采用直流地悬空的理论根据是 ：\n」 数字电路的直流与交流接在一起 ， 有可能引人交流电网的干扰 。 为了防止这种十\n扰 ， 必须把交流地和直流地严格分开 ， 由于交流地网往往是接大地的 （ 中性线是接\n地的 ） ， 这就要求数字电路直流地不能接大地 。\n」 如果把交流地和直流地一起接大地 ， 在品体管和集成电路上都发生过烧坏元器件的\n事故 ， 经检查是由于仪器和电烙铁等设备漏电所造成 。 把交流地和直流地分开 ， 交\n流和直流二者之间不会产生电流回路 ， 即使是仪器和电烙铁漏电也不会进人计算机\n系统 。\n但直流地悬空往往带来新的问题 。 在无安全地的 IT 接地系统中 ， 由于直流地悬空有可\n能使这些设备带有瞬态电压 ， 并通过相互间连线的电容耦合去干扰其他设备 。 万一发生交\n流火线与机柜相碰的现象 ， 就会使机柜带有很高的交流电乐 ， 这对人和设备的安全都造成\n很大的威胁 。 另外由于直流地悬空 ， 机柜无安全地 ， 大量的静电荷无处可去 ， 便淤积在机\n柜外壳上 ， 静电荷越多 ， 不仅影响电子信息设备的安全运行 ， 也影响到操作者的安全 。 在\n雷雨季节 ， 若避雷设备不完善 ， 也有遭雷击的危险 。\n（ 2 ） 直流接大地\n把电子信息设备中数字电路的等电位点与大地相接 ， 接地电阻值的大小依电子信息设\n备制造厂商和机型不同而标准不一 。 通常要求接地电阻不超过 40 ， 个别厂商要求接地电阻\n要小于 1 Q 。","pdf_page":60},{"text":"第 2 章数据中心供配电系统 ※ 47\n直流接大地克服了直流悬空带来的问题 ， 特别在大型数据中心机房内 ， 直流地与机柜\n分开 ， 机柜外壳接大地 ， 这样对防止高频干扰和防止静电都有好处 “\n在直流接大地的地线系统中 ， 不是说直流地可以在任意一点接在大地上 。 直流接地与\n其他几个地之间的关系比较复杂 ， 处理不好则直接影响设备的安全运行 。 不论地与地之间\n的关系如何处理 ， 但是在直流接大地之前应像直流悬空一样 ， 保持对大地足够的绝缘电阻\n值一绝缘电阻值一般不应小于 IMOø\n2 ． 3 ． 9 雷电防护及措施\n防雷的保护对象有三个 ， 即建筑 （ 或构筑物 ） 、 设备和人 ， 三者要统筹兼顾 。 考虑防雷\n的原则是 ： 必须尊重科学 ， 从实际出发 ， 因地制宜 ， 既重视防雷规范的原则 ， 又要有一定\n的灵活性 。\n1 ， 防雷措施\n（ 1 ） 防直击雷\n预防直击雷设施的主要构造是接闪器 、 引下线 、 接地网 、 自然地极 。 具体包括 ：\n」 接闪器 ： 避雷针 、 避雷带 、 避雷线 、 避雷网 、 金属屋面等 。\n」 引下线 ： 金属圆条 、 扁条 、 钢筋 、 金属柱等 。\n」 接地网 ： 水平地极 （ 金属带条 ） 、 垂五地极 （ 角钢 、 钢管 、 铜板条 ） 。\n」 自然地极 ： 砼地基\n（ 2 ） 防感应雷\n0 等电位连接\n从工艺上看 ， 就是把各种金属物用粗的铜导线 （ 或直接 ） 焊接起来 ， 以保证等电位 。\n等电位连接同时包括物体和结构之间 ， 或者同一个物体的各部分金属外套之间作导电\n性连接在任何系统中 ， 这都是极为重要的 。 因为结构连接处如没有良好的电性连通 ， 接\n触电阻所产生的电位降常可以引起电火花放电 ， 它可以损坏联结部位的表层或导致火灾 。\n完善的等电位连接 ， 也可以消除因地电位骤然升高而产生的 “ 反击 \" 现象 。\n2 ） 分流\n其做法是将室外来的导线 （ 包括电力电源线 、 电话线 、 信号线或者这类电缆的金属外套\n等 ） 都要并联一种避雷器至接地线 。 不仅是在人户处 ， 在每个需要作防雷保护的仪器设备的\n人机壳处都要装 。 它的作用是循导线传人的过电压波在避雷器处经避雷器分流人地 ， 也就\n是类似于把雷电流的所有人侵通道堵截 ， 可以多处堵截 。\n因为等电位连接的 “ 传导 \" 作用只能拦截建筑物上空的闪电 。 而对于远处落雷产生的\n过电压波沿各种导线的人侵 ， 传导措施是无能为力的 ， 这一防线需要依靠分流措施 。\n3 ） 接地\n接地是为配合上述防直击雷的措施 ， 以及防间接雷的等电位连接及分流以达到能量的","pdf_page":61},{"text":"※ 京东数据中心构建实战\n48\n泻放人地而采取的基本措施 。\n把各种接地联成一体的主要作用是为了防雷安全 ， 因此会牺牲其他接地的作用 ， 特别\n是防干扰方面 。 例如对于电子设备防干扰 ， 要求单点接地 ， 否则在地线两处接点上的电位\n差会反馈到电子线路里 ， 成为干扰信号 。 而从防雷的要求看 ， 均压才能避免反击 ， 而均压\n就要求多点接地 。 所以一栋拥有大量电子信息设备的数据中心 ， 接地系统非常复杂 ， 接地\n体是一个庞大的地网 ， 采用种种等电位的连接措施 ， 每层楼设置接地母线 ， 每层楼的各电\n子设备通过特殊的设计来与接地母线相连接 ， 以尽可能减少外来的通过地线的干扰 。\n4 ） 屏蔽\n从物理上来说 ， 采用金属网 、 箔 、 壳 、 管等导体把需要保护的对象包围起来 ， 即把闪\n电的脉冲电磁场从空间人侵的通道阻隔起来 。 但这种屏蔽作用不是绝对的 ， 需要考虑实际\n情况和依据实际原则来选择 ， 还要预估直击雷的能量所造成的熔穿破坏概率来确定屏蔽的\n厚度等 。\n各种屏蔽都必须妥善接地 。 所以 ， 以上的四种措施是一个有机联系的整体防卫体系 ，\n全面实施才能达到万无一失的效果 。\n2 ． 雷电过电压对电子信息设备的影响\n通常有 5 种不同类型的过电压影响算机系统 ： 雷电磁脉冲 、 开关电磁脉冲 、 静电放\n电 、 核致电磁脉冲 、 微波辐射 。\n（ 1 ） 外防护和内防护\n传统的雷电防护方法由外部防护和内部防护两个环节组成 。 “ 外部防护 ” 包含建筑物外\n将雷电放电电流导人大地的设施 ： 避雷针 （ 带 ） 、 建筑物周围的接地网及接地系统等 。 外部\n防护的本意是防止雷电击中建筑物时在建筑物本身引起火灾和机械损害 。 在数据中心建设\n时 ， 满足 GB 50057 一 2016 《 建筑物防雷设计规范 》 的要求即可满足外部防护的要求 ； 内部\n防护是减少被保护空间内雷电流的电磁影响 ， 目的是降低由雷电流引起的电位差 。 所有引\n进和引出被保护空间的电源线和通信线路 ， 或其他导体都和雷电防护等电位搭接导体相连 ，\n使雷电流经等电位搭接导体人地 。\n电子信息设备属于敏感电子设备 ， 用传统的雷电防护方法不能减少电子信息系统的雷\n击 。 因为侵人设备的过电压超过系统承受能力就可使硬件失效或损坏 ， 而建筑物附近遭受\n雷击时产生的电磁感应强度 ， 足以使建筑物内的敏感电子信息设备部分损坏或完全损坏 。\n雷电击中数据中心或周边建筑物时 ， 雷电脉冲可通过低压电力线或通信线传导到与之关联\n的机房区 。 同时 ， 雷击大地时 ， 雷电流产生电磁感应 ， 雷电磁场内的电力线和通信线被感\n应出雷电脉冲 ， 进而传导进人数据中心内部 ， 侵人数据中心接口的雷电浪涌电压可达数千\n伏 。 所以 ， 对于敏感电子信息设备 ， 重点防护对象是感应雷过电压 。\n（ 2 ） 雷电磁脉冲侵人数据中心机房的途径\n根据电磁兼容 （ EMC) 原理 ， 数据中心的被保护空间可分为若干防护区 (LPZ) ， 如\nLPZOA 、 LPZOB 、 LPZ 1 等 ， 如图 2 一 22 所示 。","pdf_page":62},{"text":"第 2 章数据中心供配电系统 ※\n49\nLPZOa\nLEMP\n《 建筑物屏蔽\n通风系统\nSEMP\n： 信息\nLPZI\nLPZ2\nBB 环\nLPZI\nI 级 SPD （ 雷电流保护器 ）\nII 级 SPD 或级 SPD\n（ 过电压保护器 ）\nLPZOA\nLEM\n终端设备\nLPZO\n图 2 ． 22 数据中心防护分区\nLPZOA 区可遭受直接雷击 ， 电磁场强度没有衰减 。 LPZOB 区不会遭受直接雷击 ， 电磁\n场强度也没有增减 。 LPZI 区内不但不会遭受直接雷击 ， 而且电磁场强度将根据区内设备屏\n蔽措施的好坏而衰减 。 室内的电子信息设备位于 LPZI 内 ， 该区是不会遭受直接雷击的 ， 电\n力馈线和与电信局相连的通信线由室外引人 ， 跨越 LPZOB 区 。 故数据中心只需防护感应雷\n和由电力线 、 通信线传导人室内的雷过电压 。 造成雷害的途径可能如下 ：\n」 建筑物避雷设备引雷时 ， 在建筑物避雷设备与接地装置间的引下线 ， 或与避雷设备\n相连的建筑物钢筋上的大电流产生的电磁感应过电压 ， 直接感应侵人处于 LPZ ] 区\n或 LPZ2 区的计算机设备 ， 或感应在 LPZI 区 、 LPZ2 区的垂直竖铜电缆和水平横电\n缆上 ， 进而按电磁波传输规律 ， 以行波方式侵人电子信息设备 。\n」 建筑物附近落雷 、 闪电电流产生的电磁场在周围电力线或通信线上感应的过电压 、\n过电流 ， 沿线路以行波方式侵人电子信息设备 。\n」 外引的电力线或通信线从区穿越区进人室内 ， 在 LPZOA 区的线路\n（ 包括架空线和埋地电缆 ） 遭雷电直击时 （ 可击在架空线上 ， 也可击在埋地电缆周围\n的大地 ， 击穿土壤进而侵人电缆线 ） ， 进人线路的雷电经衰减后与感应过电压 、 过电\n流量级相同 ， 以行波方式向电子信息设备传输 。\n」 由于新建的建筑物采用了接地网系统 ， 建筑物避雷针用联合地网为接地体 ， 它的存\n在增加了雷电直接击中建筑的概率 ， 也使雷闪电流造成的地电位上升次数增加 。 在\n采用接地网系统的地网系统 ， 地电位上升可使线路和地之间出现电位差 ， 即所谓的\n地电位反击 ， 损坏电子信息设备 。\n」 有天地对接的建筑物 ， 卫星接收天线设置在大楼顶端 ， 即 LPZOA 区 。 接收天线可能\n遭受直接雷击 ， 并经天线馈线传导人卫星小站设备 。 卫星接收天线和其他天线系统","pdf_page":63},{"text":"50\n京东数据中心构建实战\n一样 ， 是电子化系统唯一可遭直接雷击的设备 。\n（ 3 ） 感应过电压侵人数据中心机房的途径\n雷电可以在电源线和通信线或数据线上感应出过电压 。 电子信息设备上的雷过电压 ，\n由下列途径侵人 ：\n」 感应雷过电压发生在通信线或数据线线路间和线路对地间 ；\n」 感应雷过电压发生在电源线相线与地间 、 相线与中性线间 、 中性线与地间 ；\n」 感应雷过电压同时发生在通信线或数据线及电源线上 ；\n」 感应雷过电压发生在机房区的保护接地上 ：\n在利用两条线传输的信号或电力传输系统 ， 可以出现两种类型的过电压 ： 一种作为电\n压差出现在两条线间 ， 被称为差模电压 （ 又称横向电压或常模电压 ） ； 另一种作为电压差出\n现在每一条线和地线间 ， 被称为共模电压 （ 又称纵向电压 ） ： ：\n3 ． 数据中心的雷电防护\n」 电源 ： 电力系统进线由 LPZOA 区穿越 LPZOB 区进人 LPZI 区 ， 应在 UPS 电源前 ，\n加设电源级防护设备 （ 冲击通流容量 20kA 、 限制电压小于 250V ） ， 从而使残压可低\n至 250V ， 99 ％ 以上的电流可泄放人地 。\n」 通信设备 ： 外引线由 L PZOA 区穿越 LPZOB 区进人 LPZI 区 ， 应在通信设备前 ， 加没\n冲击通流容量 5kA 、 限制电乐小于 200V （ 用于 PSTN 线 ） 或限制电压小于 ] 00V 〔 用\n于除 PSTN 线外 ） 的其他线的防护设备 。 楼内通信网络因处于 LPZI 区或 LPZ2 区 ，\n比较重要 ， 应加装冲击通流容量 3kA 、 限制电压小于 100V 的防护设备 。\n」 卫星小站 ： 有天地对接的大楼 ， 卫星小站抛物天线应在避雷针保护范围内 ， 以免雷\n电直接击中天线大锅 。 抛物天线接受卫星 KU 波段信号后 ， 经变频器变频 ， 然后 ，\n由同轴电缆引人卫星小站 。 这一段电缆在避雷针引雷时 ， 可能被雷电磁波的谐波感\n应出过电压 ， 应在变频器输出端和卫星小站输人端 ， 加装冲击通流容量 5kA, 限制\n电压小于 100V 的天馈同轴防护设备 。\n」 建筑物子系统 ： 建筑物内综合布线的建筑物子系统 ， 全部设备都处于 LPZ ] 区或\nLPZ2 区 ， 雷电磁脉冲有很大的衰耗 ， 对于集线器等通信设备接口可配置冲击通流\n容量 3kA 、 限制电压小于 100v 的防护设备 ， 信息点用户终端根据重要性确定是否\n设防 。 由于光纤传导的是光信号而不是电信号 ， 电磁脉冲干扰问题 ， 垂直系统的光\n纤无须考虑防雷 。 一般竖井都处于 IPZ2 区 ， 垂直系统铜缆几乎不穿越防护区 。 所\n以 ， 原则上可不考虑设防 。 综合布线系统通信设备供电若由计算机主机房提供 ， 则\n子设备间电源可不考虑设防 。 独立供电的子设备间电源 ， 则可配置冲击通流容量\n5kA 、 限制电压小于 500v 的防护设备 。\n数据中心作为企业的信息中心枢纽 ， 承载着关系企业核心信息的电子信息设备 。 其中 ，\n供配电系统作为数据中心建设的重要组成部分 ， 任何断电或低质量供电都有可能造成数据\n中心电子信息设备灾难性宕机 。 所以如何对数据中心电源系统进行合理设计和智能化管理 ，","pdf_page":64},{"text":"第 2 章数据中心供配电系统\n51\n以确保数据中心电子信息设备以及其他硬件持续运行 ， 是数据中心设计和管理面临的重大\n问题\n结语 ： 本章主要通过对数据中心中 、 低压供配电系统的架构 、 供电等级 、 防雷接地 、\n开关电器 、 电子信息设备电源的阐述 ， 使读者能够对数据中心供配电系统有较为深刻的了\n解 。 读者在今后对数据中心供配电系统进行规划 、 设计 、 建造和运行维护时 ， 能够以此作\n技术参考 。","pdf_page":65},{"text":"第 3 章\n数据中心供电保障电源\n随着大规模数据中心建设及对能源利用效率的关注 ， 数据中心供电的发展也是日新月\n异 ！ ， 一方面 ， 通过简化供电架构降低前期投资成本 ； 另一方面 ， 也可以通过高效供电降低\n后期运营成本 。 尽管这样整体的设计可能导致末端服务器功耗下降 、 传统 PUE 上升 ， 但系\n统全局的单位总能耗及运营成本是降低的 。\n数据中心供电发展的整体趋势是由高压 、 集中式 、 交流大功率 UPS 向低压 、 分布式 、\n直流 UPS 方向发展 ， 后备能源也由大容量集中式铅酸电池向分布式小型高能量电池方向发\n展 ， 从化石能源向绿色能源方向发展 。\n数据中心供电不间断的核心保障在于不间断电源及其后备能源技术 ， 因此蓄电池\n连接位置的不同决定了供电架构的不同 。 目前业界主流供电方案主要有输出电压为交流\n380w220v ， 后备能源为铅酸蓄电池集中放置式传统 UPS 、 电压等级 240V 及 48V 直流 UPS ，\n以及内嵌至 IT 设备内部的 ] 2V 蓄电池等 。\n电池越靠近末端服务器主板或者 CPU ， 供电系统越分散 ， 相对应的 IT 供电系统也越\n趋向分布式 ； 电池越靠近末端 ， 供电系统的定制化程度越高 ， 普通用户应用的难度也越大 ；\n对 IT 电源及电池的控制管理水平要求也越高 ； 从电网到 CPU 供电路径上的转换级数也相\n应减少 ， 带来更高的转换效率 ， 但可能在低压侧传输损耗又会增加 。\n因此 ， 对比集中式和分布式 、 高压和低压 ， 选择不同的供电架构 ， 会很大程度上影响\n供电系统可靠性 、 供电效率 、 造价成本等 ， 以及技术 、 生态的成熟性等 。","pdf_page":66},{"text":"第 3 章\n3 ， 1 交流 UPS 的基本原理\n3 ． 1 ． 1 UPS 的基础知识\n数据中心供电保障电源 ※ 53\nUPS 是英文 Un interruptible Power Supply 的缩写 ， 中文译为 “ 不间断电源 \" ， 是含有储\n能装置 （ 常用是蓄电池 ), 以逆变器为核心部件 ， 输出电压 、 频率只能在允许范围内波动的\n设备 。 它是能够实现两路 （ 主路与旁路 ） 电源之间波形不间断地相互切换的电气装置 。 当市\n电正常时 ， 以市电为主要电源给负载供电 ； 当市电电能质量不佳或者断电时 ， 通过储能装\n置释放能量给负载连续不间断地供电 。 所以 ， 有时人们叫它 “ 不间断电源 \" ， 其实 ， 这种说\n法严格来说是不确切的 ： ， 因为电源是能够提供电能 ， 或者是实现将其他能量转换成电能的\n装置 。 而 UPS 不能依靠能量的转换来提供电能 ， 因此从严格意义上讲 ， UPS 不是一种电源 。\n它只是提供电源之间无间断切换的电气装置 ， 这才是 UPS 设计的主要思想 。\n1 ． UPS 的主要作用\n为什么要使用 UPS ？ 随着电子技术的飞速发展 ， 各种各样的用电设备越来越多 ， 而这\n其中的绝大部分都是非线性负载 ， 也就是说它们从电网提取电流的波形与电压波形形状上\n不一致 ， 电压与电流不成线性关系 。 这样无疑给电网带来了大量的谐波以及其他的干扰 ，\n使电能质量越来越差 。 另一方面 ， 一些重要的用电部门 ， 如数据中心 、 机场 、 医院 、 银行\n等 ， 还有一些重要的用电没备 ， 如计算机 、 关键信号设备 、 医疗设备 、 通信设备等对供电\n质量的要求越来越高 ， 不仅要求不停电 ， 还要求电压 、 频率 、 波形较好 ， 不能受到外电网\n的干扰 ， 要有一个纯净或净化的电源条件 。 这就使负载 （ 用电设备 ） 与电网供电质量之间的\n矛盾日趋加深 。\n电力系统 ， 包括公用电网和专用电网 ， 理论上应为电气设备提供恒定幅值 、 恒定频率\n的正弦波电压 （ 例如有效值为 380V / 220V 、 50Hz 的低压系统 ） 。 但实际上 ， 市电作为公共电\n网 ， 连接着各种各样不可预测的负载 。 其中大部分的负载为容性负载 、 感性负载和非线性\n负载 ， 不仅从电网中吸收有功功率 ， 还从电网中吸收无功功率 。 吸收无功功率的本质是电\n网中的能量以磁场或者电场的形式在负载设备中临时存储 ， 然后 ， 通过能量交换的形式向\n电网反馈 。 这样 ， 负载反过来还会对电网造成影响 。 特别是开关电源之类的非线性负载的\n大量使用 ， 使得电网不仅波动 ， 还含有大量的谐波成分 。 所以说 ， 电网提供的市电不仅会\n有一定程度的幅值波动 ， 严重时 ， 还存在故障的可能性 。\n电网变化对计算机与精密电子设备产生干扰与损坏的原因 ， 主要表现在以下方面 ：\n」 电涌 ： 顾名思义就是超出正常工作电压的瞬间过电压 ， 被称为瞬变脉冲电压 、 瞬态\n过电压 、 突波等 ， 是电路中出现的一种短暂的电流 、 电压波动 ， 在电路中通常持续\n约百万分之一秒的一种剧烈脉冲 。 220V 电路系统中持续瞬间 （ 百万分之一秒 ） 的\n5kV 或 10kV 的电压波动 ， 即为电涌或瞬态过电压 。 电涌也指电网输出电压有效值\n大于额定值 1 1 0 ％ 短时电压 ， 其持续时间为一个周波 （ 20ms) 至数个周波的电压变","pdf_page":67},{"text":"54\n※ 京东数据中心构建实战\n化 。 电涌的来源有两类 ， 即外部电涌和内部电涌外部电涌最主要来源于雷电 、 另\n一个来源是电网中开关操作等在电力线路上产生的过电乐 ． 内部电涌主要产生于\n对建筑内部大型设备 （ 如空调 、 电梯 、 电焊机 、 空气压缩机 ） 的启停和其他感应性\n负荷 ： 冫\n」 暂态过电压 ： 电路从一个喼定状态 ， 山于某种作用发生变化 ， 经过一个过渡过程进\n人到另一个稳定状态 ， 这个过渡过程称为暂态 ． 由于电力线路与电力没备中存在电\n容与电感元件 ， 而其暂态过程又相对时间很短 ， 所以暂态电乐会很高一暂态过电压\n是指快速突升的高电压脉冲叠加到供电电压上引起电乐升高 ， 它是一种在持续时间\n范围内衰减较慢的过电压 。 暂态过电乐是由于断路器操作或发生短路故障 ， 使电力\n系统经历过渡过程以后重新达到某种暂时稳定的情况下所出现的过电压 ， 又称工频\n过电压 。\n」 高压尖脉冲 ： 是指峰值电压高 ， 持续时间短的尖脉冲电压 。 其主要山大气雷电放电 ．\n过电压电弧放电 ， 静电放电以及大型电气设备开关操作产生 、\n」 电压骤升骤降 ： 是指供电电压有效直在短时间内突然变化又回升恢复的现象 ，\n般指高于或者低于电压额定值 10 ％ 的情况 。 在电网中这种现象的持续时间大多为\n0 ． 5 、 1 ． 5s 。\n」 电线噪声 ： 是指射频羊扰 （ RFI) 、 电磁 ： 十扰 (EMI) 及其他各种高频十扰 。 电动机的\n运行接触器动作 、 广播发射 、 微波辐射等者阝会引起电线噪声干扰\n」 市电中断 ； 是指当供电电压降低到旧倍额定电压以下 ， 且持续时间超过 lmin ， 则\n认为发生了供电中断 。 供电中断是一种电压变动现象 。 造成市电中断的原因主要是\n供用电设备或电力线路的故障 ： 、\nUPS 是安装在公共电网和敏感负载之间的电力装置 ， 用来为敏感性负载提供有保证的\n不间断电力 。 它提供的电压具有以下特性 ：\n」 高质量 ： 输出的正弦波不含公共电网中的任何干扰成分并且其幅值和频率都限制在\n严格的允许范围内 。\n」 高可用性 ： 容错能力 、 后备能力是 UPS 电源连续提供在规定允许范围内电力的保\n证 。 后备电源通常为电池 ： 在需要的时候 ， 它会无间断地投人来取代市电 ， 并提供\n应用负载所需要的后备时间 。\n这些特性使 UPS 成为所有敏感性应用负载的理想电源 “ 因为无论市电的状态如何 ， 它\n们都能保证电力的质量和可用性 。\n市电中断或者电能质量不符合要求时由储能装置为负荷供电 ： ， 在主路与旁路两路电源\n之间实现无间断相互切换 ， 这是 UPS 最根本的作用 。 除此之外 ， UPS 还有以下作用 ：\n」 隔离作用 ： 将电网中的瞬断 、 谐波 、 电压波动 、 频率波动以及电乐噪声等电力干扰\n阻挡在负载之前 ， 既使负载对电网不产生干扰 ， 又使电网中的十扰也不会影响到\n负载 。","pdf_page":68},{"text":"第 3 章数据中心供电保障电源\n55\n」 电压变换作用 ： 使输人电压等于或不等于输出电压 ， 如输人 / 输出电乐为 380V /\n380V 、 380V ／ 220V 或 380V / 480V 等 ， 当然也包括稳压的作用 。\n」 频率变换作用 ： 使输人频率等于或不等于输出频率 ， 如 50Hz/50Hz 、 50Hz/60Hz （ 供\n用电不同频率变换 ） ， 也包括一定范围内的稳频作用 。 稳频作用主要指在允许的频率\n范围内 ， UPS 逆变器输出频率同步跟踪旁路频率 ， 若旁路频率超限 ， 则 UPS 逆变\n器以标准 50H / / 60H7 自振频率输出 ： ：\n」 提供一定的后备时间 ： UPS 中的储能装置可以贮存一定的能量 ， 在电网停电或间\n断时继续供电一段时间来保护负载供电不间断 ； 后备时间一般为 10min 、 30min 或\n更长\n2 ． UPS 的分类和拓扑结构\n0 ） 按拓扑结构分类\n由于敏感性负载数量的增多 ， UPS 现在所指的装置包括从用于单个计算机的几 kV · A\n到用于数据中心的几 MV ． A 的 UPSc 同时 ， 根据使用上的需要研发出了不同拓扑结构的\nUPS:\nUPS 按拓扑结构分类包括 ： 后备式 （ passive standby) 、 在线互动式 （ line interactive ） 、\n双转换在线式 （ double conversion ， AC-DC-AC ） ，\n（ 2 ） 三种标准的 UPS 类型与优缺点\n0 后备式\n以后备方式运行的 UPS 如图 3 刁所示 。\n市电低通\n调压器\n滤波器\n整流器\n蓄电池亠\nSI\n负载\n逆变器\n电\n图 3 一 1 以后备方式运行的 UPS\n功能部件说明 ：\n」 整流器 ： 市电存在时 ， 通过整流控制对蓄电池进行充电 《 ，\n」 逆变器 ： 市电存在时 ， 逆变器不工作 ， 处于等待状态 ； 当市电断电后 ， 逆变器带载\n输出 《 此类型逆变器输出电压波形一般为方波 、 准方波 ， 少数高性能机型为正弦波 。\n」 输出转换开关 ： 在市电正常时 ， 接通市电由市电供电 ； 市电断电后 ， 接通逆变器由\n逆变器供电 。 此类开关多为高速继电器承担 ， 高性能机型由静态开关承担 。\n」 滤波调压器 ： 市电存在时 ， 通过自动抽芯变斥器调节市电电压以及通过无源滤波器\n吸收电网部分干扰","pdf_page":69},{"text":"56\n※ 京东数据中心构建实战\n后备式 UPS 运行原理 ：\n」 正常方式 ： 逆变器以后备式运行 ， 负载通过稳压滤波装置由市电供电 ， 该滤波器能\n消除某些特定的干扰并提供一定程度的稳压 。\n」 电池后备方式 ： 当交流输人电压超出 UPS 允许范围或市电停电时 ， 逆变器和电池经\n过一个非常短的切换时间 （ 通常小于 10ms) 后投人 ， 继续为负载供电 。 依靠电池逆\n变 ， UPS 继续运行 ， 直到电池后备时间结束或市电恢复正常 。 如果市电恢复正常 ，\n负载切换回交流输人供电 （ 正常方式 ） 。\n后备式运行 UPS 的优缺点如下 ：\n」 优点 ： 电路简单 、 成本低 ， 运行效率高 。 由于正常运行是市电直接带载 ， 对负载电\n流峰值因数 、 功率因数等没有严格限制 。\n」 缺点 ： 没有真正将负载与上级的配电系统相隔离 ； 切换具有毫秒级时间 ， 山于它不\n是一个真正不间断切换设备 ， 需要一定的时间将负载切换到逆变器供电 ， 这个切换\n时间虽然对某些负载来说是可以接受的 ， 但与更精密 、 更敏感的系统所要求的性能\n不一致 ； 正常运行时没有输出频率的调整 ， 只是简单地输出市电的频率 。\n这种配置实际上是一种在节约成本上与在防止干扰程度之间的折中方案 ， 不适宜电能\n质量要求高的大型精密设备 ， 一般常用于小功率场所 。\n2 ） 在线互动式\n以在线互动方式运行的 UPS 如图 3 ． 2 所示 。\n市电低通\n滤波器\n升压绕组\n降压绕组\nK2\n逆变器\n充电器\n负载\n电\n图 3 一 2 在线互动式运行的 UPS\n功能部件说明 ．\n」 输人开关 ： 市电中断时 ， 自动断开输人开关 ， 防止逆变器向电网反向送电 。\n」 自动稳压器 ： 市电存在时 ， 粗略稳压和吸收部分电网的十扰 。\n」 逆变器 ： 这类型的逆变器是双向变换器 ， 当市电存在时为整流器 ， 向蓄电池充电 ；\n市电断电后为逆变器 ， 由蓄电池释放能量 ， 保持给负载供电 。\n在线互动式 UPS 运行原理 ：\n」 正常方式 ： 逆变器的作用是调节输出电压和 / 或给电池充电 ， 负载通过并联的逆变\n器获取经过调节的电力 ； 当市电在允许范围内波动时 ， 逆变器调节输人电乐幅值的","pdf_page":70},{"text":"第 3 章数据中心供电保障电源\n波动 ， 并对电池充电 。 其输出频率取决于交流输人的频率 。\n57\n」 电池后备方式 ： 当市电输人电压超出 UPS 标称的允许范围或市电停电时 ， 逆变器和\n电池投人 ， 以确保继续给负载供电 ， 输人开关 （ 例如静态开关 ） 同时断开交流输人 ，\n以防止逆变器的电倒送回上线电源 。 此时 ， 蓄电池释放能量 ， UPS 继续运行 ， 直到\n电池后备时间结束或市电恢复正常 ； 如果市电恢复正常 ， 会将负载切换回主交流输\n人供电 （ 正常方式 ） 。\n在线互动式运行 UPS 的优缺点如下 ：\n」 优点 ： 投资成本和运行成本都比同等功率的双转换在线式 UPS 低 ， 因逆变器没有连\n续运行 ， 正常运行时效率高 。\n」 缺点 ： 没有真正将负载与上级的配电系统相隔离 ， 因此 ， 对市电电压的变化非常敏\n感 ， 并经常需要用逆变器间隙性带载 ； 负荷的非线性负载影响上级的电压波形 ； 不\n能调节输出频率 ， 只是简单地输出市电的频率 ； 只对输出电压进行简单的调节 ， 因\n为逆变器不是串联安装在交流输人线路中 ； 随着负载率的减小 ， 给电池充电的功率\n逐渐增大 ； 由于缺少静态旁路而存在单点故障 ， 即出现故障后 ， UPS 停机 ， 输出断电 。\n3 ） 双转换在线式\n以双转换在线方式运行的 UP S 如图 3 ． 3 所示 。\n部维\n主\n整流器\n逆变器\n斩波器\n旁路\n静态开关 0\n逆变器输出\n静态开关\n正常方式\n电池方式\n一旁路方式\n图 3 一 3 以双转换在线式运行的 UPS\n功能部件说明 ：\n」 整流器 ： 从电网获得电力并转换成直流电 ， 为逆变器供电和给电池充电 。\n」 充电器 ： 在高频 UPS 中 ， 充电器一般由斩波器 （ DC/DC 变换器 ） 承担 ， 或者单独\n设计充电电路 ， 整流器不再承担充电调节的任务 。\n」 逆变器 ： 完全再生一个高质量的输出正弦波电压 ， 没有任何公共电网的干扰 ， 尤其\n是没有任何间断 ； 其允许范围与各种敏感性的电子设备兼容 （ 例如 ， 电压幅值的允\n许范围为 ± 0 巧 ％ ， 频率的范围为 ± 1 ％ 。 与公共电力系统的 ± 10 ％ 和 ± 5 ％ 相比 ，","pdf_page":71},{"text":"58\n※ 京东数据中心构建实战\n是原来的 20 和 5 倍 ） ： ．\n」 斩波器 ： 高频 UPS 中 ， 由于高频整流器输出直流电压相对较高 ， 一般为 DC\n700V—DC 800V ， 为了给 UPS 外部有一个相对较低的电压等级而设计的一个 DC/\nDC 双向变化器 《 ：\n」 静态旁路 ： 静态旁路能将负载在 UPS 的逆变器供电与市电电网直接供电之间进行\n无间断地切换 。 无间断地切换是采用一组可控硅 （ SCR) 装置实现的 （ 有时称为静\n态开关 ） 。 静态旁路使得即使在 UPS 内部发生故障 ， 或对整流器 / 充电器和逆变器\n模块进行维护期间 ， 也能无间断地给负载供电 。 在过载 （ 例如短路 ） 超过 UPS 逆变\n器容量的情况下 ， 它还能将负载全功率切换到有效的旁路供电 ： 在静态旁路运行期\n间 ， 负载直接由旁路电源供电 ， 不再受到逆变器保护 。\n」 维修旁路 ： 这个旁路可以用市电直接为负载供电 ， 而无须通过逆变器或静态开关\n切换到维修旁路是由用户通过几个手动开关的操作来实现的 ， 其目标是隔离静态旁\n路和逆变器以便进行维护 、 维修 。\n双转换在线 UPS 运行原理 ：\n」 正常方式 ： 在正常运行期间 ， 供给负载的所有电力都流过整流器 、 直流母线和逆变\n器 ， 由它们实现双重转换 （ AC-DC-AC), 双转换在线方式因此而得名 、 》 输出电压是\n经过连续再生和调节的 。\n」 电池后备方式 ： 当交流输人电压超出 UPS 标准的允许范围或市电停电时 ， 逆变器和\n电池投人 ， 确保继续给负载不间断 、 高质量供电 （ 逆变器一直处于在线工作状态 ） ；\n依靠蓄电池的能量 ， UPS 继续运行 ， 直到电池后备时间结束或市电恢复正常 ： 如果\n市电恢复正常 ， 将负载切换回主路交流输人供电 （ 正常方式 ） 。\n」 静态旁路方式 ： 这一类都配有静态旁路 （ 有时也称为静态开关 ） ， 它确保了将\n负载从逆变器无间断地直接切换到市电以及从市电切换回到逆变器供电 、 在下述情\n况发生时 ， 负载将切换到静态旁路供电 。\n0 UPS 内部故障 ；\n0 负载电流瞬变 （ 冲击电流或故障电流大于逆变器承受能力 ） ；\n0 过载 ；\n0 后备电池放电结束 。\n正常运行时 ， 逆变器的输出是与旁路电源的频率跟踪同步保持一致的 ， 确保负载在逆\n变器和旁路之间的切换波形是不间断的 。 还有另外一路用于维护 、 维修的旁路 ， 通常称为\n维修旁路 ， 在 UPS 维修维护时 ， 可以通过手动分合做不间断过渡 。\n双转换在线式运行 UPS 的优缺点如下 ：\n」 优点 ：\n0 完全冉生输出电力 ， 无论它是来自市电还是来自电池 。\n0 完全将负载与上级的配电系统及其干扰相隔离 。","pdf_page":72},{"text":"第 3 章\n0 整流器具有非常宽的输人电压范围一\n0 逆变器具有精确 i 周节的输出电压 。\n数据中心供电保障电源\n59\n0 输人和输出频率是互相独立的 ， 从而确保了输出频率在严格的允许范围内 。\n0 通过断开静态开关 ， 能够用做频率转换器 （ 这样 ， 静态旁路将禁止使用 ， 不可以\n再进行切换 》\n0 如果市电停电 ， 无间断切换到电池后备方式 《\n0 无间断地切换到旁路 （ 旁路方式 ） 供电 ： ：\n0 手动旁路 （ 通常是标谁配置 ） 便于维护 。\n」 缺点 ： 由于其结构的复杂性 ， 价格高 ； 正常运行时要经过 AC-DC-AC 两次转换 ， 运\n行效率相对较低 。 但以上优点补偿了缺点 。\n双转换 UPS 占据了已销售的绝大多数中大功率 UPS 系统 。 这是由于它在满足该功率范\n围内敏感负载的要求方面具有众多要求 ， 更重要的是由于它的逆变器是与交流输人串联连\n接的 ， 在市电断电后与多种运行模式 （ 详见后面的介绍 ） 转换 ， 真正做到了电压波形不间断\n切换 。\n双转换 UPS 虽然成本较高 ， 但是高成本是由需要完善对敏感性负载的保护性能造成的 。\n3 ． 双转换在线 UPS 的基本运行方式\n（ 0 正常方式\n以市整流逆变电运行 ， 如图 3 一 4 所示 。\n旁路静态开关\n整流器\n逆变器\n「 波器\n逆变器输出\n静态开关\n一正常方式\n图弘 4 正常方式\nUPS 通过整流器从主交流输人吸取所需要的功率运行 ， 山整流器提供直流电源 ， 其中\n一部分用来对电池进行充电 。 如果电池已经充满 ， 充电电流为浮充电流 ； 如果电池未充满\n（ 即刚放过电后进行充电 ） ， 充电电流为恢复性充电电流或再充电电流 《 其余的直流电流供给\n逆变器 ， 并通过逆变器产生一个幅值和频率都在规定允许范围内的正弦波输出电乐 。\n（ 2 ） 电池后备方式\n以电池电力运行 ， 如图 3 巧所示 。","pdf_page":73},{"text":"60\n京东数据中心构建实战\n主\n整流器\n逆变器\n斩波器 《\n旁路\n静态开关\n输出\n逆变器输出\n静态开关\n- 电池方式\n图 3 巧电池后备方式\n在市电超限 （ 断电 、 电压 、 频率不符合要求等 ） 时 ， 整流器自动停止运行 ， 蓄电池投\n人 ， 并代替主路电源向直流母线供电 ， 然后由逆变器提供给负载所需的 、 与正常方式允许\n范围完全相同的功率 。 这种方式是通过在出现以下情况时输出电压波形不间断切换 （ 电池是\n并联连接的 ） 来实现 ：\n」 主路交流电源输人故障 （ 市电停电 ） ；\n」 主路交流电源输人超出允许范围 （ 市电电能质量太差 ） 。\n（ 3 ） 旁路方式\n静态旁路供电 ， 如图 3 ． 6 所示 。\n内部维修旁路\n旁路\n主\n整流器\n逆变器\n斩波器\n旁路\n逆变器输出\n静态开美\n一静态旁路方式\n图 3 · 6 旁路方式 （ 静态旁路 ）\n静态开关 （ SS ） 确保无间断地将负载切换到旁路交流输人 ， 由旁路电源直接为负载供\n电 。 在下列情况时会实现自动切换 ：\n」 UPS 负荷的过载超过了逆变器的过载能力 ；\n」 整流器 、 直流母线或逆变器模块内部故障 。\n发生内部故障时 ， 无论逆变器与旁路是否同步 ， UPS 都会自动切换至旁路电源 。 需要\n说明的是 ， 只有当旁路电源电压在允许范围内且逆变器与之同相位时才能进行不间断切换 、","pdf_page":74},{"text":"第 3 章\n其他情况有可能会造成供电毫秒级中断 。\n数据中心供电保障电源\n只要旁路电源在允许范围内 ， UPS 逆变器输出电压和频率与旁路同步 ， 就可以进行自\n动或手动切换 ， 供电是没有间断的 。 因为这两个电压是同相位的 ， 静态开关可控硅 （ SCR)\n两端没有相位差 ， 电压差此时几乎为零 （ 可能存在电压幅值差 ， 但不影响不间断切换 ） ， 不\n会干扰负载切换到旁路供电 。\n当旁路电源不在允许范围内时 ， 逆变器不同步且以自振频率自主运行 ， 自动切换是不\n可靠的 。 然而 ， 手动切换旁路电源供电还是能够强制进行的 。 此功能极大地提高了可靠性 ，\n因为旁路超限与旁路电源故障同时发生的可能性是非常小的 。\n为了旁路的正常运行 ， 必须要确保旁路交流输人的上游保护装置 （ 在主低压开关柜上的\n断路器 ） 与 UPS 输出的负荷保护装置之间的选择性 。 当 UPS 过载或者输出故障时 ， 旁路输\n人断路器与 UPS 输出断路器不至于同时跳闸 ， 在一定程度上保障了负载供电的连续性 。\n（ 4 ） 维修方式\n维修旁路供电 ， 如图 3 ． 7 所示 。\n整流器\n逆变器\n斩波器\n旁路\n静态开关\n逆变器输出\n静态开关\n一维修旁路方式\n图 3 ． 7 维修方式 （ 维修旁路 ）\n当 UPS 故障维修或者是大型维护时 ， 在不间断负载运行的情况下进行维护是可行的 ，\n此时负载通过维修旁路由旁路电源供电 。 切换到维修旁路由一组手动开关实现 ， 整流器 、\n斩波器 、 逆变器和静态开关停止运行并且与电源隔离 ， 电池通过电池的保护断路器也被隔\n离 。 这样 ， 大大提高了 UPS 的可用性 。 此时 ， 可以与自备柴油发电机组配合使用 ， 以提高\n维修维护时的电源可控性与可靠性 ， 达到负载不间断供电 ， 又可以安全可靠地实现维修维\n护 UPS 组的目的 。\n3 上 2 工频 UPS 与高频的区别\n1 ． 工频 UPS 与高频 UPS 概念区别\n工频 UPS 和高频 UPS 是按其设计电路的工作频率来区分的 。 工频 UPS 是以传统的模\n拟电路原理设汁 ， 由可控硅 SCR 整流器 、 IGBT 逆变器 、 静态旁路和工频升压输出隔离变","pdf_page":75},{"text":"62 ※ 京东数据中心构建实战\n， 压器组成 。 当然 ， 在 ] 2 脉冲整流的工频 UPS 中 ， 为了构成 ] 2 脉冲整流 ， 整流前端还会有\n移相变压器 。 因其整流器和变压器工作频率均为工频 50Hz ， 故名工频 UPSO\n高频 UPS 结构上通常由 IGBT 高频整流器 、 斩波器 （ 蓄电池充放电调控 ） 、 逆变器和旁\n路组成 。 IGBT 整流器可以通过加在控制极的驱动来控制其开通与关断 。 IGBT 整流器开关\n频率通常在几 kHz 到几十 kHz ， 甚至高达上百 kHz ， 远远高于工频 UPS 的工作频率 ， 因此\n称为高频 UPSO\n2 ， 工频 UPS 与高频 UPS 结构区别\n（ 0 电路结构\n在工频机的 UPS 电路中 ， 主路三相交流输人经过换相电感接到三个 SCR 桥臂组成的\n整流器之后变换成直流电压 ， 通过控制整流桥 SCR 的导通角来调节输出直流电压值 。 由\n于 SCR 属于半控器件 ， 控制系统只能够控制开通点 ， 一旦 SCR 导通之后 ， 即使控制极驱\n动撤销 ， 也无法关断 ， 只有等到自然关断 ， 所以其开通和关断均是基于一个工频周期 ， 不\n存在高频的开通和关断控制 。 SCR 整流器属于降乐整流 ， 因此直流母线电压只能比二极管\n三相不可控整流电压低 ， 经逆变输出的交流电压比输人电压低 ， 要使逆变器输出电压能够\n得到额定的工作电压 380V / 400V ， 就必须在逆变输出增加升压隔离变压器 。 由于采用全桥\n逆变器 ， 如果要得到 220V 电压 ， 逆变器输出就要采用 D/Y 变压器 ， 以得到中性线等电位\n电压 。\n相对而言 ， 高频 UPS 整流属于升压整流 ， 其输出直流母线的电压比输人线电压的峰值\n高 ， 一般典型值为 DC 700 一 800v ， 如果电池直接挂接母线 ， 所需要标配 12V 电池节数达\n到 67 节 ， 这样给实际应用安全带来极大的限制 。 因此一般高频结构 UPS 会单独配置一个\n斩波器 （ 蓄电池电压双向变换器 ） ， 市电正常的时候斩波器把直流母线电压降到电池组电压 ；\n市电故障或超限 ， 需要蓄电池放电时 ， 斩波器把电池组电压升到直流母线电压 。 由于高频\n机母线电压为 700 ～ 800V ， 所以逆变器输出相电乐可以直接达到工作电乐 380V / 400V ， 逆\n变器之后就不再需要升压变压器 。 再者 ， 高频 UPS 采用半桥逆变 ， 要得到 220V 电压 ， 逆\n变器输出也不需要 D/Y 变压器 ， 只要逆变器中性线与输人零线等电位联结 。 因此 ， 输出隔\n离变压器是工频机与高频机在组成上的主要区别 。\n工频 UPS 都有输出变压器 ， 在多机并联时就会出现多个变压器的并联 。 变压器的并联\n是电力行业应尽量避免的情况 ， 因为变压器并联时会产生环流 ， 环流的长期存在将导致设\n备发热 ， 寿命缩短 。 而高频 UPS 因没有输出变压器 ， 环流可以控制在很小的数值 。\n特别地 ， 有的人认为变压器可以起到抗干扰和缓冲负载突变的作用 ， 其实并非如此 。\n输出隔离变压器的作用 ： 由于工频 UPS 的直流母线电压相对低以及全桥逆变器的结构所限 ，\n为了升压和隔离零线而接人的 ， 不具有负载隔离干扰和缓冲负载突变的功能 、\n（ 2 ） 性能指标\n能耗是各行业数据中心和机房面临的难题 ， 因此节能减排的负载和供电设备 ， 而当前","pdf_page":76},{"text":"第 3 章数据中心供电保障电源\n的工频机结构 UPS 和高频机结构 UPS 在节能上主要有以下区别 ：\n1 ） 输人功率因数\n63\n中大功率的三相工频机结构 UPS 在 6 脉冲整流的情况下输人功率因数约为 0 & 且由\n于是半控器件 SCR 整流 ， 一定会产生输人电流 i 皆波成分 。 不但对外有干扰 ， 而且要求前面\n的发电机功率要比 UPS 容量高几倍 ， 即使在 12 脉冲整流选配谐波滤波器的条件下输人功\n率因数相对于高频 UPS 也不会很高 。 而高频机结构 UPS 在不加任何外来没备的情况下输人\n功率因数大于 0 ， 99 ， 从理论上说 ， 后备发电机有功容量可与 UPS 有功容量一致 ， 节省了投\n资和占地面积 。 工程实际中 ， 由于工频 UPS 与后端服务器负荷一般呈容性 、 考虑实际工作\n中会有旁路带载的工作模式 ， 在发电机组配置时还是要预留适当冗余量的 。\n2 ） 能量损耗\n在相同输人功率因数的前提下 ， 二者的效率相差约 5 ％ 。 比如以同为 400kV ． A\n（ 360kw ） 的 UPS 为例 ， 工频 UPS 每年要比高频 UPS 多消耗近巧 ()kW ．\n3 ） 对外十扰\nUPS 的对外干扰一般有两种 ， 一种是听得到的机械噪声 ， 一种是听不到的电噪声 。 工\nUPS 会产生这两种噪声 ， 电噪声会影响机器的稳定度 ， 机械噪声影响人的身心健康 ， 降\n低工作效率 ： ·\n高频机 UPS 由于工作在 5 、 20kHz 以上 ， 超过了人耳所能接收的频率 ， 故工作环境相\n对安静 。 一般高频 UPS 的输人功率因数高达 0 ． 99 以上 ， 对外部电路而言几乎是线性 ， 所以\n对外干扰小 。\n4 ） 体积和重量\n上频 UPS 由于配备输出变乐器以及 50Hz 的电感电容等低频器件 ， 使得体积 、 重量都\n很大 ． 高频 UPS 在体积和重量上与之相比具有明显的优势 ，\n5 ） 技术先进性\n工频 UPS 采用的是数字与模拟相结合的技术 。 模拟技术的可靠性要比数字技术低 。 而\n高频 UPS 技术是先进的全数字化技术 ， 可靠性相对高 ： ：\n3 ， 高频 UPS 的技术发展和进步\n目前 ， 数据中心供电系统除了注重可靠性 、 可用性以外 ， 节能减排是数据中心设备面\n临的重大问题 ， 作为数据中心关键负载保障电源的 UPS 供电系统 ， 其自身供电效率的高低\n也一定程度上决定了数据中心总体能耗的高低 。\n综上 ， 从性能和节能方面来讲 ， 传统的工频 UPS 系统中山于采用工频逆变器 ， 逆变效\n率不高 ， 且配有工频变压器 ， 体积大而笨重 、 能耗高 、 运行成本高 ， 已逐渐不适应目前节\n能减排的需求 、 IGBT 整流的高频 UPS 具有尺寸小 、 重量轻 、 运行效率高 、 性价比高等多\n方面的特点 ， 且其技术和产品已经成熟 ： ． 随着半导体技术的发展 ， 高频 UPS 在技术和市场\n方面的优势将越来越明显 。","pdf_page":77},{"text":"64 ※ 京东数据中心构建实战\n3 ， 2 数据中心交流的选择\n数据中心的 UPS 电源系统的设计应包括 UPS 容量的选择 、 技术配置的选择等 。 要选择\nUPS 的容量 ， 必须首先确定负载的容量以及负载的类型 、 特性等 。\n321 UPS 电源系统负载容量的确定\nUPS 容量的选择实际上是基于负载容量的确定 。 因此必须首先明确负载的相关信息 。\n1 ． 负载的类型\n数据中心需要由 UPS 供电的电子设备主要包括两种类型 ： 线性负载和非线性负载 。 非\n线性负载在 UPS 供电的总供电量中占大多数 ， 主要包括计算机 、 服务器 、 存储设备 、 计算\n机外设等设备 。 为了给电子电路提供直流电力 ， 这些设备的输人端是带有整流器的开关型\n电源 。 本来供电电源 (UPSffi 出 ） 为这种负载提供的是 50H7 或 60Hz 的正弦波电压 ， 但这\n类型负载所需要的 、 由电源提供的电流波形却不是正弦波 。 这种开关电源从供电电源中脉\n动式地吸收电流造成了电源正弦波电流的波形失真 ， 并产生谐波注人供电电源系统 。\n所有造成正弦波电流波形失真的负载都会引起谐波 ， 被称为非线性负载 。\n0 ） 线性负载的特征\n线性负载吸收的电流是与电压频率相同的正弦波电流 ， 电流与电乐之间只存在着固定\n的相位差 （ 电角度为但 ） 。\n欧姆定律定义了线性负载的电压与电流的比值为一个常数一一负载的阻抗 。 电流和\n电压之间的关系是线性的 。 例如 ： 标准的白炽灯泡 、 电加热器 、 电阻负载 、 电动机 、 变压\n器等 。\n这类负载中没有任何有源电子器件 ， 只有电阻 （ R ） 、 电感 （ 0 和电容 （ 0 这些线性\n元件 。\n（ 2 ） 非线性负载的特征\n非线性负载吸收的电流为周期性的 ， 但不是正弦波电流 ， 电流中因含有谐波而造成波\n形失真 。 欧姆定律中定义的电压和电流之间的关系不再有效 ， 因为负载的阻抗在一个周期\n内是变化的 （ 见图 3 ． 8 ） ， 电流和电压之间的关系也不再是线性的了 。\n事实上 ， 负载吸收的电流是以下两部分电流的合成 ：\n] ） 频率为 50Hz 或 60Hz 的正弦波电流 ， 称为基波电流 ；\n2 ） 各次谐波电流 ， 它们都是正弦波电流 ， 幅值比基波小 ， 但频率是基波频率的整数\n倍 ， 这个倍数就定义为谐波的次数 （ 例如 ， 三次谐波的频率为 3 × 50Hz 或 3 × 60Hz ） 。\n由于非线性负载的存在 ， 使得数据中心 UPS 容量的确定变得复杂起来 。\n2 ， 负载特性指标\n线性负载的特性指标比较简单 ， 主要包括电压 、 电流 、 阻抗 、 功率因数等 ， 但非线性","pdf_page":78},{"text":"· ： 。 65\n第 3 章数据中心供电保障电源\n负载的特性指标就比较复杂了 ， 除了线性负载的特性指标外 ， 还需要知道相移功率因数 、\n峰值因数 、 启动电流 、 电流波形失真度等 ， 这是因为非线性负载含有谐波成分 ， 而这些特\n性指标集中体现了谐波的特征 。\n负载电流\n5 次谐波\n3 次讠皆波\n基波\n对交流 - = 低阻抗区\n= 高抗区\n电源\nRCD 负载 （ 电阻 、 电容 、 二极管 ） 就是一个例子 ，\n大多数电子设备的电源部分都是这种电路\n在稳定条件下 ． 只有当瞬时电压超过电容两端的\n电后才对电容充电 ！ ，\n从这时起 ． 负载的阻抗很低 （ 二极管导通 ） ， 在此\n之前 ， 阻抗非常高 （ 二极管截止 ） 。\n山此可见 ， 非线性负载的阻抗是随电容两端的电\n压变化的 ：\n阻抗不是恒定不变的 ， 且电压和电流也不再是正\n弦波 ；\n电流的波形非常复杂 ， 可以用傅立叶定理描述为\n以下各项之和 ：\n0 ） 一个頻率与电压频率丿 ． 相同的电流 ， 称为基\n波电流 ；\n（ 2 ） 其他频率为的电流以为 > 1 的整数 ） ， 这\n些电流称为谐波电流 ；\n左图提供了电流的大致形状 、 但只给出了两个谐\n波电流成分 ： ／ 和 0 （ 三次谐波电流和五次谐波\n电流 ）\n图 3 一 8 非线性负载的电压和电流\n（ 1 ） 谐波电流的有效值 (rms)\n由于各次谐波电流都是正弦波 ， 因此可以测量每次谐波的有效值 ， 但这些正弦波的频\n率各不相同 ， 为基波频率的整数倍 ：\n」 在为基波成分 （ 50Hz 或 60Hz ） ；\n」 标为谐波成分 ， 其中 々 为 i 皆波次数 （ 50Hz 或 60Hz 的 々 倍 ） 。\n（ 2 ） 总电流有效值\n它是基波电流有效值与各次谐波电流的平方和的根值 。\n（ 3 ） 各次谐波的含量\n每次谐波的含量都可以用一个百分数来表示 ， 即该次谐波电流的有效值与基波电流有\n效值之比 ， 这个比率就代表了各次谐波的含量 ：\n％ ： 々 次谐波的波形失真度 =\n（ 4 ） 电压和电流的谐波波形失真度\n' × 100 ％\n非线性负载同时产生电流和电压的波形失真 ， 这是因为每次谐波电流都会产生同频率","pdf_page":79},{"text":"※ 京东数据中心构建实战\n66\n的电压谐波 ， 结果谐波也会造成电压的波形失真一\n正弦波的总波形失真度用百分数来表示 ．\n所有谐波的有效\n× 100 ％\nTHD*%=\n基波的有效值\nTotal Harmonic Distortion ， 即总谐波波形失真度 。\n在此基础上定义了以下的特征值 ：\n」 总电压谐波波形失真度 TDHu% ， 基于电压谐波的度量 ；\n」 总电流谐波波形失真度 TDHi%, 基于电流谐波的度量二\nTHDi （ 或者 THDu 用 0 表示各次谐波 ） 一般用各次 i 皆波的有效值的方程式表示 ：\n× ] 00 ％\nTHDi%=\n（ 5 ） 峰值因数 (Crest Factor)\n峰值因数 （ CF ） 定义为峰值与有效值的比率 ， 用来表示信号 （ 电流或电乐 ） 形状的特征\n峰值\n峰值因数 CF =\n有效值\n下面是不同负载的典型峰值因数 ：\n/ 不 = 33 ％\n」 线性负载 ：\n」 计算机主机 ：\n」 微机 ：\nCF 一 0 = L414 （ 正弦波 ）\nCF = 2 一 2 巧\nCF=2—3\n（ 6 ） 谐波电流的频 i 普\n定义谐波电流的频谱是为了确定电流的波形和各次谐波的含量 ， 以及某些数值 ， 例如\nTHDi 和 CF ， 参见图 3 、 9 所示 。\n合成电流\n基波\n三相可控硅整流器的输人电流\n各次谐波 ：\n仫 = 2 ． 7 ％\n/ 标 = 7 ． 3 ％\nH,g== 上 6 ％\n私 7 = 2 ． 6 ％\nTHDi=35%\nCF= L45\n图 3 一 9 非线性负载所吸收的谐波电流的频谱","pdf_page":80},{"text":"第 3 章数据中心供电保障电源\n（ 7 ） 功率因数 （ Power Fac tor ）\n67\n功率因数为给定非线性负载两端的有功功率 P （ 单位为 kW ） 和视在功率 S （ 单位为 kV ． A ）\n之比 ：\n功率因数 PF=—#COS(PI\n它不再是电床和电流之间的相移 ， 因为此时电压和电流均不是正弦波了 。\n（ 8 ） 基波电流和基波电压之间的相移\n只有基波电压和基波电流为正弦波时 ， 它们之间的相移 (phase displacement ） 才可以\n定义为 ：\n0\nCOS(P 》 一一\n式中 ： 0 和 SI 分别为基波的有功功率和视在功率 ， 单位分别为 kW 和 kV ， A ，\n为相移功率因数 。\n（ 9 ） 波形失真因数 （ Di stortion Factor ）\n波形失真因数定义为 ：\nPF\nD= l+THDi2\nCOS\n在没有讠皆波时 ， 波形失真因数等于匚这时才有功率因数 PF=cospc\n（ 10 ） 功率\nCOSPI 称\n在一个平衡的三相线性负载上施加线电压 U ， 流过的线电流为 / ， U 和 / 之间的相移为\n则该负载消耗的功率为 ：\n」 视在功率 ： s 一凵 ， 单位为 kV ， A ；\n」 有功功率 ： P=Scosp=fiUIcosp ， 单位为 kW;\n」 无功功率 ： Q=Ssinp=4SU/sinp. 单位为 kVar:\nS= P2 + 02\n在一个平衡的三相非线性负载上施加线电压 U, 流过的线电流为 7 ， 这时负载消耗的功\n率的方程式要复杂得多 ， 因为 U 和 / 中都含有谐波 。 但是 ， 仍然可以简单地表示为 ：\nP=S><PF （ PF = 功率因数 ）\n对基波电压 0 和基波电流 / 吓它们之间的相移为 ：\n基波视在功率 ： =SI ： ： UIII\n基波有功功率 ： = 0 —SICOSPI\n基波无功功率 ： =QFSlsin(/)l\nS= 尸汾 0 《 + D2\n式中 ： D 一一一由谐波引起的波形失真功率 （ distortion power ） 。","pdf_page":81},{"text":"68\n用 UPS 的额定功率因数一般为 co = 0 ． 9 。\n额定功率的计算 ： 尸 n = 0 ， 9Sn ， 为额定有功功率 ， sn 为额定视在功率 。\n这个计算取决于 UPS 的输出电压和负载吸收的电流 ， 其中 ：\n& 一 CSU （ 对三相系统 ）\nSn=VJn （ 对单相系统 ）\n式中 ： Un 一一一线电压 ；\n壕一一相线到中线的相电压 ；\n对于三相 UPS, U 和 / 为线电压和线电流的有效值 ； 对于单相系统 ， 为相线和中线之\n间的相电压 。\n例如 ， 如果 Un = 400V / 380V ， 则烁 = 230V / 220V 。\n2 ） 负载的功率\n表 3 ． 1 和表 3 一 2 分别给出了线性负载和非线性负载的功率 、 电乐和电流之间的公式一表\n中使用的符号包括 ：\n」 瞬时电压以 0 和瞬时电流 @） ；\n」 对应的有效值电压 U 和有效值电流 / ；\n」 = 角频率一 27tf ， 其中丆为频率 （ 50Hz 或 60Hz);\n」 一基波电压和基波电流之间的相位差 。\n※ 京东数据中心构建实战\n3 ， UPS 总容量的确定\n（ 1 ） 与 UPS 容量相关的参数\n1 ） UPS 的额定功率\n一般在产品样本中给出的额定功率事实上是针对以下负载的 U PS 输出功率 ， 它表示以\nkV · A 为单位的视在功率 sn ， 对应的是以 kW 为单位的有功功率 Pn ， 对线性负载来说 ， 常\n正弦波电压\n有位移的正弦波电流\n视在功率 /kV•A\n有功功率 /kW\n无功功率 /kvar\n表 3 ． 1 线性负载的基本计算公式\n相\n以 0 ： ' 巨 t 知 n 线电压\nU = 下\n区 0 = 、 仃 / sin （ 一相电流\n电流的峰值因数 = ． 巧\ns = 凵\nP=4SUlcosq= 、 scoscp\nQ=fiU/sinp— 、 ssinp\nv （ 0 一吓 Esin “ 相电压\nP = /CO 。 Scosp\n0 = V/sinp= 、 Ssinp","pdf_page":82},{"text":"第 3 章数据中心供电保障电源\n69\n正弦波电乐\n表 3 ． 2 非线性负载的基本计算公式\n“ (t) 一 · 仃吓 ' 线电乐\nv@： 弋页讠知 nco ' 相电压\n无论何种类型的负载 ， 经过调整的 UPS 电压\n始终保持为正弦波 （ 低 THDu)\n含谐波的电流\n视在功率 ／ kV “ A\n有功功率 / kW\n功率因数\n3 ） UPS 的负载率\nU = 圹\n=il(t)+EiHk(t) 总的相电流\n岖 0 ： 的 tsin@'一叨 ） 基波电流\n巛 0 ： 以 sin （ ' 一 ） 次谐波电流\n/ ： 、@；不新《不；0 总电流的有效值\nFC = 电流峰值 ／ 电流有效值电流的峰值因数\nTHDI =\nP=PF UÅS=PF S\nPF=\n电流的总谐波波形失真度\n尸 = P F V/==PF S\n负载从 UPS 上有效吸收的功率占 UPS 额定功率的百分率 ：\nS 负载\n在确定 UPS 的额定功率时留出一定的余量 （ 多余的功率 ） ， 特别是对已经规划了将要扩\n容的系统 。 在这种情况下 ， 应保证即使在扩容后 UPS 的负载率仍然有冗余的功率 。\nUPS 的效率 ％ ） =\n尸输人\n这个因素决定了 UPS 从上线配电系统所吸收的功率 ， 即耗电量 。 对给定的额定功率 ，\n效率越高 ， 则热损失较小 ， 进而所需要的制冷设备也小 ， 运行电费降低 。 也可以用额定负\n载来计算效率 ， 即带 100 ％ 的负载时 ：\nPn\nPUPS 的输人\n用额定视在功率 Sn()V ， A) 乘以 0 ． 9 （ 当 PF>0.9 时 ） 或乘以 PF （ 当 PF<0.9 时 ） 就得到\n了 UPS 的额定有功功率 。\n效率随负载率或负载的类型变化很大 。 因此 ， 电气系统的设计人员必须注意效率的以\n下两个问题 ：\n」 核实非线性负载的效率 ： 非线性负载趋于将功率因数减小到额定功率因数以下时 ，\n必须按照标准化的非线性负载来核实效率值 。\n」 核实已规划负载率的效率 ： 生产厂家通常给出的是带 ] 00 ％ 负载时的效率 。 然而 ，\n如果负载率较低 ， 则效率可能会下降 。 因此 ， 对主动冗余配置 ， 各个 UPS 单元均","pdf_page":83},{"text":"70\n※ 京东数据中心构建实战\n分负载 ， 通常所带的负载低于额定值的 50 ％ 或更低 ， 这时尤其要注意 UPS 的效率 ，\n以匹配 UPS 设计带载率 。 需要说明的是 ， 对标准的 UPS ， 它的损耗不是同负载率\n成正比的 ， 负载率减小到 30 ％ 以下时 ， 效率迅速下降 。 这是因为部分损耗是固定\n的 ， 而在负载减小时 ， 这部分所占的相对百分率增大 。 为了获得低负载率下的高效\n率 ， 这部分固定的损耗必须控制得非常低 。\n（ 2 ） 单机 UPS 容量的确定\n对于一个双转换在线式 UPS （ 参阅图 3 刁 0 ） ， 其输出的过载曲线由右图所示 。 在逆变器\n发生故障或负载超过 UPS 的过载能力后 ， UPS 自动切换到旁路交流输人 。 如果不能切换 ，\nUPS 将以 2 ， 33 不的峰值限流 ] s （ 对应的最大正弦波有效值电流为 2 ． 33 / 一 L65 ln ） ； 超过\n1 s 后 ， UPS 停机 。\n过载时间\n内维\n路\n主路 ～\nÆ4f\n切换到\n旁路电源\n逆变器\n斩波器\n旁路\n静态开关\n逆变器输出\n静态开关\n不切换\n整流器\n0\nL25 上 5\n过载倍数\n233\n图 3 0 单台双转换式静态 UPS 及其过载线\n下面举例来说明单机 UPS 额定容量的计算过程 ， 这并不代表真实的情况 ， 其目的是介\n绍 UPS 功率计算所需要的整个过程和步骤 。\n考虑下列三个并联连接的 400V 的三相负载 ：\n」 计算机系统 SI 一 4 × 10kV · A （ 4 个相同的 10kV · A 负载 ） ， 所有的负载功率因数为\nPF = 0 ． 6 ， 每个负载的起动电流为并持续四个周期 （ 50Hz, 80m0\n」 变频调速器 S2 = 20kV ， A ， 功率因数为 PF = 0 ． 7 ， 起动电流为 47n 并持续五个周期\n（ 50Hz ， 100ms ） ；\n」 隔离变压器 S3 一 20kV ． A ， 功率因数为 PF=cosv=0.8, 起动电流为 10 / 并持续六\n个周期 （ 50Hz, 120ms)0\n稳态下的功率 ， 负载吸收的视在功率和有功功率如表 3 一 3 所示 。\n] ） UPS 的额定视在功率\nS= 54kW / 0 ， 68 = 79 ， 4kV ， A\n根据计算结果选择一台具有足够额定功率的 U PS 。 如果该现场已经规划要增容 ， 额定功\n率为 80kV ， A 的 UPS 容量并不充裕 ， 即应该选择额定功率为 100kV•A 或更大一级的 UPS","pdf_page":84},{"text":"第 3 章\n数据中心供电保障电源\n负载吸收的\n总功率\nP = 54 kW\n汁算机系统\n变频调速器\n变压器\n主路\nAC\nDC\nAC\n计算机\n4 × 0kV ． A\nPFI = 0 ． 6\n旁路\n变频器\n20kV · A\nPF2 = 0 ． 7\nUPS 额定输出视在功率 ： Sn(kV•A)\nUPS 输出有功功率 ：\nPn(kW)=0.9Sn(kV · A)\nUPS 所带负载的总输人功率因数 ： PF\n最大输出有功功率\n（ 即 UPS 能够供给负载的 ） ：\nPF Sn(kV• A)\n隔离变压器\n20kV · A\nCOS = 0 ． 9\n图 3 一 11 单机 UPS 的负载计算举例\n表 3 ． 3 负载吸收的视在功率和有功功率\n额定视在功率 /kV · A\n40\n20\n负荷输入功率因数\nPF = 0 ． 68 （ 额定总有功与额定视在总功\n率之比 ， 计算得到 ）\n额定有功功率 /kW\n24\n14\n16\n尸 = 54\n2 ） 核实有功功率\nUPS 能够为负载提供的有功功率为 100kW × 0 ， 68 = 68kW > 54kW 。\n3 ） 核实负载率和额定电流\n负载率为 79 ． 4 ／ 100 = 79 ． 4 ％ 。 UPS 的额定电流 ， 根据 Sn=4SUI. 即 / = 100 / 0 ． 732 × 400 ） A =\n凵 4A 。\n4 ） 校验瞬时状态下的启动电流\n负载应该逐个启动以避免启动电流的叠加 ， 必须核实 UPS 能否满足启动电流的需要 。\n按公式 s 一 U / 计算额定电流 ：\n」 计算机系统 ： = ] 0 / （ 400 × 032 ） A = 14 ． 4A ， 每台计算机的起动电流为 8 / n 1 巧 A ，\n并持续 80msc\n」 变频调速器 ： = 20 / （ 400 × 上 732 ） A = 28 ． 8A ， 起动电流为 4 / , 产 1 巧 A ， 并持续 100ms 。\n」 隔离变压器 ： ln = 20 / （ 400 × L732 ） A = 2 & 8A ， 起动电流为 10 / n = 288A ， 并持续 120mso\n一台 100kV ． A 的 UPS 的过载能力 （ 参见图 3 刁 0 所示过载曲线 ） ：","pdf_page":85},{"text":"※ 京东数据中心构建实战\n72\n」 120 ％ 负荷 ， 即 144A × 1.2 = 173A 为 l()mino\n」 巧 0 ％ 负荷 ， 即 144A × 1.5 = 2 ] 6A 为 lmino\n」 以 2 ， 33 / 限流 ， 即 335A 限流运行 lso\n如果四台计算机负载 （ 每台 10kV ． A ） 是一台一台地启动 ， 则 UPS 120 ％ 的过载能力足\n以承担 （ 173A 、 lmin 大于 1 巧 A 、 80ms)0 如果四台计算机同时启动 ， 则启动电流为 4 × 1 巧 =\n460A > 335A ， UPS 将在 80ms 内限流运行 。\n对变频调速器来说 ， UPS 的过载能力足以承担 ， 但如果选择的 UPS ， 2 ． 33 / n =\n269A ， 则隔离变压器起动时也会发生 120ms 限流 。\n对隔离变压器 （ 288A 持续 120mS ） ， UPS 的过载能力也足以承担 。\n（ 3 ） 并联 UPS 容量的确定\n几台相同功率的 UPS 并联以便实现增大供电系统的额定功率 ， 或建立提高可用性所需\n要的冗余 。\n并联的类型包括 ：\n」 两种类型的并联 ：\n0 旁路模块化的 UPS 单元 ： 每个 UPS 单元都有一个静态旁路和一个手动维修旁路 。\n手动旁路也可能是整个系统公共的 （ 安装在一个外部的独立配电柜中 ） 。\n0 带公共静态旁路柜 （ SSC) 的并联 UPS 单元 ： 静态旁路柜由一个静态旁路和一个\n手动旁路组成 ， 它是几个不带旁路的 UPS 单元公共使用的静态旁路柜 。\n」 两种类型的并联配置 ：\n0 没有冗余的并联 ： 所有的 UPS 单元都要求为负载 100 ％ 供电 ， 任何一个单元发生\n故障都意味着整个系统的停机 ；\n0 具有 № 1 或 N+2 等冗余的并联 ： 需要为负载供电的 UPS 数等于所有的 UPS\n单元 （ N + 1 、 N+2 等等 ） 均分全部的负载 。 如果一台 UPS 单元停机 ， 剩余的单元\n（ 至少 N 台 ） 继续均分负载 。\n在由几个容量相同的单元组成的冗余并联配置中 ， 所有的 UPS 单元均分负载 。 每个\nUPS 单元的额定功率并不取决于冗余度 ， 但必须按照即使失去所有的冗余度仍然能够继续\n为负载供电的原则来计算 。 UPS 的功率由以下四步来确定 ， 这四个步骤与单台 UPS 配置是\n相同的 。\n1 ） 负载吸收的视在功率和有功功率\n使用与单机 UPS 相同类型的表格 ， 结果是得到负载所吸收的总视在功率 Sc\n2 ） UPS 单元的额定视在功率 (Sn)\n考虑 № 天的冗余度 （ 例如 2 + 1 ） ， 它意味着 ， 需要 N 个单元 （ 例如 2 个 ） 来为负载供电 ，\n用个单元 （ 例如 1 个额外的单元 ） 确保冗余 。\n每个 UPS 单元的容量必须按照整个系统没有冗余的情况来选择 ， 即丿 v 个单元运行而无\n个单元停机 。 在这种情况下 ， 个单元中每个单元必须具有的额定视在功率 Sn()V ． A) 为 ：","pdf_page":86},{"text":"第 3 章\nSn>S/N\n数据中心供电保障电源\n73\n在 UPS 产品目录中选择额定功率 Sn 正好大于 S/N 的一级 ， 如果需要预留容量或者选定\n的额定功率较接近 S, 则应选择更大一级额定功率的 UPS5\n3 ） 核实有功功率\n对选定 UPS 的额定功率 ， 其提供的额定有功功率为 ： 尸 n = 0 ． 95n\n如果 PF 》 0 ． 9 ， 确认尸 n > P ， 即 UPS 能够提供足够的有功功率 ， 否则应选择更大一级额\n定功率的 UPS; 如果 PF < 0 ， 9 ， UPS 提供的有功功率足够 ， 因为 Pn>PF ， 即选择是正确的 。\n4 ） 核实负载率\n具有冗余后 ， 各个 UPS 单元按照以下的公式均分负载 ： & （ № 幻 。 因此 ， 具有冗余时每\n个单元的负载率为 ：\nTL=S/(N+k) Sn\n对于没有冗余的系统 ， 计算公式为 ：\nTL=S/N Sn\n它必须足以满足任何负载增加的需求 。\n举例 ： 这个例子使用前面例子的结果 ， 我们假没负载为关键性的 ， 即需要有 N+ 1 冗余 。\n总负载为 54kW, 所有负载的功率因数为 0 ． 68 ， 即 S = 54 / 0 ． 68kV ． A=79.4kV ． AO\n如果采用 2 + 1 冗余 ， 两个单元就必须足够为负载供电 。 每个单元必须具有的额定功率为 ：\n& 2 = 79 ． 4 / 2 = 39 ． 7kV ． A\n应该选择具有足够额定功率的 UPSO 40kV ． A 的额定功率显然不够充裕 ， 即应该选择\n50kV ． A 的额定功率或如果该现场已经计划要增容时应选择更大一级额定功率的 UPSO\n如果没有冗余 ， 两个 UPS 单元足够为所有的负载供电 ， 这是因为 2 × 50 × 0 ， 68kW ：\n68kW>54kW:\n正常运行期间 ， 负载率为 ： 具有冗余时 ， 即三个 UPS 单元均分负载时 ， 79 ， 4 ／ （ 3 × 50 ） =\n52 ． 9 ％ ； 没有冗余时 ， 即只有两个 UPS 单元均分负载时 ， 79 ． 4 / （ 2 × 50 ） = 79 ． 4 ％ 。\n如果上述的四台计算机负载同时启动 ， 则 2 ， 33 / n 一 504A0s ） ， 其大于 460A （ 80ms ） ， 不\n会再出现限流的情况 。 因此 ， 2 + 1 冗余的 UPS 系统的过载能力也增大了 。\n3 ． 2 ． 2 UPS 电源系统中配置的选择\n在常规的数据中心 ， 电力保护相对比较直接 ， 通常采用公用的 UPS 组 。 然而 ， 现在新\n的应用需求则要求采用不同的 UPS 和低压配电解决方案 ， 包括新的技术结构来支持数据中\n心综合现场在各个运行阶段和维护期间 （ 包括 ： 计算机的维护 、 变更供电系统或计算机的供\n电电缆 、 从中压到末端配电系统的电力维护等 ） 始终具有高的可用性 。\n1 ． 电源系统可用性的概念\n0 ） 可用性的概念\n可用性 ： 即电源包括供配电系统 （ 作为一个整体 ） 所提供的电力 ， 其质量和性能满足负","pdf_page":87},{"text":"※ 京东数据中心构建实战\n74\n载需求的概率 ：\nMTTR\n可用性 （ ％ ） =\n× 100 ％\nMTBF\n式中 ：\nMTTR （ Mean Time to Repair) 一一平均故障修复时间 ， 它是系统从非运行状态到重新\n给系统加电的平均时间 （ 它包括故障的检测 、 维修到重新启动所需要的时间 );\nMTB F （ Mean Ti me Between FaiIures)\n此而产生效益的平均时间 （ 见图 3 ． 12 》\nMTBF\n平均无故障时间 ， 它表示设备正常运行并因\nMTBF\nMHR\nMTTR\n故障\n修复\nMTTR\n维修周期\n时间\n故障\n修复\n故障\n修复\n图 3 一 12 MTBF 与 MTTR\n从数学上讲 ， 100 ％ 的可用性意味着 MTTR 为零 （ 立即修复 ） 或 MTBF 为无穷大 （ 即\n连续供电而永远不出现故障 ） ， 这在统计学上和事实上是不可能的 。 实际上 ， MTTR 越短或\nMTBF 越长则可用性越高 ， 它意味着电源供电的有效运行时间也越长 。 例如 ， 在传统经济\n中 ， 电网电力的可用性通常为 99 ． 9 ％ ， 即 3 个 “ 9 ” ； 数字化经济时代的数据机房的电力可\n用性通常为 99 ． 999 一 ％ ， 即 5 个 “ 9 ” 以上 ； 而电信基础设施的通信枢纽机房的电力可用性\n应为 99 ． 99999 一 ％ ， 即 7 个 “ 9 ” 以上 ； 等等 。\n与可用性相对应的是 “ 不可用性 \" ， 它表示为卩一可用性 ] ， 通常用来表示一年中供电\n的 “ 无效时间 ” （ 见图 3 ． ] 3 ） 。 例如 ， 3 个 “ 9 ” ， 对应的每年无效时间为 8 ． 76h ； 5 个 “ 9 ”\n对应的无效时间为 5.3min; 7 个 “ 9 \" ， 对应的无效时间为 3 ， 15s 。\n（ 2 ） 可用性的内涵\n对于一个电源系统来说 ， 单一的可靠性指\n标 MTBF 已经不足以描述电源系统正常工作的\n时间 。 事实上 ， 所有现场的基础设施故障中 ，\n95 ％ 是发生在 UPS 与负载之间的 。 因此 ， “ 电\n源可用性 ” 就是考虑从公用电网直到负载设备\n之间的所有供电环节的有效性 。\n“ 可用性 ” 概念包含了多种关键因素 ：\n」 故障容错 ： 延长负载输人端之前的电源\n系统 MTBF 的一种方法就是采用 “ 故\n可用性\n年无效时间\n99 ． 00 ％\n87 ． 6h\n99 ． 90 ％\n8 ． 76h\n99 ． 99 ％\n52 巧 6m 山\n99 ． 999 ％\n5 ． 256m 山\n99 ， 9999 ％\n3 上 536s\n99 ． 99999 ％\n3 ． 巧 36s\n99 ． 999999 ％\n03 ] 54S\n图 3 3 可用性 “ 9 ” 的个数与无效时间的关系","pdf_page":88},{"text":"第 3 章数据中心供电保障电源\n75\n障容错 \" 的结构 ： 这种结构能够在出现各种突发问题所造成的非正常运行状态时 ，\n例如市电停电 、 设备故障等 ， 允许电力系统以降级方式为负载供电 ， 但不中断供\n电 ， 而是持续运行并产生效益 。 例如 ， 备用发电机组供电是供电系统故障容错的一\n种形式 ， N+ 1 冗余结构就是 UPS 系统故障容错的一种形式 ， 而静态旁路 、 维修旁\n路等是没备故障容错的一种形式一 。\n」 可维护性和可增容性 ： 这是在考虑可用性的同时 ， 必须考虑的特殊要求 。 一个典型\n的数据中心可能是一个封闭的 、 高度安全的基础设施 ， 至少由机械 、 电力 、 环境 、\n消防 、 保安等 1 0 个以上的主要系统组成 ， 它们之间相对独立而又相互联系 ， 人为\n地干预某个至关重要的没备都必须经过预先计划 、 受到控制 、 限定时间并需要高度\n的安全性 （ 任何人为的错误都将导致灾难性的停机 ） 。 由于负载系统始终处于不断的\n变化之中 ， 例如设备的搬移或增加 、 电源系统的增容等 ， 必须保证在这些变化时不\n会危及整个供电过程的连续性和可用性 ； 同时对各种带电部件的维护 ， 包括电缆的\n连接 、 电源到负载之间的供电路径等 ， 必须是灵活而且安全的 。\n」 防止故障扩散 ： 由于大多数的故障都发生在 UPS 的负荷端 ， 必须采用一种特殊的结\n构 ， 以便于消除故障扩散到各路电源上线的任何风险 ， 否则可能会危及整个系统的\n安全 ； 物理上应将故障限制在电源系统的一个最小范围内 ， 以便于容易隔离故障并\n允许精确和快速地服务 （ 减小 MTTR ） ； 更加容易地为其他负载提供一条冗余的供电\n路径 。\n」 可管理性 ： 有效的管理包括对电源系统提供运行的实时信息 ， 对设备进行有效的监\n控 （ 状态 、 报警等 ） ， 并通过先进的电源配电系统对各种电气参数进行测量 ， 实现对\n负载的管理 ， 甚至提供非常重要的信息来防止故障和预测可能发生的变化 （ 例如 ，\n某个断路器可能具有过载的风险 ， 某些支路存在着供电不平衡需要调整等 ） 。\n」 设备的一致性 ： 高可用性的系统必须采用高可靠性的设备 ， 这意味着这些设备应\n该是 ：\n0 具有获得认证的设计 、 研发和生产过程 ；\n0 具备由主要的独立认证机构测试认证的设备性能 ；\n0 在电气安全 、 设备性能 、 电磁兼容性 （ EMC) 等方面满足相关的国际标准 。\n」 专业化的服务 ： 除了系统的结构 ， 服务的质量同样是一个关键因素 ， 因为通过它可\n能进一步缩短 MTTR ， 进而直接影响到可用性 ， 这包括 ：\n0 具有国际化的生产厂家和技术支持 ；\n0 具备通过长期实践获得的专业技能和经验 ；\n0 具有相当数量和资质且经验丰富的专业人员 ；\n0 具备技术支持的专业设备和优越的地理位置 ；\n0 项目所在地可提供原厂备件 ；\n0 具备专业的生产工具和测试方法 ；","pdf_page":89},{"text":"76\n※ 京东数据中心构建实战\n0 具备远程诊断通信能力 ；\n0 有针对客户量身定制的培训计划 。\n2 ， 改善可用性的方法\n考虑了前面讨论过的高可用性的各种关键因素后 ， 我们将寻找改善可用性的一些方法 ，\n这些方法是通过不同的 UPS 配置来实现的 。\n下面将要讨论的所有 UPS 及其配置结构均为双转换式 UPS ， 用来实现完全的电气隔离\n和防止负载受上线干扰的影响 ， 并且每种配置都至少带有一个静态旁路 （ 用来实现故障容\n错 ） 和一个维修旁路 。 每种结构都能提供一定的可用性 ， 这取决于冗余度和所采用的设备\n配置 。\n可用性的计算结果是基于 ：\n」 市电的可用性为 99 ． 9 ％ ；\n」 MTTR 为 10h ；\n」 每种结构都是从两种基本的电源体系演变而来 （ 见图 3 刁 4 ） ：\n0 单电源体系 ： 所有负载都山一套主动冗余的并联 UPS 系统供电 ；\n0 多电源体系 ： 负载由多套冗余的 UPS 系统供电 ， 采用静态切换开关 STS 实现负\n载在各路电源之间的切换来提高可用性 。\n单路电源\n负载\n多路电源\n负载\n图 3 ． ] 4 两种电源体系的基本配置\n（ 0 单机 UPS\n标准的双转换在线式 UPS （ 见图 3 · 巧 ） ， 有两种类型的 UPS 单元能够用于单机 UPS 的\n配置 ：\n」 单机 UPS 单元 ；\n」 模块化 UPS 单元 ， 可与其他相同的单元并联连接 。\n（ 2 ） 并联 UPS\n几个相同的并联 UPS 单元组成并联运行系统 ， 这意味着 ，\n系统的供电容量得以扩充 ， 例如两台 100kV 、 A 的 UPS 并联运行\n带 200kV ， A 的负载 ； 建立冗余的供电系统以延长系统的 MTBF\n主路输人旁路输人\n和提高可用性 。\n有两种类型的 UPS 单元能够实现并联运行 ：\n」 模块化直接并联的 UPS 单元 （ 亦可 HVDC 并联 ） ： 这种\n配置是可以升级的 ， 开始时供电系统可能只有一台模块图 3 ． 巧\n双转换式单机 UPS","pdf_page":90},{"text":"第 3 章数据中心供电保障电源 ※ 77\n化 UPS 羊元 ， 经过一段时间后逐步建立并联 。 如果开始就有两个单元或当电气系统\n扩充到了两个或更多个单元时 ， 需要安装一个外置的公共维修旁路柜 （ 见图 3 6 ） 。\n」 带公共旁路静态开关柜 （ SSC) 的并联 UPS 单元 ： 公共静态开关柜由一个静态旁路\n（ 又称自动旁路 ） 和一个维修旁路组成 ， 它们为几个没有旁路的 UPS 模块所公用 （ 见\n图 3 ． 1 7 地这种配置的升级取决于静态开关柜的额定功率 ， 它提供了最高等级的可\n用性 (SSC 加独立的 UPS 单元 》\n旁路输人\n主路输人\n主路输人\n主路输人\n维修旁路\n图 3 刁 6 三个模块化 UPS 单元和公共维修旁路柜组成的系统\n主路输人\n丶\n主路输人\n丶\n主路输人\n丶\n旁路输人\n维修旁\nSSC\n图 3 刁 7 带公共静态旁路开关柜 (SSC) 的三台并联 UPS 单元\n（ 3 ） 冗余并联\n前面介绍的几种配置可以是冗余的配置 ， 也可以不是冗余的配置 。\n没有冗余 ， 即所有 UPS 单元都要用来给负载供电 ， 任何一个单元的故障都意味着整个\n系统的停机 。\n具有 № 1 、 豁 2 ， 一的主动冗余 ， 即在 № 0 2 个单元组成的配置中 ， 正常运行时只","pdf_page":91},{"text":"※ 京东数据中心构建实战\n78\n需要 、 v 个 UPS 单元来给负载供电 ， 这种解决方案确保了给负载提供供电的安全性 ， 即使一\n个或两个 UPS 单元发生了故障或需要维护时也是如此 。\n最佳的冗余配置 ： 当采用 N+I 冗余时 ， 由两个 UPS 单元组成的系统 MTBF 达到最大值\n（ 见图 3 刁 8 ） ， 这是由于随着并联 UPS 单元数量的增加 ， 冗余系统的监视和负载电流的分配\n变得更加复杂化了 ！\n7 提高 MTBF 的倍数\n5\n4\n3\n2\n0\n1\n模块化直接并联的 U 单元公共静态旁路开关\n(SSC) 的并联 UPS 单\n2\n3\n4\n5\n6\n图 3 8 № ] 冗余时 ， 由两个 UPS 单元组成的系统的 MTBF 达到最大值\n例如 ， 考虑一个额定功率为 100kV ， A 的重要负载 、 2 + 1 冗余 （ 见图 3 ． 19 ） ： 如果失去了\n冗余 ， 2 个 UPS 单元必须能够完全为负载供电 。 因此 ， 每个 UPS 单元的额定功率为 50kV ， A;\n正常情况下 ， 3 个 UPS 单元均分 100kV ． A 的负载 ， 即每个单元提供 33.3kV•A ； 这 3 个 UPS\n单元正常运行时每台所带的负载率为 33 ． 3 巧 0 = 66 ． 6 ％ ； 每个单元都有一个静态旁路 ， 如果需\n要切换到旁路时 ， 切换的控制逻辑是 3 个 UPS 单元同时切换到 3 个静态旁路 。\n主路输人\n50kV · A\n33 ． 3kV ·\n旁路输人\n主路输人\n50k V ·\n33 ． 3kV ， A\n负载 = 100kV · A\n主路输人\n5()kV · A\n33 ． 3kV 。\n图 3 一 19 具有公共维修旁路和 2 + 1 冗余的模块化并联 UPS 单元\n失去冗余 ： 其中一台 UPS 单元故障停机 ， 剩下的两个单元满载运行 ： 可以通过开关隔\n离故障的 UPS 单元 ， 进行维修维护 （ 见图 3 ． 20","pdf_page":92},{"text":"第 3 章\n旁路输人\n数据中心供电保障电源\n79\n0kV\n0\n0kV ． A\n主路输人\n50kV•A\nS0kV ． A\n页载 =100kV 、 A\n主输人\n50kV · A\n50kV•A\n图 3 ． 20 具有公共维修旁路和 2 + 1 冗余的模块化并联 UPS 单元 ， 失去冗余后的运行\n（ 4 ） 山静态切换开关 （ STS ） 组成的分布式冗余\n所有的负载都能由两路或多路独立的 UPS 电源供电 （ 图 3 ． 21 所示为两个独立的单机\nUPS) ， 每一路 UPS 系统也可以由几个并联的 UPS 单元组成主动冗余系统 。 使用静态切换\n开关 （ STS ） 确保了负载在两路电源之间的自主选择性 ， 即使负荷发生故障 （ 避免了故障扩\n散的任何可能性 ） 或维护时也能实现这种选择性的切换 。\n电力管理模块 PMM 能够用来完善这种分布式配置 ， 它提供了 ：\n」 对负载的管理性 ；\n」 对负载的多路供电 （ 来自不同的电源 ） ；\n」 对电气系统进行部分隔离来进行维护或升级 。\n这种配置确保了非常高的可用性等级 ， 并提供\n了多种升级电气系统的可能性 。\n3 ． 选择 UPS 电源系统的配置\n0 ） 标准配置 1 ： 双转换单机 UPS\n图 3 · 22 所示是 UPS 配置的基本方案 。 双转换\nUPS 无论市电的干扰达到何种程度均能提供高质量\n的电压 」\n」 可用性 ： 99 ． 9979 ％ ， MTBF 达 475000h ， 而\n市电的 MTBF 仅为 96 忙\n」 可维护性 ： 非常容易 ， 因为内置的维修旁路\n在服务期间能继续为负载供电 。\n」 可升级性 ： 在现场就能实现扩容到多台并联\nUPS 单元 。\nA 路电源\nPM,MI\n负载\nB 路电源\n司步模\nP M M 2\n负载\n图 3 ． 21\n山静态切换开关 （ STS)\n组成的分布式冗余","pdf_page":93},{"text":"80\n京东数据中心构建实战\n内部维修旁路\n旁路\n0\n整流器\n逆变器\n斩波器\n旁路\n静态月 ： 关\n逆变器输出\n静态开关\n图 3 一 22 双转换单机 UPS\n（ 2 ） 标准配置 2 ： 两台 1 + 1 模块化 UPS 组成的主动冗余\n图 3 ． 23 所示是一种简单的配置方案 ， 其中的各个 UPS 单元均分负载电流 。\n」 可用性 ： 99 ， 99947 ％ ， MTBF 比单机 UPS 高 4 倍 。\n」 可维护性 ： 在维护其中的一个单元期间 ， 负载供电仍然受到其他单元的保护 。\n」 可升级性 ： 可以并联到几个相同的 UPS 单元并配置一个外部维修旁路 。\n旁路输人\n主路输人\n主路输人\n图 3 · 23 两台 ] + 1 模块化 UPS 组成的主动冗余\n（ 3 ） 标准配置 3 ： 模块化 2 + 1 UPS 和外置维修旁路组成的主动冗余\n图 3 ． 24 所示是可以升级的配置方案 ， 额定功率可以扩容到 1000kV ， A 以上 。\n」 可用性 ： 99 ． 99947 ％ ， MTBF 比单机 UPS 高 4 倍 。\n」 可维护性 ： 在维护其中的一个单元时 ， 负载供电仍然受到其他单元的保护 。\n」 可升级性 ： 能够并联多个功能相同的 UPS 单元 ， 满足低成本和减小占地的要求 。\n（ 4 ） 标准配置 4 ： 两台 UPS 组成串联热备份隔离冗余\n图 3 ． 25 所示是一种可以将不同种类和不同距离的 UPS 组合在一起的极其灵活的配置方\n案 。 这种配置方案还延长了后备时间 。","pdf_page":94},{"text":"数据中心供电保障电源\n主路输人\n第 3 章\n旁路输人\n主路输人\n负载\n81\n主路输人\n2 十 ] 总负荷容量小于 2 台单机容量\n图 3 · 24 模块化 2 + 1 UPS 和外置维修旁路组成的主动冗余\n」 可用性 ： 99 ． 99970 ％ ， MTBF 比单机 UPS\n高 6 ． 8 倍 。\n」 可维护性 ： 在维护其中的一个单元时 ， 负\n载供电仍然受到其他单元的保护 。\n」 对第一类负载 （ 优先级负载 ） ， 两个 UPS\n单元具有相同的额定功率 ， 但如果有第二\n类负载 （ 可能的负载 ） ， 备份 UPS 的额定\n功率也必须做相应的调整 。\n」 各 UPS 单元之间没有信号线 。\n（ 5 ） 标准配置 5 ： 并联单元和公共静态开关\n柜 (SSC) 组成的主动冗余\n图 3 ． 26 所示是可以高达几 MV ． A 的集中式\n配置方案 。 由于各 UPS 单元与静态开关柜 （ SSC)\n之间是互相独立的 ， 从而达到极佳的可靠性 。\n」 可用性 ： 99 ． 99968 ％ ， MTBF 比单机 UPS\n高 6 ． 5 倍 。\n」 可维护性 ： 在维护其中的一个单元期间 ，\n主路输人旁路输人\n备份\nUPS\n可能的\n一般负载\n主路输人\n主供\nUPS\n重要负载\n图 3 ． 25 两台 UPS 组成串联热备份隔离冗余","pdf_page":95},{"text":"82\n※ 京东数据中心构建实战\n负载供电仍然受到其他单元和 SSC 的保护 。 在维护 SSC 期间 ， 仍然能保持 UPS 单\n元的冗余供电 。\n」 可升级性 ： 可达多个 UPS 单元并联 。\n」 各个 UPS 单元均分负载 。\n衮路输人\n主路输人\n负载\n主路输人\n旁路输人\nSSC\n图 3 6 并联单元和公共静态开关柜 (SSC) 组成的主动冗余\n（ 6 ） 标准配置 6 ： 静态切换开关 (STS) 组成的分布式冗余\n图 3 一 27 所示是在可用性 、 现场操作和安全性等\n方面都是最佳的解决方案 ， 并且这是唯一一种可对\n负载进行电力分配和重组的解决方案 。 它的灵活性\n使得供电系统特别容易实现负载所需要的冗余 。\n」 可用性 ： 超过 99 ． 9999 ％ ， 具有最高的可用\n性等级 ：\n」 可维护性 ： 完全分布式冗余 ， 维护可在没有\n任何负载的情况下进行 ， 达到最大的安全性 。\n」 可升级性 ： 利用部分隔离分布组件的能力 ，\n非常容易升级和扩容 ： ，\n3 · 3 直流 UPS (HVDC 供电电源 ）\n3 ． 3 ． 1 交流供电与直流供电的区别\n1 ． 数据中心采用交流供电的原因\nA 路电源\n司步模\nPM M ]\n负载\nB 路电源\nPMM2\n负载\n图 3 ． 27 静态切换开关 （ STS) 组成的\n分布式冗余\n至今为止 ， 交流电仍然是数据中心供电的主流方式 ， 但是交流电并不是最高效的供电","pdf_page":96},{"text":"第 3 章\n方式 。 早在发明电的时候 ， 最早发明的就是直流电 。 当然 ， 当时并不会考虑效率的问题 ，\n数据中心供电保障电源\n83\n能解决有无电的问题就已经相当了不起了 。 早在 19 世纪 ， 爱迪生一直强调直流电的简单\n方便 ， 而威斯汀豪斯和特斯拉支持交流电 。 交流电传送方便 ， 可以使用更细更便宜的线缆 ，\n这是对于三相交流电来说的 ， 如果是单相交流电 ， 由于趋肤效应的存在 ， 比同等功率的直\n流电所用电缆略粗 。 行业最终选择了交流电 。 现在来看 ， 交流电本身使用效率并不高 。 但\n是经过这么多年的发展进步 ， 交流供电已经成为最为主流的供电方式 ， 绝大部分的用电设\n备要求交流标准输人 。 平时生活中绝大部分的电器也都是采用的交流供电 。 可以说交流电\n的使用已经深人人心 ， 这个也影响到了数据中心领域 。 所以一直以来 ， 数据中心设备都要\n求支持交流输人 ， 但是对其他供电方式则不做硬性要求 ， 这也使得数据中心里能够支持其\n他方式供电的设备很少 。\n2 ． 数据中心直流供电的优势\n交流供电损耗大 ， 而直流供电正好相反 。 直流供电的损耗小 ， 而且直流供电只要两根\n线就可以实现传输 。 由于直流的电压相位不会发生变化 ， 在传输小信号时容易受到外界的\n十扰一但是直流电源供电的方式相比交流供电 ， 可以节省约巧 ％ ～ 30 ％ 的能耗 ， 这对于能\n耗大户数据中心来说 ， 是无法拒绝的 。 数据中心能耗问题已经严重制约着数据中心的发展 ，\n高额的用电费用已经成为数据中心运营成本的主要支出 。 如今的数据中心同质化竞争非常\n激烈 ， 若是能在用电上有所节省 ， 将大大提升竞争力 。 所以现在数据中心开始出现了一些\n直流供电的机房 。 要支持直流供电 ， 需要所有的设备都是直流电源 。 相比交流电源 ， 直流\n电源的制造成本要高些 。 而且电网都是交流电 ， 要增加额外的整流转换设备 。 这时就要算\n笔账了 、 是直接使用交流供电 ， 忍受它的浪费 ， 还是增加变换设备 ， 采购支持直流输人的\n设备 ， 使用直流供电 。 这个一直是困扰数据中心多年的问题 。 实际情况是 ， 直流供电效率\n高已经成为业界共识 。\n3 ， 数据中心直流供电电压等级与选用\n我们都知道直流供电都是通信 48V 电源 ， 而高压直流 （ HVDC ） 采用的是 240V 、 280V 、\n336V 这样的高电压 。 高压直流是指方向和时间不作周期性变化的高压电流 ， 但电流大小不\n固定 。 这样的波形 ， 又称恒定电压 。 这种供电方式实际上很早就有了 ， 只不过一直没有受\n人关注而已 ， 也很少有应用 。 正是在数据中心遇到能耗问题时 ， 才想到了高压直流 。\n数据中心运营成本越来越高 ， 又制约了数据中心的发展 。 在这样的背景下 ， 引人了高\n压直流供电 。 高压直流具有稳定 、 高效 、 节约成本的特点 ， 几乎是结合了交流和直流供电\n两者的优点 。 所以当有人提出数据中心采用高压直流的供电方式时 ， 得到了广泛响应 。\n问题来了 ， 现在的数据中心设备能支持高压直流吗 ？ 绝大部分的数据中心设备只是支\n持交流供电 ， 电压是 220V 。 当增加到 240v 甚至 336V 时 ， 设备还能运转吗 ？ 对于这种\n电压幅值 ， 很多数据中心设备都是有设计冗余的 ， 也就是绝大部分的设备天然就可以支持\n240V 的高压直流 ， 有的甚至直接可以支持到 280V 。 但是要支持到 336V 就需要更换特定","pdf_page":97},{"text":"84 ※ 京东数据中心构建实战\n的电源了 ， ， 如果原有的数据中心设备电源支持高压直流 ， 供电使用问题不大 ， 采用高压直\n流供电 ， 不仅可以保护现有设备的投资 ， 还能解决数据中心能耗问题 。 不过高乐直流的推\n广也面临着不小的阻力 。 首先 ， 高压直流的国家级标准还暂未出台 。 国家级标准的缺失影\n响该技术在部分行业的推广使用 ； 其次 ， 数据中心设备厂家普遍对高压直流处于观望态度 ，\n暂时不愿意承诺提供设备的维保服务 ； 再次 ， 数据中心具有高压直流维护经验的技术人员\n不多 ， 不便于后期维护 。\n33 ． 2 240V 高压直流简介\n1 、 240V 高压直流供电的好处\n（ 1 ） 供电可靠性大大提高\n采用直流供电最大的优点在于提高了供电的可靠性 。 这点可以从以下几个方面体现 ：\n一是采用直流供电 ， 蓄电池可以作为电源直接并联在负载端 。 当停电时 ， 蓄电池的电能可\n以直接供给负载 ， 确保供电的不间断 、 二是直流供电只有电压幅值一个参数 ， 各个直流模\n块之间不存在相位 、 相序 、 频率同步问题 ． ：\n（ 2 ） 工作效率提高\n和交流 UPS 系统相比 ， 首先 ， 直流供电省掉了逆变环节 ， 而一般逆变的损耗在\n3 ％ 、 5 ％ ， 因此电源的效率得以提高 。 其次 ， 由于服务器输人的是直流电 ， 也就不存在功\n率因数及谐波的问题 ， 降低了线损 。 最后 ， 由于直流电并机技术简单 ， 可以采用模块并\n联 ， 灵活增容 ， 使每个模块的使用率可达到 70 ％ ～ 80 ％ ， 比起交流 UPS 系统使用率提高了\n很多 。\n（ 3 ） 系统可维护性增强\n现在的交流 UPS 系统 ， 涉及复杂的同步并机技术 ， 整机的维护只能依靠厂家 ， 更不要\n说是扩容问题 。 当出现紧急情况时 ， 维护人员的办法并不多 ， 只能等待厂家派技术人员过\n来解决 。 正是因为这些先天的不足造成了 UPS 供电存在的较大隐患 。 而采用直流供电 ， 就\n如现在一直使用的一 48V 直流系统一样 ， 系统山模块组成 ， 导致电压增高了 ， 但只要做好安\n全防护措施 ， 维护人员是可以自己进行维护的 。\n（ 4 ） 扩容便捷\n由于采用模块化结构 ， 现在一个模块的容量一般在 10kW 左右 ， 只要预留好机架位置 ，\n扩容是非常方便的 。 同时在建设时 ， 可以根据服务器的数量逐渐增加模块数 ， 使每个模块\n的负载率可以尽量提高 ， 这对于节能也是非常有好处的 。\n（ 5 ） 不存在 “ 零地 ” 电压等不明问题的干扰\n因为是直流输人没有零线 ， 因此 ， 也就不存在 “ 零地 ” 电压 ， 避免了一些不明的故障 ，\n维护部门也无须再费时费力去解决 “ 零地 \" 电压的问题 。\n2 ． 交流 UPS 供电的缺点\n因为交流电的电压方向 、 幅值每时每刻都在发生变化 ，\n当采用多台 UPS 并机输出时 ，","pdf_page":98},{"text":"第 3 章数据中心供电保障电源 ※ 85\n就必须保证并机的每台机组输出的相位 、 频率 、 幅值相同 。 在需要切旁路时 ， 为了保障不\n间断供电 ， 就必须保持对市电的相位 、 频率的跟踪和同步 。 当市电发生大范围变化时 ， 其\n各种参数总会在一定范围内波动 ， 因此 UPS 系统也在不断地调整输出参数 。 这种设计在理\n论上没有问题 ， 但在实际中 ， 随着市电的不断变化 ， 以及电子元器件的老化 ， 尤其是采集\n模块的零点漂移 ， 往往就会在切换时造成中断 。 这种中断在以往的案例中屡见不鲜 ， 给数\n据中心的设备运行带来了巨大的负面影响 。\n交流 UPS 电源资源的浪费大 ！ ： 由于并机的复杂性 ， 尽管众多厂家声称可多台并机 ， 甚\n至可以达到 8 台 ， 但在实际投产中 ， UPS 并机系统并机的台数都不会太多 ， 也就是 2 、 4 台 。\n而为了保持系统的冗余 ， 在一台 UPS 出现故障时系统依然能够供电 ， 这就使得每台 UPS\n在平时运行时负载率保持在相对较低的水平 。 例如对于一套 ] + 1 系统 ， UPS 的带载率为\n50 ％ ； 而 2 + 1 系统 ， UPS 的带载率为 66 ． 7 ％ 。 如果再考虑到负荷突变的可能性 ， 同时减少\n设备的故障率 ， 这时系统就必须要保持一定的裕度 ， 按系统 80 ％ 的容量计算 ， 实际上每台\nUPS 的负荷率只有 40 ％ 、 55 ％ 。 而为了提高供电可靠性采用的 2N （ 或者 2 （ l) ） UPS 系统 ，\n每台 UPS 的负荷率就更低了 。 以两套 1 + 1 系统为例 ， 为了保证冗余 ， 实际运行每台的平\n时最大负荷率只有 20 ％ 一 40 ％ 。\n3 ． 高压直流 （ HVDC ） 供电的缺点\n（ ） 对配电开关灭弧性能要求高\n对于交流电 ， 电流在周期内会有过零点 。 当短路时 ， 过零点的存在使开关断开时产生\n的电弧容易火弧 。 而如果是直流电 ， 则不存在过零点 ， 灭弧困难 。 因此配电所需的开关性\n能要求更高 ， 会相应增加建设成本 。\n（ 2 ） 电缆成本增加\n按目前的配电结构 ， 从 UPS 输出到楼层配电柜 ， 采用的是三相四线供电 。 如果采用高\n压直流 （ HVDC) 供电 ， 则是一相两线供电 ， 在相同电压下输送同等功率 ， 电缆的消耗量将\n会有所增加 。 如在相同的电缆数 （ 4 根 ） ， 相同电压下 ， 输送的功率比约是 2 ． 3 。\n（ 3 ） 数据中心采用高压直流要考虑的问题\n如果要在大型 IDC 机房采用高压直流供电 ， 首先要考虑的问题是 ， 现行的服务器是否\n能够输人直流电压 ， 以及理想的直流电压幅值的多少 。 再次就是 ， 由于直流电弧不存在\n“ 过零熄火 \" ， 给开关器件制造带来了一定的技术难度 。\n4 ． 数据中心直流供电的电源兼容性问题的思考\n从理论上讲 ， 服务器电源使用直流电压输人是没有问题的 ， 但还是不能保证实际使用\n中会发生一些意外 。 比如可能存在某些服务器电源的特别设计而不能使用直流电 ， 或者长\n时间使用会不会增加服务器的故障率等 ， 这都要经过实际应用的检验 。\n如果使用直流电源 ， 当服务器设备损坏时 ， 有可能会因为使用直流电源供电不符合服\n务器的设汁要求而导致厂家对故障不认可 。","pdf_page":99},{"text":"86 ※ 京东数据中心构建实战\n3 ． 4 UPS 蓄电池的配置\nUP S 要为负载提供一定后备时间的电力 ， 就必须具备储存电能的装置 。 电池在 UPS 电\n源中的主要作用就是储存电能 。 一旦市电中断 ， 山电池放电供给逆变器 ， 再山逆变器将电\n池释放出的直流电转变为正弦交流电 ， 维持 UPS 电源的正常输出 ， 确保计算机在一定的时\n间内正常用电 。 在市电正常供电时 ， 电池在整流一充电电路中获取电能 ， 同时对直流母线\n起到平滑滤波的作用 ， 并在逆变器发生过载时 ， 联合整流器一起供电 ， 起到缓冲器的作用\n3 ． 4 ． 1 蓄电池基础知识\n1. 蓄电池的分类\n蓄电池在 UPS 电源中已得到广泛的应用 ， 其品种繁多 ， 型号齐全 ， 规格各异 ， 但按其\n基本性质 ， 蓄电池可以分为酸性电池和碱性电池两大类 。\n（ 0 酸性电池\n酸性电池的电解液一般是由稀硫酸 （ H2s04 ） 或者胶体硫酸构成 ， 极板山铅 （ Pb ） 和二\n氧化铅 （ Pb02 ） 构成 ， 通过化学反应贮存电荷 ， 起到电池储能的作用一\n（ 2 ） 碱性电池\n碱性电池的电解液一般是山氢氧化钾 KOH 或者氢氧化钠 （ NaOH. 烧碱 ） 组成 《 极板\n由于电池的结构不同而各异 。 如镉镍电池正极板是氢氧化镍 (Ni(OH)A ), 负极板是镉 （ Cd ） ；\n铁镍电池的正极板是氢氧化镍 (Ni(OH)3 ） ， 负极板是铁 （ Fe ） ； 银锌电池的正极板是过氧化银\n（ Ag203 ） ， 负极板是锌 （ Zn ） 《\n蓄电池也可以按照使用方式进行分类 ， 可以分为开口型 、 密封型两大类电池 ． ，\n（ 3 ） 开口型电池\n这种电池在构造上是开口的 c 电池开口的目的是让电池在化学反应时释放出的气体排\n出 。 如果气体排不出或者不能及时排出 ， 将会使电池外壳发生鼓泡 ， 严重时还会造成电池\n破裂 。\n（ 4 ） 密封型电池\n全封闭式的密封型电池的出现是近些年来电池行业的一种突破性发展 。 采用了高能密\n度 、 先进极片技术 、 先进的气体吸收方式 、 全密封结构 ， 使得电池在使用时无气体泄漏\n这样就使电池在新的范围内得到广泛应用 。 在数据中心行业中由于密封型电池的使用 ， UPS\n电源可以直接放在数据中心主机房内使用而不会影响电子信息设备的工作 。\n密封型蓄电池也是一种免维护再充式蓄电池 。 它的优越性越来越被人们所重视 。 现在\n无论大小 UPS 电源大都采用密封型 、 免维护 、 再充式蓄电池 。 但是 ， 这种电池的造价比\n较高 。\n一般铅酸蓄电池电解液中的水分 ， 在浮充及均衡充电末期都会产生电解反应 。 水分子\n被电解成氢气和氧气 ， 这些氢气和氧气慢慢放出并消失在空气中 ： 这样电池中的水就会减","pdf_page":100},{"text":"第 3 章数据中心供电保障电源\n少 ， 铅酸电池要定期补充蒸馏水 ， 否则电解液的浓度超过了规定值 ， 对电池本身结构不利 。\n密封型电池采用先进的阴极吸收原理 ， 能使定期补水的时间延长到 5 年甚至 ] 0 年以上 ， 从\n而实现了免维护的目的 。\n2 ， 电池充电\n以下为密封铅酸电池的充电特性曲线如图 3 ． 28 所示 。\n恒压限流至 0 ． 25C 10 / 20\n12V\n巧 ． 0\n] 4 ． 0\n13 ， 0\n12 ． 0\n6V\n7j0\n7 ． 00\n6 ． 50\n6 ． 00\n5 巧 0\n2V\n2 ． 50\n2 ． 33\n2 彐 7\n2 ． 00\n] ． 83\n0\n| 20\n100\n充电电烁\n100 ％ 放电后\n- 50 ％ 放电后\n2\n4\n20\n0\n8\n6\n充电时间 / h\n图 3 一 28 恒压限流 ()U ） 充电曲线\n充电間线具有如下的三个阶段 ：\n」 恒流充电阶段 ： 放电时电荷的大量流失 ， 往往使电池在充电初期电流较大 ， 如不加\n以限制 ， 则充电时化学反应所产生的大量气体及热量就无法排泄 ； 即使通过安全阀\n强制性排放掉 ， 电解液也将转变为氢气和氧气而损失掉 ， 使电池的储电能力下降 。\n恒流充电的控制方法是降压限流 ， 随着电池容量的恢复 ， 电池的电压不断上升 ，\n直达到恒压充电电压为止 。 因此这一过程也称为升压充电 （ Boost-charging) 。 放电\n越深则恒流充电阶段越长 ， 反之则较短 。\n」 恒压充电阶段 ： 这一过程电池的电压保持不变 ， 充电电流逐渐减小 ， 这是因为电荷\n在极板附近已达到一定的浓度 ， 开始向深层渗透 。 这一过程对密封电池来说 ， 应维\n持在 6 、 8h ， 然后转人浮充状态 ， 恒压充电过程也称为恢复充电过程 (Recharging) 。\n」 浮充电阶段 ： 这一过程是为保持电荷的储量及防止自放电所必需的维持充电 。 通常\n认为每 A ． h 的充电电流降至 10mA 以下时即认为电池已进人浮充电状态 。 浮充电\n流通常很微弱 ， 故有时又称为涓流充电 (Trickling charging) 。\n从充电間线上还可以看出电池容量的变化情况 ， 通过一个完整的充电周期大约需要\n24h ， 才认为电池完全充满电 。 如果充电电流小于 0 ． IC （ 如 100A ， h 的蓄电池 10A 充电 ） ，\n则充电时间可能还会延长 ， 需要 36 、 48h 。","pdf_page":101},{"text":"※ 京东数倨中心构建实战\n88\n3 ． 电池放电\n以下为密封铅酸电池的放电特性曲线如图 3 · 29 所示 。\n12V\n] 3 ． 0\n12 ． 0\n丨 0 ． 0\n6V\n5 、 0\n4 ， 0\n2V\n2 」 6\n殛过詛心 0 黑 《 》 到\n2 ． 00\n口 0m0 00\nL67\n0 ． 6C\n， 0 过 000 亂\nL50\nL33\n图 3 ． 29\n4 6 8 10 20 40 60 2 4 6 8 10 20\n2\n放电时间\n不同放电电流和终止电乐的放电丨由线\n放电曲线具有如下的特点 ：\n」 当负载 （ 即放电电流 ） 较小时 ， 电池的放电曲线较平滑 ， 表示放电的时间较长 ， 反\n之则放电时间较短 。\n」 无论负载的轻重如何 ， 在放电的初始阶段都有电池电压突然下降较多 ， 然后略有回\n升的现象 。 这是因为由充电转变为放电的瞬间 ， 电池极板附近的电荷快速释放出\n来 ， 而离极板较远的电荷需要逐渐运送到极板附近 ， 然后才能释放出来 ， 这个短暂\n的过程形成电池电压有较大的低谷 。\n」 无论放电电流的大小 ， 电池的端电压最终将出现急剧下降的拐点 。 拐点之前的部分\n表示电池放电后通过充电可恢复到原来的储电能力 ， 拐点之后的部分表示电池不易\n恢复到原来的储电能力 。 因此以拐点连接得到的曲线就称为安全工作时的终止电压\n曲线 。 UPS 的电池工作点都是设计在这条拐点曲线附近的 。 电池最低放电电压曲线\n以下的部分 ， 表示低于此电压将造成电池特性的永久损坏 。 在 UPS 中 ， 放电终止\n电压通常设计为恒定值 ， 这是因为当直流电压过低时 ， 将引起逆变器脉宽调制波的\n进一步变宽 ， 而过大的直流分量将引起逆变器输出正弦波的波形失真 。\n4 ． 蓄电池的运行维护\n在 UPS 电源中 ， 由于使用蓄电池作为储存电能的装置 ， 一般 UPS 电源都配置价格比较\n贵 、 免维护的密封铅酸蓄电池组 。 它的造价基本上要占 UPS 电源总成本的 I, ／ 3 ～ 1 / 4 。 蓄电\n池在 UPS 电源系统中起着重要的作用 。 当市电中断时 ， UPS 电源依靠电池放出电能来维持\n逆变器的正常输出 。 从 UPS 电源发生的故障统计数据来看 ， 由电池故障引起的 UPS 电源不","pdf_page":102},{"text":"第 3 章数据中心供电保障电源\n能正常工作的比例占 40 ％ 左右 。 在 UPS 电源使用中 ， 如何维护好电池 ， 是一件非常重要的\n工作 ： 如果正确的使用和维护电池 ， 可以使电池的使用寿命达到额定年限 。\n密封铅酸蓄电池在实际运行中应该注意以下问题 ：\n（ 1 ） 避免短路和大电流放电\n蓄电池放电电流较小时 ， 电池输出电压维持稳定时间长 ； 反之就短 。 当电池放电电流超过\n允许值时 ， 会造成电池电压急剧的下降 。 以 100A ， h 电池 20 小时放电率为例 （ 见图 3 ． 30 ） ， 若\n电池以 5C （ 1 C = A/A ， h ， 则 5C 的放电电流为 5 × ] 00A = 500A ） 放电 ， 则在放电瞬间电池\n电压从 12V 立即下降到 10 ． 8V ， 如果再继续放电 ， 4 分钟以后电池输出电压将会迅速下降到\n终止电压 ， 电池恢复就比较困难 ； 如果以 IOC （ / = 1000A ） 以上的速率放电 ， 5s 以后电池\n电压下降为 0V ， 有可能造成电池永久性的损坏 。 因此 ， 控制好放电电流 、 在设计时尽量避\n兔大电流放电 ， 是延长电池寿命的重要因素 。\n12V\n电池\nV\n9\n8\n6V\n电池\n6 ．\nV\n6\n5\n4\n2\n0 ． 05C\n0 ． 2C\nO.IC\n0 ． 4C\n0 ． 6C\n4 6 8 1()\n2C\n3C\n5C\n7C\n20 40 60 2 4 6 8 IO 20\nmln\n放电时间\n图 3 一 30 蓄电池放电曲线\n40 60\n2\n4 6 8 10 20\n（ 2 ） 避免蓄电池过放电\n过放电是蓄电池在使用中经常遇到的问题 。 什么是 “ 过放电 \" 呢 ？ 在放电的过程中 ，\n存在一个放电终止电压 ， 如图 3 ． 31 所示 ， 图中的点为放电终止电压 。 一般的密封铅酸蓄\n电池为 L65 、 l.75V / 单体 ， 当蓄电池后备时间较短时 ， 可选终止电压较低的值 ， 当蓄电池\n后备时间超过一小时 ， 应适当提高终止电压 。 例如 4h 的蓄电池 ， 终止电压应为 l.8V/ 单体 。\n放电终止时 ， 电压是决定蓄电池是否可以继续放电的一个数量限界 。 超过这个界限继续放\n电就叫作 “ 过放电 \" 。 简单地说 ， “ 过放电 ” 就是蓄电池小电流放电时不加以相对较高的截","pdf_page":103},{"text":"京东数据中心构建实战\n90\n止电压控制 ， 长时间小电流放电 ， 直至电压很低 。 实践证明过量地放电会导致蓄电池极板\n遭受严重损伤 ， 使蓄电池寿命显著缩短 。\nU/V\n2\n0 2\n图 3 刁丨\n0\n容许放电范围\n4 6 8 ] 0 12 丨 4\n放电终了\n1 ． 99V\n1 ． 75v\n丨 6 18 20 22\n密封铅酸蓄电池放电特性 （ 恒功率放电曲线 ）\n在蓄电池维护使用过程中 ， 要严格控制蓄电池的过放电 。 一般大中型 UPS 电源的控制\n电路中都有蓄电池放电终了自动关闭电路 。\n（ 3 ） 控制蓄电池过量的自放电\n自放电过量也是蓄电池常见的故障 ， 它使蓄电池性能恶化 ， 甚至不能工作 。 铅酸蓄电\n池在正常情况下 ， 都存在不同程度的自放电现象 ， 但是放电率很慢 。 通常情况下 ， 在充电\n后巧个昼夜 ， 平均每天损失量是额定容量的 0 巧 ％ 为正常 （ 指普通型铅酸蓄电池 ） ， 如果超\n过这个规定值就是过量自放电 。 在 UPS 电源的正常维护中应采取积极措施 ， 预防这类故障\n的发生 。 造成过量自放电的原因和应采取的预防措施如下 ：\na) 铅酸蓄电池过量自放电的主要原因是其内部含有杂质 。 这些杂质主要来自电解液 。\n为了保持蓄电池电解液的纯度 ， 配制电解液时 ， 使用蒸馏水和化学纯硫酸 。 若胶体电解液\n要加人水时 ， 加的只能是蒸馏水 ， 不能用普通水 。\nb ） 环境温度过高是引起自放电过量的第二个原因 ， 温度高使蓄电池自放电增强 。 从\n图 3 ． 32 中可以看出温度的高低与自放电的关系 ， 以及与蓄电池搁置时间的关系 。\n长期不用的蓄电池除了定期充放电外 ， 夏季应放在 30 ℃ 以下的环境中 。 从下表中可以\n看出 ， 如果温度超过 50 ℃ ， 蓄电池在 2 ． 5 个月内就能自放电终止了 ， 如果不及时充电激活 ，\n蓄电池将会报废 。\nc ） 影响自放电的第三个原因是蓄电池表面正负极之间存在灰尘 、 盐类 、 电解液时都会\n由于外部漏电引起过量自放电 。 为了避免这类过量自放电 ， 应该使蓄电池表面保持干燥 、\n清洁 ， 杜绝漏电 。\n（ 4 ） 有下列情况之一应及时对蓄电池进行均衡充电 ：\n」 过量放电使得蓄电池端电压低于规定的终止电压时 。 根据实际运维经验 ， 对于 12V","pdf_page":104},{"text":"※ 91\n第 3 章数中心供电保障电源\n密封铅酸蓄电池 ， 放电至其终止电压 （ 通常为 ] 0 ． 5V ） ；\n] 00\n0 0 00 口 0\n40\n20\n0\n温度 ／ ℃\n凵一 30\n40 ℃\n2\n4\n5\n8\n30 工\n14 丨 6\n20 ℃\n20 22\n24\n储存时间 / 月\n图 3 ． 32 蓄电池存放时自放电与储存温度的关系\n表 3 ． 4 蓄电池贮存寿命与温度关系表\n贮存寿命 ／ 月\n8\n6\n温度 / ℃\n41 一 50\n贮存寿命 ／ 月\n3\n」 每次深度放电后 ， 应及时对蓄电池进行均衡充电 ；\n」 连续放电 ， 放出一半容量以上的蓄电池 ， 应对蓄电池进行均衡充电 ；\n」 长时间闲置不用的蓄电池 ， 一般建议 3 个月均衡充电 。\n342 蓄电池后备时间的计算\n蓄电池的后备时间是 UPS 选型中的一个关键性技术指标 ： · 它表明市电交流停电后 ，\nUPS 为数据中心关键系统能够提供多长的工作时间 。 在这段时间内 ， 运维人员需要选择是\n切换到第二路市电供电还是启动备用发电机组 ， 或是将关键系统安全关闭 。 在负载容量确\n定之后 ， 即可确定相应的 UPS 容量 ， 然后确定蓄电池的后备时间 。\n蓄电池后备时间的计算 ， 主要依赖于蓄电池品牌的选择 ， 包括蓄电池的类型 、 使用寿\n命 、 安装方式等 ， 在决定了蓄电池品牌后 ， 即可参照该品牌的蓄电池参数 ， 来计算蓄电池\n的容量 。\n1 ． 按照 UPS 功率计算蓄电池容量\n目前许多国内外的蓄电池厂家都在蓄电池产品说明书中提供了蓄电池的恒功率放电数\n据表 ， 这对于计算蓄电池后备时间是非常方便的 （ 见表 3 刁 3 ） 。\n举例 ： 一台 200kV ， A 的 UPS ， 要求使用品牌 1 的 MPS12 系列免维护蓄电池 ， 后备时\n间为巧 mino UPS 的蓄电池终止电压为 338V ， 逆变器效率为 0 ， 94 ， 输出功率因数为 0 ． 9 ， 试","pdf_page":105},{"text":"92 ※ 京东数据中心构建实战\n选择蓄电池容量 、 串联只数 、 并联组数 。\n表 3 巧蓄电池的恒功率放电表\n蓄电池终止电压为 1 ． 65V ／ 单体时的放电功率 (W/cell) 25 ℃\n蓄电池型号\n时间 /min\nMPS ] 2 · 88\nMPS ] 2 刁 00\n5\n530\n570\n370\n424\n290\n330\n20\n237\n277\n200 × 0 ． 9\n0 ． 94\n30\n209\nkW = 1 9 上 5kW\n60\n1 09\n90\n88\nUPS 所需的直流功率为 ：\nUPS 容量 × 功率因数\n逆变器效率\n每组蓄电池的串联只数为 ：\nUPS 终止电压\n电池终止电压\n338V\n= 204 ． 8 205 单体 (cell)\n1.65V\n根据上述蓄电池放电功率表 ， 选择 MPS12 一 100 （ 12V 刁 00A ． h ） 蓄电池 ， 每个单体放电\n功率为 330W （ l.65V/cell ， 巧 min 时 ） ， 则需要的蓄电池组数为 ：\n单体功率 × 单体数 N ，\n1 91.5 W\n= 3 ． 08 组 3 组\n303W × 205 （ 单体数 ）\n即 200kV · A 巧 min 后备时间蓄电池配置为 ： 12V 一 100A ． h 蓄电池 34 只 × 3 组 。\n2 ． 按照放电电流计算蓄电池容量\n由于某些蓄电池厂家提供的蓄电池参数是恒流放电曲线的形式 ， 因此需要按照蓄电池\n的放电間线来计算 ， 但由于这时计算出来的电流数值是蓄电池终止电压时对应的最大电流\n值 ， 因此该数值可略低于恒流曲线的数值 。\n还是以上述的 200KV•A UPS 为例 ， 选择品牌 2 蓄电池 ， 计算 30min 后备时间的蓄电\n池容量 ：\nBend\n19L5w\n= 566 巧 A\n338V\n根据图 3 ． 33 所示品牌 2 蓄电池的放电曲线可知 ， 当蓄电池终止电压为 1.65V/ceII （ 9 ． 9V /\n只 ） 时 ， 与 30min 的放电曲线交点为 ] C ， 则需要蓄电池的容量为 ：\n电池放电电流 566 ． 6A\n= 479 ． 5A ． h 5 × 100A ． h\n电池放电速率 I.05C\n即 ： 200kV ． A 、 30min 后备时间 ， 需要 100A ． h-12V 的蓄电池 5 组并联 ， 每组 34 只 。\n通常并联的蓄电池组 4 组以下为宜 。 因为蓄电池本身具有内阻 ， 而且内阻具有分散性 ，\n如果并联的组数过多 ， 则蓄电池放电时会引起各组蓄电池之间的环流 ， 降低出力 。 所以 ，","pdf_page":106},{"text":"93\n当计算出的蓄电池并联组数超过 4 组时 ， 最好更换为大容量的蓄电池 。\n12V 电池 6V 电池\n第 3 章数据中心供电保障电源 ※\nNP\n25 ℃\n丨 3 ． 0\n12 ， 0\n电\n] 0 ． 0\n8 ． 0\n6 ． 5\n6 ． 0\n00 0m0\n- 0 ． 05C\n- 0 ． IC\n， 0\n4 ． 0\n' 0 ． 2C\n· 0 ． 4C\n2\n图 3 ． 33\n3 ， 蓄电池的监测与保护\n（ 1 ） 外置蓄电池在线监测系统\n4\n2C\n3C\n6 8 10 20\n' ' 0 ． 6C\n40 60 2\n放电时间\n4 6 8 10 20\n品牌 2 蓄电池的放电曲线\n蓄电池在线监测系统主要用于蓄电池状态监测及分析 ， 是以蓄电池内阻 、 端电压为主\n要监测参数 ， 对蓄电池性能状态进行监测的蓄电池故障在线监测系统 。 通过软件分析数据 ，\n发现性能严重劣化的故障蓄电池立即报警 ； 跟踪蓄电池的性能均衡性 ， 为蓄电池精细维护\n提供依据 。\n蓄电池在线监测系统一般具有以下特点 ：\n」 具有内阻测试技术 ， 通过高频电压或者是短时间放电检测蓄电池内阻 ， 通过测量蓄\n电池电压 、 电流 ， 计算出放电容量 ， 避免测试中对蓄电池损坏和系统冲击 。 全自动\n巡检蓄电池内阻 、 端电压 ， 自动记录监测数据 、 巡检蓄电池内阻 、 端电压 ， 自动记\n录测试数据 。\n」 自动监测蓄电池组性能均衡性 ， 诊断蓄电池故障 ， 当蓄电池出现故障时可自动报\n警 ； 自动分析内阻变化趋势 ， 预测蓄电池寿命 。 当蓄电池组进行放电或充电时 ， 蓄\n电池监测仪自动进行容量测试 ； 可测试各蓄电池和蓄电池组的放电容量和充电容量 ；\n同时远程观察充电和放电过程 ； 可以配合每年的放电情况 ， 全过程监测放电时蓄电\n池组电压和放电电流以及各蓄电池的电压变化 。\n」 单体蓄电池和蓄电池组性能状态既可在现场观测 ， 也可在软件后台观测 。\n」 现场检测无须人工介人 ， 避免了因人工检测误操作引起的短路 、 触电 、 断电等人为\n风险 、","pdf_page":107},{"text":"※ 京东数据中心构建实战\n94\n」 蓄电池资源管理全面数字化 、 信息化 ， 通过软件数据库管理 ， 对蓄电池的内阻和电\n压进行长期跟踪监测 ， 并可形成每月 、 每季 、 每年的监测报表 ， 全面掌握蓄电池的\n全生命周期运行维护状况 。\n」 具有联网报警 、 短信报警和声光报警功能 。\n（ 2 ） UPS 内部蓄电池监测\n1 ） 蓄电池后备时间的监测功能\n在 UPS 中 ， 用户可以在 UPS 显示屏上直接阅读到不同负载状况下的实际蓄电池后备时\n间 。 这是因为在 UPS 中设计了专门的检测电路 ， 称之为蓄电池监视器 ， 它可根据负载量的\n不同 、 蓄电池参数的不同以及蓄电池寿命的不同 ， 较准确地计算出当前负载下的蓄电池实\n际后备时间 ， 并以倒计时方式显示出来 ， 使用户真正了解蓄电池放电的实际情况 ：\n蓄电池参数是在 UPS 调试启动阶段 ， 由现场工程师根据所用蓄电池的情况及蓄电池厂\n商的推荐参数设置并存放在存储器中的 ： 蓄电池的主要参数包括 ：\n」 蓄电池型号 、 种类 、 品种 ；\n」 每只蓄电池单体 (cell) 的额定电乐 (mV);\n」 每只蓄电池单体的内阻 (mO);\n」 蓄电池的理论寿命 （ Y ） ；\n」 蓄电池的 C10 容量 （ A ． h ） ；\n」 蓄电池容量的温度修正系数 ；\n」 两条或以上的恒流放电曲线 ；\n」 蓄电池的额定放电时间 (min);\n」 蓄电池单体的串联只数 ；\n」 蓄电池单体的并联组数 。\n蓄电池监视器根据这些参数以及当前的负载量 ， 可以确定一条拟合放电曲线 ， 从而确\n定当前还剩多少后备时间 ， 并据此按时间提前给用户发出蓄电池放电终止前的预报警 。\n2 ） 蓄电池过放电的自动保护\n当蓄电池电乐低于终止电压时 ， 逆变器自动停机 ， 切换至旁路供电 。 同时为了避免蓄\n电池小电流长时间放电 ， 造成蓄电池的过度放电而永久性损坏 ， UPS 厂家也会采取蓄电池\n监控保护策略 。 比如 ， MGE 某型号 UPS 的设定额定后备时间丆 ， 当蓄电池给逆变器供电达\n3 丆 ， 逆变器自动停机切换至旁路供电 （ 如果旁路也停电 ， 则 UPS 无输出 ） ， 然后再经过 2h\n后 ， 蓄电池开关自动断开 。 此项保护功能也可以根据用户要求而取消设置 （ 见图 3 · 34 ） 。\n3 ） 温度补偿式充电和蓄电池的寿命计算\n环境温度对蓄电池的使用影响很大 ， 蓄电池温度上升 ， 意味着化学反应增强 ， 蓄电池的\n放电能力也增强 ， 但蓄电池寿命会降低 。 因此 UPS 中专门设置了蓄电池温度传感器 ， 用以控\n制浮充电压和电流 ， 同时还设置了计算蓄电池寿命的计算器 ， 根据蓄电池温度和使用时间自\n动修正蓄电池寿命 ， 到蓄电池寿命终止时 ， 产生更换蓄电池的报警提示 ， 如图 3 ． 35 所示 。","pdf_page":108},{"text":"第 3 章\n数据中心供电保障电源\n温度 7 ' 上升 / 声\n· ． · 95\n山电停电\n3 丆\n逆变器停止\n电池开关断开\n3 丆十 2h\n浮充电压 U 一下降 `\n图 3 ． 35 温度补偿式充电\n图 3 ． 34 蓄电池过放电的自动保护\n4 ） 蓄电池自动放电检测功能\n自动对蓄电池进行定期放电 ， 时间间隔可由用户调整 ， 一般为 90 天 ， 也可以山用户手\n动完成 。 对蓄电池进行定期放电如图 3 ． 36 所示 。\n在自动放电时 ， 整流器一充电器将输出电压降低到终止电压到 OV ， 蓄电池带逆变器负\n载放电 。 在放电的 2min 之内 ， 蓄电池带负载放电 ， 这有利于活化蓄电池性能 ， 2min 之后 ，\n整流器一充电器自动启动 ， 恢复正常运行 ； 如果在 2min 之内 ， 蓄电池电压降低到比设置的\n放电终止电压高 10V ， 说明可能有蓄电池故障 ， 整流器一充电器立即启动恢复到浮充电压 ，\n同时产生蓄电池故障报警 。 此项功能也可以根据用户的要求取消 ， 如图 3 · 36 所示 。\n浮充电\n终止电压 + ] OV\n终止电压\n0\n儿秒\n图弘 36\n2min\n蓄电池自动检测放电\n微处理器汁算得到\n的终止时间\n3 ． 5 运行维护保养\n维护保养的目的如下 ：\n」 UPS 工作状况检查 ， 主要检查 UPS 的各项功能参数是否在正常范围内 ： ，\n」 蓄电池功能测试 ， 根据不同负载率与不同生命周期的蓄电池进线放电测试 ， 判断蓄\n电池组容量及其中的单支蓄电池是否正常 。\n」 现场错误纠正 ， 通过检查测试判断 UPS 的工作参数是否正常 ， 制定解决方案 。\n」 查找故障隐患 ， 查找现场存在的故障隐患 ， 及时解决 ： ：\n现场维护用到的维护工具主要包括以下内容 ：\n」 常用工具 ： 组套工具 、 螺丝批 、 扳手等 。\n」 常用仪表 ： 示波器 、 数字式万用表 、 相序表 、 电流钳表 、 红外线温度测试仪 、 蓄电\n池测试仪 （ 电导仪或内阻仪 ） 。","pdf_page":109},{"text":"※ 京东数据中心构建实战\n96\n」 安全防护 ： 安全帽 、 安全鞋 、 绝缘手套 、 护目镜等 。\n」 特殊工具 ： 力矩扳手 、 电能质量监测仪 、 模拟负载等 。\n日常维护保养内容如下 。\n1 ． UPS 房间检查\n对 UPS 房间的物理条件进行检查 。 设备安装时虽然已经进行了安装条件的检查 ， 但使\n用期间可能出现了改变 ， 因此需要定期进行检查 ：\n」 检查是否有障碍物妨碍设备 、 控制面板的接触 。\n」 检查是否有障碍物影响房间的通风 ， 房间的进风和出风口是否通畅 。\n」 检查 UPS 机柜和辅助柜的接地线是否可靠连接 。\n」 如果设备在正常工作 ， 测量环境温湿度 。 通过测量的温湿度可以判断 UPS 和蓄电\n池是否工作在合适的条件下 。\n」 蓄电池应安装在有空调的房间 ， 并保持温度在 20 一 30 ℃ 。 超过 30 ℃ 时 ， 蓄电池的寿\n命会受影响 。 温度太低又影响蓄电池电能的释放 。\n2 ， UPS 目检\n外观检查内容如下 ：\n」 检查 UPS 的所有门板是否正常 ， UPS 面板按键是否可以使用 。\n」 是否有电路板模块氧化 。\n」 检查板件和模块相互之间的连接 （ 包括扁平线 ） 绝缘是否破损 ， 连接是否牢固可靠 ·\n」 检查线圈 （ 变压器 ， 绕组等 ） ， 电解电容以及内部功率线的连接是否牢固 。\n」 检查功率元件是否出现过热的状况 。\nUPS 清洁的内容如下 ：\n」 检查 UPS 表面及其内部电路板是否有积累的灰尘 。 如果有积累一定的 《 灰尘 ， 可以\n对设备做一个简单的除尘 。 简单的除尘包括清扫沉积的灰尘和浮动的灰尘 ， 以保\n持设备外观的干净 。 可以使用刷子或者吸尘器来清扫灰尘 。 如果有碰到油污或其他\n不易清除的污渍 ， 则需要更专业的厂家工程师提供清洁服务 。 如果 UPS 灰尘较多 ，\nUPS 的机械部件和开关部件容易出现故障 。 而且灰尘易造成通风口的堵塞 ， 板件上\n的灰尘还可能会提高设备的工作温度 ， 从而影响设备的可靠性 。 此外 ， 灰尘也会降\n低设备的绝缘程度 。\n」 适当提高室内空气正压 ， 可以避免灰尘进人室内 。\n3 ， 蓄电池和蓄电池检查\n温度测量的内容如下 ：\n」 选择不同的测点测量蓄电池房间的温度 ， 并在测点位置做记录 。\n」 根据每年房间的平均温度对蓄电池的充电电压进行调节 。\n」 平均温度可以通过周期性的测量来计算 ， 或者是使用温度记录仪 。","pdf_page":110},{"text":"第 3 章数据中心供电保障电源 ※ 97\n」 蓄电池的理想使用条件是 ， 建议安放在带空调的房间 ， 并保持温度在 20 一 30 ℃ 。\n蓄电池外观检查的内容如下 ：\n」 检查蓄电池外观是否鼓包变形 。\n」 检查蓄电池端子是否氧化 、 是否有松动或者烧坏 。\n」 如果有蓄电池出现问题 ， 则需要对蓄电池进行更换 。 只更换出现问题的蓄电池还是\n全部更换则需要根据分析决定 。\n蓄电池绝缘性检查的内容如下 ：\n」 该项检查需要断开蓄电池断路器 。\n」 测量蓄电池的正负极对蓄电池架的绝缘性 。\n蓄电池电压测量的内容如下 ：\n」 检查蓄电池相关的参数设置 （ 蓄电池容量 \\ 浮充电压等数据 ） 。\n」 通过蓄电池监控系统查看每节蓄电池的电压值 ， 并检查蓄电池的一致性 。\n」 检查并更换有故障的蓄电池 （ 蓄电池放电时电压下降过快的蓄电池 ） 。\n自动放电测试的内容如下 ：\n」 在 UPS 面板上设置蓄电池的自动放电测试 。 放电时不关闭整流器 ， 会短时间内导\n致蓄电池组的后备时间减少 。 自动放电测试是周期进行的 ， 也可以在需要时 ， 进行\n手动测试 。\n」 蓄电池放电时 ， 通过 UPS 面板查看蓄电池组总电压 ， 并通过万用表或者蓄电池监\n控设备逐节测量单体电池 。 若某块电池电压下降过快 ， 则需要重新做一次充电 ， 再\n对其进行放电测试 ； 如果电压下降仍然很快 ， 则建议更换该节蓄电池 。\n检查蓄电池间环境的内容如下 ：\n」 地板和墙 ， 地板是否有积水 。 地板和墙面可以考虑涂上防酸物质 ， 比如沥青 。\n」 保持通风 《 ： 免维护铅酸蓄电池也释放少量的气体 ， 因此需要设置必要的通风口 。\n」 蓄电池的摆放应满足如下条件 ： 任意两个裸露的带电端子 ， 都不会因为不注意而同\n时碰上 ； 蓄电池的连接方式满足要求 ； 并且在蓄电池端子上加装绝缘套 。\n」 检查消防设施装置是否完好可靠 ， 符合要求 。\n4 ． 日常巡检\n0 日常巡检保养工作的主要目的与周期如下 ：\n」 了解 UPS 日常工作状况 。\n」 尽早发现运行异常 。\n」 确保 UPS 正常工作 。\n」 巡检周期 ， 巡检周期可选择每天 1 次 ， 或者每天 2 次 。\n2 ） 日常巡检的内容如下 ：\n」 环境检查 ： 主要包括场地的温度 、 湿度 、 清洁度及通风状况 。\n」 场地清洁 ， UPS 外观检查 。","pdf_page":111},{"text":"98\n※ 京东数据中心构建实战\n」 UPS 运行数据记录 。\n」 UPS 运行状态记录 。\n」 发现问题时 ， 及时通知相关人员 ， 以便相互配合 ， 尽早制定处理方案 ， 及时解决安\n全与故障隐患 ： ：\n数据中心关键电源设备是保障数据中心正常运行的重要基础设施之一 。 可供选择的\nUPS 配置有很多种 ， 每一种都有优势 ， 也有不足之处过只有充分了解实际可用性要求之后 ，\n才可以选择最合适的供电方案 。\n结语 ： 本章主要介绍了如何正确配置与维护 UPS 供电系统 ， 应根据工程实际需求合理\n配置 UPS 蓄电池的后备时间 。 通过监控和管理 UPS 供电系统 ， 发现 UPS 故障及蓄电池失\n效的状况 ， 及时采取应对措施 。 UPS 对蓄电池充电具有温度补偿和限流充电作用 ， 这样有\n助于防止蓄电池充电热失控 ， 延长蓄电池系统的使用寿命 。 蓄电池组采用冗余并联 ， 能够\n减少因蓄电池单体故障而终止放电 ， 提高了系统可靠性 。 总之 ， 随着物理技术与软件技术\n的发展 ， 数据中心供配电也向高可靠性 、 高功率密度 、 高效率低功耗方向发展 》","pdf_page":112},{"text":"第 4 章\n数据中心空调制冷系统\n空调制冷系统作为数据中心的重要组成部分 ， 担负着为数据中心提供可靠生产环境\n的任务同时 ， 空调制冷系统也是数据中心中的耗电大户 ， 其耗电量可占整个数据中心能\n耗的 20 ％ 、 40 ％ ， 降低空调制冷系统的能耗是提高数据中心能源利用效率最直接和有效的\n措施 。 本章首先介绍空调和制冷的通用原理 ， 然后从数据中心的环境要求 、 主要应用系统\n（ 如 ： 空调冷源系统 、 水系统 、 风系统 、 控制系统等 ). 以及各系统的特点等方面对数据中心\n的空调制冷系统进行阐述 ， 并介绍一些主要设备的简单日常维护要点 。\n随着数据中心行业不断发展 ， 将来空调制冷系统的形式也会随着其需求变化和能效要\n求而不断发展 ， 本章也将简单地介绍新型节能系统的设备和原理 ， 并展望其在未来数据中\n心中的应用\n4 · 1 空调与制冷原理\n4 ， 1 ， 1 空调基础知识\n大气是由一定量的十空气和水蒸气混合而成的 ， 称之为湿空气 。 湿空气中水蒸气所占\n的百分比是不稳定的 ， 常随季节 、 气候等条件的变化而改变 。 湿空气中水蒸气的含量虽少 ，\n但其变化会引起湿空气干 、 湿程度的改变 ， 对湿空气的物理性质有重要影响 。\n常温常压下 ， 湿空气可近似当作理想气体 。 即服从理想气体定律 。\n凸 ， = 7 ，\n式中 ： p 一一一气体的压力 (Pa);\nv 一一气体的比容 （ m3/kg) ；\nR— 气体常数 (J/kg · K) ；","pdf_page":113},{"text":"100\n京东数据中心构建实战\n丆一一一气体的热力学温度 （ K 》 ，\n或\nP 于 ' = m 人 7 '\n式中 ： 厂一一气体的总容积 ()3 ） ；\nm 一一气体的总质量 (kg)z\n对于干空气 Rg=287J/kg ． K (g 表示干空气 ） ；\n对水蒸气 = 46 凵 / kg · K (q 表示水蒸气 》\n空气调节就是对湿空气进行处理的过程 ， 其任务是通过过滤 、 加热 、 冷却 、 加湿 、 除\n湿等手段创造一个适合人们生产 、 科研及生活所需要的空气环境 、 常用衡量空气状态的参\n数有如下几种 ：\n1 ． 温度\n温度是分子动能的宏观结果 ， 当空气受热后其内部分子动能增大 ， 则表现为温度的升\n高 。 空气的热力学温标为开尔文 ， 通常用 7 ' 表示 ， 单位为 K ， 主要用于各种热力学计算 。 生\n活中常用的是摄氏温度 ， 通常用 ／ 表示 ， 单位为 ℃ 。 热力学温度 7 ' 与摄氏温度 ' 的关系为 ：\n丆 （ K ） = 273 ． 巧 + t()u ）\n2 ， 含湿量\n符号为即湿空气中每 kg 干空气所含有的水蒸气量 ， 单位为 g/kg 干空气或 kg/kg 干\n式中 ： mq\nd=mq/mg\n湿空气中水蒸气质量 (kg);\n湿空气中干空气质量 (kg),\n3 ． 水蒸气分压力\n气体分压力 ， 就是混合气体中各组成气体羊独占有混合气体容积 ， 并具有与混合气体\n相同的温度时所产生的压力 。 道尔顿定律指出 ： 混合气体总压力等于各组成气体压力之和 。\n湿空气压力必然是空气分压力和水蒸气分压力之和 ， 即 ：\n尸 ： 0 + 尸 q\n式中 ： 尸一一一湿空气压力 ， 即大气压力 ；\n干空气分压力 ；\nPg\n一一冰蒸气分压力 。\n4 ． 相对湿度\n在一定的温度下 ， 湿空气所含的水蒸气量有一个最大限度 ， 超过这一限度 ， 多余的水\n蒸气就会从湿空气中凝结出来 。 这种含有最大限度水蒸气量的湿空气称为饱和空气 ， 饱和\n空气所具有的水蒸气的分压力 ， 称为该温度下湿空气的饱和分压力 。 相对湿度 ， 即是空气\n中水蒸气分压力和同温度下饱和水蒸气分压力之比 ， 单位用 ％ 表示 。","pdf_page":114},{"text":"数据中心空调制冷系统 ※\n式中 ： 碴一一相对湿度 ；\n5 ， 焓\n湿空气焓一湿图示意图\nP\n第 4 章\n碴一尸 q 伊 q 」 、 × 100 ％\n空气的水蒸气分压力 ；\n同温度下空气的饱和水蒸气分压力 。\n焓表示单位质量的流体所具有的能量 ， 用符号表示 ， 单位是 kJ/kgo 热力学中规定\n0 ℃ 的干空气和 0 ℃ 的水蒸气的焓值为零 ， 则湿空气的焓表示如下 ：\ni=Cp ． + 2500 + Cp ． 0\n式中 ： 》 一一湿空气的焓 (kJ/kg);\nCp\nCp\n2500\n空气的定压比热 ， 在常温下 Cp\n= 1 ． 005 1.0 ] kJ/kg 。\n水蒸气的定压比热 ， 在常温下 Cp\n= l.84kJ/kge\n0 ℃ 时水蒸气的汽化潜热 (kJ/kg) 。\n由式中可看出 ， (Cp.g+Cp.qd) ' 是随温度而变化的热量 ， 这称为显热量 ， 而 250M 是\n时 d kg 水的汽化热 ， 它仅随含湿量变化 ， 但与温度无关 ， 故称为潜热量 。 数据中心的热\n量大部为显热量 。 焓包括以上两种热量 ， 用它可以简化空调计算过程 。\n6 ． 焓一湿图\n把湿空气的各种参数绘制在一张图上 ， 用于工程计算 ， 便得到焓一湿图 。 国内常用\n焓一湿图的简易示意如图 4 ． 1 所示 。\n在图 4 一 1 中 ， 横坐标轴为含湿量纵坐标为温度 ' ， 向右下方的斜直线为焓等焓\n线是根据公式 》 = l. 01 + 磊 （ 2500 + L840 制作成的 ， 等相对湿度线是根据公式 = 0 ． 622 · 碴\nPq.b/(B—d)Pq.b) 绘制 。 = 0 ％ 的相对湿度线即是纵轴线 ， 碴 = 100 ％ 即是饱和湿度线 。 以\n碴 = 100 ％ 的相对湿度线为界 ， 曲线以上为湿空气区 （ 未饱和区 ） ， 在湿空气区 ， 水蒸气处于\n过热状态 ； 以下为过饱和区 ， 由于过饱和状态是不稳定的 ， 通常有凝结现象 ， 所以又称为有\n雾区 。 右下方的热湿比线为负荷中总熟量与潜热\n量之比 。\n7 ． 湿球温度\n湿球温度指在定乐绝热条件下 ， 空气与水直\n线接触达到稳定热湿平衡时的绝热饱和温度 。 严\n格意义上讲其不与等焓线重合 ， 但在工程上可以\n近似的用等焓线确定湿球温度 。 干球温度沿等焓\n线向 100 ％ 相对湿度线的交点 ， 此点的温度即为\n近似湿球温度 ， 如图 4 ． 2 所示 。 图中 ' 为干球温\n度 ， / 、 即为相对湿度为 60 ％ 情况下的湿球温度 。\n8 ． 露点温度\n在当前空气含湿量不变的状态下 ， 温度下降 ，\n0\n0\n30 ℃\n0\n] 0 ℃\n[ 35 。\n图 4 刁\n20\n30 Pq(10xPa)\n20 d(g/kg ）\n3000\n2000\n£ = 1000 ×\nAd","pdf_page":115},{"text":"102 ※ 京东数据中心构建实战\n相对湿度增加 ， 到达 100 ％ 相对湿度时 ， 当前空气达到饱和状态 ， 此时的温度即称为当前\n空气的露点温度 ， 如图 4 ． 3 所示 ， 图中即相对湿度为 60 ％ 时的露点温度 。 若此时温度继\n续下降 ， 含湿量将会沿 ] 00 ％ 相对湿度线减少 ， 此时空气将会产生结露 ， 空气中部分水蒸\n气凝结成水 ， 同时放出热量 ， 这种现象称作除湿 。\n温度\n含湿量@\n(g/kg+ 空气 ）\n100 ％\n图 4 ． 2 湿球温度\n温度\n含湿量\n（ g ／ kg 十空气 》\n60 ％\n100 ％\n： 等湿纟\n图 4 一 3 露点温度\n4 ． 1 ． 2 空气处理过程\n对空气进行各种处理 ， 可以得到生产或生活中想要达到的环境状态 ， 比如等温加湿 ，\n等焓加湿 、 等湿冷却 、 除湿冷却等 。 所有的空气处理过程都可以在焓一湿图上表示出来 ，\n以典型的一次回风空气处理过程做简单介绍 。 处理过程如图 4 ． 4 所示 。\n室外新风状态点为贮室内空气状态点为 N, 两者以一定比例混合 ， 得到状态点 0\n然后 C 点经过盘管冷却至点 ， 此过程中可能会存在除湿的现象 （ 除湿冷却 ） 。 接着 / ． 点经\n过再热过程 （ 等湿加热 ） 到达送风状态点 0 ， 沿热湿比线处理室内冷负荷 ， 到达 N 点 ， 。\n以上整个过程中 ， 制冷量由三部分组成 ： 室外空气冷负荷 、 室内冷负荷与再热负荷 ，\n三者之和即为空调机组的制冷量 ， 根据以上数据 ， 就可合理的选择空调机组的制冷量 ， 再\n热量 ， 或者新风机组的制冷量等参数 。 值得注意的是 ， 图中所示过程仅为状态参数的直接\n表示 ， 并不代表空气是严格按照连线所表示的过程被处理 ：\n当然 ， 有的处理过程是新风机单独处理新风负荷 ， 有的采用喷水室降温 ， 有的用二次\n回风处理再热过程 ， 不同的处理方式在焓一湿图中所表现出来的过程也不同 ， 此处不再洋\n细讨论 。\n4 ． 1 ． 3 制冷基础原理\n根据达力学第一定律 （ 能量守恒定律 ） 及\n热力学第二定律 （ 热量不可能自发地不付出任\n何代价从低温物体流向高温物体 ） 可知 ， 制冷\n循环并不是真正地 “ 制造冷量 \" ， 使热量消失 ，\n而是通过消耗一定的能量 （ 电能或者其他能\n量 ). 使热能从低温热源 （ 蒸发器中的制冷剂\n新风混合\n回风 N\n0\n图 4 ． 4\n冷却除湿\n| 00 ％\n一次回风空气处理过程","pdf_page":116},{"text":"第 4 章数据中心空调制冷系统\n103\n蒸发吸收的汽化潜热 ） 转移到高温热源 （ 冷凝器中的制冷剂凝结时散发出的热量 ） ， 即制冷\n循环实际上起的是能量泵的作用 。\n7 ，\n常见的理论制冷循环为逆卡诺循环 ， 即由两个绝热过\n程 （ 一种理想状态 ， 物质之间没有热量交换 ） 和两个等温过乙\n程 （ 物质温度始终保持不变 ） 组合的一个循环过程 ， 如图 4 巧\n图中纵坐标为热力学温度 ， 横坐标为熵 （ 表示物质能量\n的一种参数 ） ， 为压缩机输人的功 。 物质沿箭头方向 ， 从\n低温冷源丆 2 吸收热量 q2 ， 向高温热源不放出热量 ， 完成\n一次制冷循环 。\n热源 7 ' 《\n图 4 巧逆卡诺循环\n在此循环里 ， 压缩机所做的功 ， 即是完成熟量转移所需要消耗的能量 ， 所完成转移的\n能量与它的比值即制冷量与压缩机消耗功的比值称为制冷系数 ， 也叫性能系数 ：\n= q2/C00\n式中 ： 。 一一制冷系数 ；\n一一压缩机消耗功 ；\n一一一一制冷量 。\n制冷系数越高 ， 说明制冷循环的效率越高 ， 理论制冷系数的范围为 2 ． 5 、 6 或者更高 。\n比如空调的制冷系数可为 4 ， 相当于制冷量是压缩机消耗功率的 4 倍 。\n4 ， 1 ． 4 制冷循环过程\n空调采用的制冷形式有很多种 ， 最常见的为相变式制冷 ， 即利用液体相变时吸收和放\n出热量的特性来达到热量转移的目的 ， 如 ： 蒸气压缩式 、 蒸气喷射式 、 吸收式 、 吸附式 。\n其中又以蒸气压缩式最为广泛 。\n蒸气压缩是通过一个循环过程来制冷的 。 制冷剂 （ 详见 4 ． 1.5 节 ） 是空调制冷系统中实\n现制冷循环的工作介质 ， 也就是蒸气压缩中的 “ 蒸气 \" ， 一种随着压力改变既容易汽化也容\n易液化的物质 。 利用这个特点 ， 先将制冷剂气体利用压缩机做功压缩成高温高压气体 ， 送\n到冷凝器中 ， 在高压下冷却 ， 气体会在较高的温\n度下散热而冷凝成液体 ， 高压的制冷剂液体通过\n一个节流装置 ， 使压力迅速下降后到达蒸发器内 ，\n在较低的压力温度下沸腾 。 这样制冷剂液体能在\n较低的温度下吸收汽化潜热蒸发制冷了 ， 蒸发后\n的低温 、 低压气体被压缩机吸人后进人下一个循\n环过程 。 这就是蒸发压缩式制冷循环的主要过程 ，\n即压缩机乛冷凝器乛节流阀乛蒸发器乛压缩机 ，\n如图 4 一 6 所示 。\n乐缩机\n蒸发器\n节流阀\n图 4 ． 6 制冷循环\n冷凝器","pdf_page":117},{"text":"104 ※ 京东数据中心构建实战\n4 上 5 制冷剂\n制冷剂是实现制冷的工质 ， 通过制冷剂的反复汽化和液化 ， 不断吸收和放出热量 。 其\n特性一般要满足以下要求 ：\n」 不燃烧 、 不爆炸 、 无毒 ， 对人体无害 。\n」 汽化潜热要大 ， 以减少系统中的制冷剂循环量 、\n」 临界温度要高 ， 在常温下应能液化 。\n」 冷凝压力不宜过高 ， 否则对机器和冷凝器的强度要求高飞 ，\n」 化学稳定性要好 ， 不与金属化合 ， 不与润滑油起化学反应 ， 一般高温下不易分解 。\n」 导熟系数要大 ， 以提高换热器的传热系数 ， 减小传热面积 。\n」 黏度要小 ， 以减少流动阻力 。\n」 液体比热要小 ， 以减少节流损失 《\n」 循环的热力完善度尽可能大 。\n」 价格便宜 ， 容易获得 ： ，\n对于不同的使用场合 ， 对制冷剂要求的侧重点也不同 。 目前空调制冷比较常用的制冷\n剂有 ：\n」 R134a ， 分子式 CHF2CHF2, 分子量丨 02 ． 03 ， 大气压下沸点一 26 ． 26 ℃ 。\n」 R ] 23 ， 分子式 CF3CHC12 ， 分子量巧 2 ． 9 ， 大气压下沸点 27 ． 7 ℃ 。\n」 R22 ， 分子式 CHCLF2 ， 分子量 86 ， 48 ， 大气压下沸点一 40 ． 76 ℃ 。\n」 R32 ， 分子式 CH2F2, 分子量 52 ． 02 ， 大气压下沸点\n」 R4 ] 0A ， 非共沸制冷剂 （ 沸点不一样 ） ， 它是山 R32 和 R125 以 50 ％ 、 50 ％ 混合而成 ，\n分子量 72 巧 8 。\n」 R407C ， 非共沸制冷剂 ， 它是由 R32 、 R125 、 R134a 以 23 ％ 、 25 ％ 、 52 ％ 混合而成 ，\n分子量 86 ． 2 。\n曾经主要应用的制冷剂有 R 1 1 、 R 12 、 R 1 1 3 、 R 凵 4 等 ， 但由于它们对大气臭氧层的\n破坏非常严重或者温室效应非常明显 ， 所以 《 蒙特利尔定 》 将 R 凵 、 R 1 2 、 R 1 1 3 、 R 1 ] 4\n的使用全面禁止 。 R22 、 R 123 因其消耗臭氧潜能值 （ ODP) 较低 （ 为 0 ． 05 ） ， 近期在我国\n还可继续使用 。 另外 ， 还有 R717 （ NH3 ） 、 R7 1 8 （ H20 ） 等制冷剂 ， 但在数据中心中基本无\n应用 。\n4 ． 2 空调环境与负荷\n421 数据中心环境要求\n数据中心是为数据处理设备提供运行环境的场所 ， 大量的运算设备 、 存储设备 、 传输\n设备存放于数据中心内产生相当大的热量 ， 如不能为其提供一个特定温湿度环境 ， 会造成","pdf_page":118},{"text":"· 》 105\n第 4 章数据中心空调制冷系统\n服务器因过热 、 结露 、 产生静电等原因停机 ， 导致巨大的信息量损失 。 如何为数据中心设\n备确定一个合理的工作环境范围 ， 是很多科研人员一直从事的工作 。 如果对环境要求特别\n苛刻 ， 会限制许多新型技术和节能技术的应用 ； 如果要求过宽松 ， 又会对设备的运行性能 、\n可靠性 、 故障率 、 寿命等产生影响 。 目前 ， 国内主要的依据标准是 GB 50174 一 2017 ， 国外\n的主要有美国 ANSI/TIA 942 标准 ， Uptime lnstitute 相关认证文件以及 ASHRAE 相关指导\n文件 ， 同时很多全球知名的仃设备制造商或互联网企业也都有相关的研究成果为数据中心\n的设计和运营提供指导 ： ：\nASHRAE 相关人员针对数据中心环境要求做了大量的调研 、 测试 、 统计工作 ， 并与主\n流没备制造商达成了共识 ， 将环境要求区分为 “ 推荐 \" 和 “ 允许 \" 两个系列 ， 并于 2004 年 、\n2008 年 、 201 1 年 、 2016 年分别出版了 《 数据处理环境散热指南 》 ， 每一版相对于上一版都\n更加符合数据中心环境控制的发展方向 。 20 ] 6 版中 ， 出于对新型节能技术的应用和系统运\n行更加节能性的考虑 ， 继续放宽了对数据中心热环境的要求 ， 针对不同级别数据中心提出\n了推荐和允许的温度 、 湿度要求 ， 如表 4 所示 。\n表 4 一 1 美国 ASHRAE 对数据中心运行环境要求\n设备环境参数\nA 1 、 A4\n5 、 45\n7DP & 80 ％\n5 ～ 45\n8 一 80\n一 12DP & 8 ％ ～ 21DP & 80 ％\n8 一 80\n一 12DP & 8 ％ 、 24DP & 85 ％\n5 ～ 45\n一 12DP & 8 ％ 、 24DP & 90 ％\n5 ～ 45\n8 一 80\n5 ～ 45\n8 、 80\n5 一一 45\n工作状态\n停机状态\n级\n别\n干球\n温度 ／ ℃\n丨 0 ～ 35\n5 一 、 40\n5 、 45\n5 ～ 40\n湿度范围\n（ 不结露 ）\n一9DP一60％& 巧 DP\n8 ％ 一一 28DP & 80 ％\n8 ％ 一一 28 DP& 80 ％\n最高露点\n温度 / ℃\n推荐值\n允许值\n24\n24\n28\n2 8\n最大温度\n最大海拔\n干球\n温度 / ℃\n相对\n湿度 / ％\n高度 /m\n3050\n3050\n3050\n3050\n3050\n3050\n变化率 /\n（ ℃ /h ）\n5 / 20\n5 ／ 20\n5 ／ 20\n5 / 20\nN/A\nN/A\n国标 GB 5m74 一 201 7 中 ， 参考了 ASHRAE 的研究成果 ， 相比其 2008 版 ， 对数据中心\n运行环境的要求有所放宽并且更加科学合理 ， 比如放宽了推荐的温度范围 、 增加了对露点\n温度的要求 、 降低了空气洁净度要求 ， 同时提出了更加合理的温湿度测量方式 。 如当机柜\n或机架采用冷热通道分离方式布置时 ， 主机房的环境温度和露点温度应以冷通道的测量参\n数为准 ； 当电子信息设备未采用冷热通道分离方式布置时 ， 主机房的环境温度和露点温度\n应以送风区域的测量参数为准 。","pdf_page":119},{"text":"106 ※ 京东数据中心构建实战\n数据中心主机房的环境温度 、 相对湿度和露点温度有推荐值和允许值 ， 按推荐值设汁\n的主机房 ， 对电子信息设备在可靠性 、 能耗 、 使用性能 、 寿命等方面更有利 ·\nGB 50 ] 74 一 20 7 中对数据中心环境的部分要求如表 4 一 2 所示 （ 节选 ） 。\n表 4 ． 2 国标 GB 50174 一 2017 对数据中心运行环境要求\nA 级\n技术要求\nB 级\nC 级\n冷通道或机柜进风区\n域的温度 （ 推荐值 ）\n冷通道或机柜进不得\n结露风区域的相对湿度\n和露点温度 （ 推荐值 ）\n主机房环境温度和相\n对湿度 （ 停机时 ）\n主机房和辅助区温度\n变化率\n辅助区温度 、 相对湿\n度 （ 开机时 ）\n辅助区温度 、 相对湿\n度 （ 停机时 ）\n不间断电源系统电池\n室温度\n主机房空气粒子浓度\n露点温度宜为 5 ． 5 ～ 巧 ℃ ， 同时相对湿度宜不大于 60 ％\n5 ～ 45 ℃ ， 8 ％ 、 80 ％ ， 同时露点温度不宜大于 27 ℃\n使用磁带驱动时应小 5 ℃ /h ，\n使用磁盘驱动时应小于 20 ℃ 山\n吓 、 2 卜 ℃ 、 35 ％ 一 75 ％\n5 一 35 羊 、 20 ％ 、 80 ％\n20 ～ 30 亻 ：\n应少于口 600 000 粒\n不得结露\n不得结露\n每 ． 立方米空气中大于或等于\n0 ． 5 m 的悬浮粒一子数\n数据中心对环境要求也在随着设备要求的改变而改变 ， 尤其是人们意识到节能的重要\n性后 ， 在不影响服务器性能的前提下尽量地提高数据中心的运行温度 ， 提高制冷空调设备\n的能效比 。 而且服务器的产品质量 、 允许运行温度也在不断地提高 ， 所以对数据中心的环\n境要求也在逐渐放宽 。\n4 ． 2 ． 2 数据中心空调环境特点\n数据中心空调环境特点如下 ：\n」 负荷稳定且持续 ： 一般机柜设计容量在 4 、 20kW 之间 ， 大量服务器设备的散热量\n构成了冷负荷的绝大部分 ， 由于围护结构冷负荷占比很小 ， 室外环境的日波动不会\n对室内冷负荷造成较大影响 ， 且设备一直处于运行状态 ， 在没有设备突然增加或减\n少的情况下 、 其负荷相对较稳定和持续 。\n」 显热量占比大 ： 服务器散热为显热 ， 即直接造成室内温度的升高而不会对空气中的\n含湿量有影响 。 在焓一湿图上的表现就是热湿比会很大 。 显热量通常会占到数据中","pdf_page":120},{"text":"第 4 章\n心全部熟量的 90 ％ 一 95 ％ 以上 ，\n数据中心空调制冷系统\n107\n」 全年冷负荷 ： 由于服务器处理数据一直都在消耗电能并释放出热量 ， 且超出了冬季\n时维持室内温度所需的热量 ， 所以数据中心主机房内全年都需要制冷 。 这种特性为\n利用室外冷源进行自然冷却提供了可能 。\n」 温湿度要求高 ： 数据中心不仅是对服务器运行的环境范围有限制 ， 而且对于温湿度\n的变化率也有要求 ， 温湿度的突然变化会使电气元件产生内应力 ， 使计算过程受到\n影响并加速元器件的老化 ， 增加故障概率 。 对于存储设备 ， 一般要求温度变化速率\n小于 5 /h 。\n」 洁净度要求高 ： 环境中的尘埃粒子对磁盘等存储设备的精密机械运转部件有一定影\n响 ， 积聚在电路板和各种电气元件上的尘埃不仅容易吸收水分使其寿命降低 ， 还\n会严重影响到散热的能力 。 此外 ， 空气中的化学污染物对服务器电路板中的铜 、 银\n会有一定的腐忡作用 ， 影响整机寿命 ， 空调的正压环境可以避免室外污染物侵人\n室内\n423 数据中心负荷计算\n空调系统的冷负荷主要是服务器等电子信息设备的散热 。 电子信息设备发热量大 （ 耗电\n量中约 97 ％ 都转化为热量 ). 热密度高 ， 夏天冷负荷大 ， 因此数据中心的空调设计主要考虑\n夏季冷负荷 。 根据 GB 50174 一 2017 ， 数据中心冷负荷包含以下内容 ：\n」 数据中心内设备的散热 ；\n」 建筑围护结构得热 ；\n」 通过外窗进人的太阳辐射热 ；\n」 人体散热 ；\n」 照明散热 ；\n」 新风负荷 ；\n」 伴随各种散湿过程产生的潜热 。\n数据中心内设备的散热量 ， 应以设备实际用电量为谁 。 每台服务器在出厂时均附有一\n个标称额定功率 ， 但这并不代表实际使用功率 。 对主机房内的电子信息设备的用电量不能\n完全掌握时 ， 可参考所选 UPS 电源的容量和冗余量来计算设备的散热量 。\n湿负荷包含以下内容 ：\n」 人体散湿 ；\n」 新风湿负荷 ；\n」 渗漏空气湿负荷 ；\n」 围护结构散湿 。\n在工程初期 ， 也可以通过简单估算负荷来做初步计算 。 根据能量守恒定律可知 ， 机房\n内用电设备包括服务器 、 显示器 、 照明灯具以及空调等所消耗的电能最后都会转变成热量 ，","pdf_page":121},{"text":"108 ※ 京东数据中心构建实战\n再加上围护结构的负荷 ， 即可得出数据中心机房的冷负荷 。\n另外 ， 还可以用面积负荷指标作为参考 ， 不同类型的建筑负荷指标参考如下 ：\n4 ． 3\n」 电信交换机 、 移动基站 300 、 350 W/m2 ；\n」 金融机房 500 一一 600 W/m2 ；\n」 数据中心机房 600 、 ] 000 W/m2 （ 高密度机房另行考虑 ） ；\n」 控制中心 、 培训中心 350 ～ 450 W/m2 ；\n」 UPS 和电池室 、 动力机房 250 ～ 350 W/m2 。\n主要冷却设备及系统形式\n冷却过程作为数据中心内最重要的空气处理过程 ， 主要有机械制冷和自然冷却之分 ，\n」 机械制冷 ， 即制冷设备的压缩机运行 ， 根据逆卡诺循环的原理 ， 以电能为代价获取\n冷量 。 在室外气温高于室内气温时 ， 机械制冷是数据中心降温的必然途径 。\n」 自然冷却 ： 当室外气温低于室内气温时 ， 数据中心内仍为冷负荷 ， 则可利用热量山\n高温向低温流动的特性 ， 在只耗费极少电能的条件下获得冷量 。\n对于机械制冷系统 ， 主要有直膨式和水冷式之分 。 直膨式空调相对独立 ， 所组成的冷\n却系统属于分散式供冷系统 ； 水冷式则配备了集中冷源和管道系统 ， 将水作为载冷剂送至\n末端进行换热 ， 属于集中式供冷系统 ； 同时还存在直膨与水冷共用的双冷源没备系统 。\n本节主要介绍一些传统的冷却设备及其系统形式 。 由于数据中心可允许工作温度的\n提高 ， 可利用的室外冷源越来越多 ， 自然冷却的利用比例越来越大 ， 其换热形式也开\n始多样起来 ， 如直接新风冷却 、 间接新风冷却 、 直接蒸发冷却 、 间接蒸发冷却等 ， 详见\n4 ． 8 节 。\n4 ． 3 ， 1 风冷直膨空调系统\n1 ． 空调设备及特点\n直接膨胀式简称为直膨式 （ (X), 主要用于制冷量较小的系统中 。 直膨式精密空调本身\n即是一个空调系统与制冷系统的结合 ， 其内部带有加热 、 加湿 、 冷却装置对空气进行处理 ，\n也带有制冷系统四元件 ： 压缩机 、 冷凝器 、 节流阀 、 蒸发器 ， 其标准工况下单台机组的制\n冷量在 20 ～ 120kw 之间 。\n相对于普通舒适性空调 ， 直膨精密空调特点主要有 ：\n」 应用技术先进 ： 直膨式精密空调大多采用涡旋式压缩机 ， 这种压缩机运行平稳 ， 振\n动小 、 噪声低 ； 寿命长 ； 结构紧凑体积小 、 重量轻 ； 输气连续平稳 ： 且出于对节能\n性的考虑 ， 大多采用变频控制 ， 目前应用于涡旋压缩机的主流变频技术有 “ 数码变\n频 ” 和 “ 直流变频 \" 两种 。 “ 数码变频 \" 原理实际是通过涡旋盘的周期性啮合与分\n离来改变压缩机容量实现制冷量的调节 ； “ 直流变频 \" 则是采用脉宽调制调节技术","pdf_page":122},{"text":"· ： · 109\n第 4 章数据中心空调制冷系统\n调节压缩机转速来实现制冷量调节 。 相对来说 ， “ 直流变频 \" 技术更加稳定 、 合理 ，\n受到大多数生产厂家的推崇 。 同时 ， 风机也采用智能控制的 EC 调速风机 ， 具有良\n好的调节性和节能性 。\n」 循环风量大 ： 较大的循环风量有利于隐定机房的温湿度 ， 减少温 、 湿度的波动 。 同\n时 ， 在制冷量一定的情况下 ， 风量的增大将导致送回风焓差的减少 ， 所以大多数时\n间下机组运行在显热量比较高的工况 ， 这与机房的负荷特点相适应 ： ，\n」 送风方式多样化 ： 精密空调系统的送风回风方式是多种多样的 ， 有上送风 、 下送风 、\n前送风等多种方式 。 将在 4 ． 4 节中对送风方式进行详细叙述 。 生产企业一般是利用\n标准化手段开发一系列机型 ， 以满足用户的不同需要 。\n」 过滤等级高 ： 标谁型机组中 ， 空气过滤器一般采用粗 、 中效过滤 ， G4 级过滤较为\n普遍 。 而在一些特型机组中 ， 结构设计上会预留亚高效过滤器或高效过滤器的安装\n位置 ， 以适用于特殊的用户需求 ， 如净化手术室等就选用亚高效过滤器 。\n」 可靠性高 ： 精密空调机在结构 、 机械部件与控制系统设计和制造等方面都采取了一\n系列措施 ， 以保证空调设备的安全可靠运行 。 例如采用强度较高的钣金件 ， 选择有\n质量保证的零部件 ， 设置冗余制冷部件或后备控制单元等 。\n」 控制精确 ： 精密空调的控制器可以提供强大的模拟和数字控制能力 ， 来满足广泛\n的监测和控制功能 ， 包括 RS232 ／ Rs485 通信接口以及标准的网络连接 ， 对设备\n的温 、 湿度和送回风状态进行全面精确的监控并可以上传至管理系统 。 操作人员\n可以远程查询设备运行状态及各种故障记录 ， 调整设定参数 ， 保证最高的运行\n效率 。\n」 全年制冷 ： 无论是大 、 中型计算机 ， 还是网络交换机 ， 都是不断地向外界释放热量 ，\n因此要求空调机组全年制冷运行 。 冬季的制冷运行要解决稳定冷凝压力 、 压缩机润\n滑和系统防冻方面的问题 。 精密空调压缩机通常放置于室内机侧 ， 避免低温造成的\n压缩机润滑故障 ， 在室外气温降至一巧时仍能保持制冷运行 。\n」 使用寿命长 ： 一般精密空调的设计寿命是 1 0 年 ， 连续运行时间是 86400h ， 平均无\n故障率达到 25000h ， 实际运用过程中 、 如果工作环境良好 、 再加上维护到位 ， 精密\n空 i 周可运行巧年左右 。\n」 维护方便 ： 由于精密空调的压缩机 、 加湿器 、 风机等部件均放置于室内机侧 ， 室外\n机侧只有冷凝器 ， 所以除清洗冷凝器外 ， 大多数维护工作在室内进行 。 而且精密\n空调是全正面维护 ， 操作面的所有检修门都能同时打开 ， 各部件都可以就地检修更\n换 ， 维护工作十分方便 。\n2 ． 系统特点\n此系统即是使用多台风冷直膨精密空调设备组合而形成的空调制冷系统 ， 图 4 ． 7 所示\n为下送风型的直膨精密空调的工作形式 。 当数据中心的规模较小时 ， 可采用此形式 。","pdf_page":123},{"text":"1 10\n京东数据中心构建实战\n室内机\n室外机\n》 到的一\n图 4 ． 7 风冷直膨空调\n风冷直膨精密空调系统特点有 ：\n」 直接蒸发制冷循环 ， 没有冷冻水和冷却水系统 ；\n」 室外机安装分散 ， 不需过多考虑室外机承重问题 ， 但需占用大量的室外面积 ；\n」 多台室外机过密安装时易形成局部热岛效应 ， 散热不足造成室外机过热 ， 冷凝压力\n过高 ；\n」 每套空调相对独立控制和运行 ， 易于形成冗余 ， 可靠性较高 ；\n」 安装和维护相对简单 ， 建造成本相较于大型制冷系统低 ；\n」 每台机组都是一个制冷空调单元 ， 系统结构简单 ， 不需要复杂的运行控制系统 ；\n」 方便增减设备的数量 ， 利于就地扩容和分期建设 ；\n」 室内外机之间通过冷媒管进行连接 ， 冷媒管不宜过长 ， 宜控制在 50m 以内 。\n水冷直膨空调系统\n43 ． 2\n这种形式是在风冷直膨机组的基础上 ， 为了解决其连接距离短 、 方便进行自然冷却\n等问题而设计的 ， 较常见的形式是将制冷系统集成于室内机组侧 ， 将风冷冷凝器变为制\n冷剂一水 / 乙二醇换热器 ， 然后通过循环泵将热量带出至放置于室外的干冷器或冷却塔\n设备 。\n无自然冷却的空调机组 ， 简单地增加了冷凝器侧的换热装置 ； 带自然冷却的机组则额\n外没置换热盘管 、 三通阀门及相应控制系统 ； 通过三通阀改变或分配水 / 乙二醇的流向 ，\n实现制冷模式的切换 。 在室外气温较高时 ， 压缩机运行 ， 水 7 乙二醇作为冷凝器冷却工质 ；\n在室外气温低时压缩机停止运行 ， 水 / 乙二醇直接通过室外侧的干冷器 ， 作为直接冷却\n工质 。\n1 ． 干冷器\n干冷器属于间接式表面换热设备 ， 常见的为乙二醇干冷器 。 在北方的冬季 ， 由于室外","pdf_page":124},{"text":"第 4 章数据中心空调制冷系统\n温度普遍在 0 ℃ 以下 ， 所以如果工质用水则有可能出现冷结的情况 。 因为利用乙二醇水溶液\n冰点低 ， 所以其适合作为自然冷却的载冷剂 ， 这样可防止冻结 。 如果当地气象条件无 0 ℃ 以\n下工况 ， 采用水作为载冷剂则是比较合适的选择 。 干冷器配有转速可调的风扇 ， 可以根据\n不同负荷调节转速 。\n乙二醇水溶液浓度越高 ， 其冰点越低 。 自然冷却型专用空调机组在冬季乙二醇溶液浓\n度一般为 30 ％ ， 此时其冰点为一 28 ℃ ， 比热为 3.412kJ/kg · ℃ 。 采用乙二醇的空调机组 ， 可\n在室外气温降至一 45 ℃ 时仍能制冷运行 。 需要注意的是乙二醇溶液如果被氧化其具有一定的\n腐忡性 ， 所以使用过程中要确保系统的密闭性 ， 必要时可以添加防腐剂进行处理 。 同时乙\n二醇溶液的黏度要大于水 ， 其流动性和换热能力相对于水系统会略低一些 ， 所以在选型时\n要考虑适当的安全系数 。\n2 ． 自然冷却机组运行模式\n图 4 一 8 示意了其中一种带有自然冷却的闭式水冷空调机组 。 通过调节三通阀门的开\n度 ， 可以使设备根据室外环境温度与室内回风温度的差值自动进行各种运行模式切换 。\n机房的可允许温度越高 ． 可利用室外新风自然冷却的时间越长 。 主要有以下三种运行\n模式 ：\n室内机\n器\n干冷器\n循环泵\n图 4 · 8 带自然冷却的水冷直膨空调\n」 机械制冷模式 ： 当室外温度高于室内温度 ， 或室外温度低于室内回风温度的值小\n于 6 、 8V, （ 根据实际情况可调 ， 下述中同 ） 时 ， 自然冷却侧阀门关闭 ， 冷凝器侧阀\n门开启 ， 机组以机械制冷模式运行 。 该模式下由于系统多了一套循环装置和换热系\n统 ， 其效率不及风冷直膨式精密空调 ， 能耗较高 。\n」 混合制冷模式 ： 当室外温度小于室内回风温度 8 、 16 ℃ 时 ， 机组在混合模式下运行 。\n这时自然冷却盘管阀门和冷凝器侧阀门部分开启或间歇性开启 ， 压缩机处于变频工","pdf_page":125},{"text":"112 ※ 京东数据中心构建实战\n作或间歇性工作状态 ， 干冷器提供的冷水继续为机房提供部分冷量 ， 此时耗电量约\n为压缩机满载运行时的 40 ％ 、 90 ％ 。 混合模式在全年中所占比例较大 ， 可以很大程\n度减少压缩机运行时间 。\n」 自然冷却模式 ： 室外温度低于室内回风温度 16 工及以上时 ， 系统可以实现完全自然\n冷却 。 此模式下压缩机循环不工作 ， 自然冷却盘管阀门开启 ， 冷凝器侧阀门关闭\n通过干冷器与室外换热来制取冷水 ， 为机房提供制冷量 ， 此时节能效果最显著 ， 耗\n电量是仅为机械制冷模式下的 20 ％ 、 40 ％ 。\n3 ． 系统特点\n如上所述 ， 此系统的形式可以有各种组合 ， 该系统大部分特点和风冷直膨空调系统相\n同 ， 同时 ：\n」 克服了室内外机连接距离的影响 ， 由于增加了水泵或乙二醇泵 ， 其不再受限于制冷\n剂的传输距离 ；\n」 空调设备可以方便地实现自然冷却 ， 有较高的节能潜力 ；\n」 自然冷却机组的可调节性能好 ， 可根据环境温度变化灵活调整运行模式 ；\n」 系统构成相较于风冷直膨式复杂 ， 维护工作量也相对较多 。\n风冷冷水空调系统\n43 ， 3\n风冷冷水机组通过电压缩机的组合 ， 单台机组的制冷量可以到 1400kW 或更高 。 压缩\n机大多采用螺杆式压缩机 ， 分为单螺杆式和双螺杆式 。 螺杆压缩机没有易损件 ， 运行可靠\n性高 ； 动力平衡性好 ； 在小排量的情况下不会发生喘震 ； 采用滑阀调节制冷量 ， 制冷量调\n节性好 。 应用于数据中心的机组通常带有自然冷却功能 。\n1 ， 运行模式\n机组的运行模式同样有机械 、 混合 、 自然冷却三种 。\n」 机械制冷 ： 室外环境温度高于冷冻回水温度时 ， 机组与常规风冷冷水机组一样运行\n制冷 ， 压缩机和风机开启 ， 冷冻水回水直接流经蒸发器换热降温 。\n」 混合制冷 ： 通常当室外气温低于冷冻回水温度约 2 ℃ 时 ， 机组便可实现混合制冷 ，\n此时冷冻水回水先经过自然冷却盘预冷 ， 再进人蒸发器 ， 由压缩机制冷补充自然冷\n却不足的冷量 ， 这时压缩机根据实际运行工况只输出部分制冷量 。\n」 自然冷却 ： 当室外气温低于回水 8 、 1 0 ℃ 时实现完全自然冷却 。 冷冻回水经过\n自然冷却盘管 ， 冷冻水完全由室外冷空气进行冷却 ， 此时压缩机关闭 ， 只消耗\n少量风机能耗 ， 实现完全自然冷却 。 室外环境温度越低 ， 自然冷却的制冷量\n越大 。\n2 ， 系统类型\n根据实现自然冷却载冷剂类型不同可分为两种机组 ：","pdf_page":126},{"text":"第 4 章\n（ 0 冷冻侧载冷剂为水 ， 冷却侧载冷剂为乙二醇\n数据中心空调制冷系统\n1 13\n为实现自然冷却 ， 机组将水一乙二醇换热器集成在机组内部 ， 在寒冷季节换热时用乙\n二醇作为室外冷却侧载冷剂 ， 以防止自然冷却器在极端环境下冻裂 ， 并于机组内组集成乙\n二醇泵提供循环动力 。 机组控制系统根据环境温度和实际运行情况进行工作模式的切换 。\n所有的制冷循环集成于机组内 ， 通过水泵将冷冻侧载冷剂水送到室内侧空调机组 ， 空\n调机组采用冷冻水型精密空调 (CW), 仅作为末端空调装置 ， 没有制冷系统 ， 只具备空气调\n节功能 。 此种形式机组应用相对广泛 。\n典型的载冷剂为水时的自然冷却水冷空调设置如图 4 ． 9 所示 。\n风冷冷水机组\n冷凝器\n水冷型空调\n蒸发器\n循环泵\n图 4 ． 9 自然冷却的风冷冷水空调系统\n（ 2 ） 冷冻侧和冷却侧载冷剂均为水或乙二醇\n循环泵\n采用这种方式时 ， 室内末端采用乙二醇形式的空调末端 ， 冷水机组可以省掉水一乙二\n醇换热装置 ， 其余与上述机组相同 。 在无冻结危险的气候区域采用以水为载冷剂的系统 ，\n但由于其气候温度较高 ， 自然冷却效果有一定的折扣 ； 在有冻结危险的气候区域采用以乙\n二醇为载冷剂的系统 ， 但由于乙二醇溶液的物理特性 ， 其换热效果和动力消耗水平不如水\n系统有优势 。\n3 ， 系统特点\n风冷冷水系统的冷冻侧通过管道将冷量输送至各个末端 ， 属于集中式冷却系统 。 当数\n据中心有一定规模时 ， 可采用此形式 ：\n本系的主要特点有 ：\n」 机组可以放在室外 ， 不需要专门的设备机房 。\n」 系统方便实现冗余 ， 一般设备采用 № 1 的布置 。\n」 通过冷冻水供冷 ， 提高了冷源的传输距离 。","pdf_page":127},{"text":"※ 京东数据中心构建实战\n114\n」 方便实现自然冷却 ， 自然冷却系统集成于机组内部 ， 不需额外设置相关没备\n」 室外冷凝器受气温影响较大 ， 制冷机组 COP 浮动区间大 。\n」 水系统可以实现蓄冷 ， 提高数据中心制冷可靠性二\n」 室外侧采用风冷形式 ， 耗水量小 ， 水系统的维护工作量较水冷冷水式少\n」 风冷冷凝器易脏堵 ， 清洗比较困难 ：\n水冷冷水空调系统\n4 ． 3 ． 4\n此系统适用于大规模的数据中心 ， 主要由冷水机组 、 换热器 、 循环水泵 、 冷却塔等主\n要装置构成 ， 是一种应用性比较广泛的系统 。\n1 ． 水冷冷水机组\n冷水机组根据容量的大小 ， 有螺杆式机组和离心式机组 。 通常大于 1000kW 的机组可\n以采用离心式压缩机 。 离心式压缩机有带叶片的工作轮 ， 当工作轮转动时 ， 叶片带动制冷\n剂气体运动 ， 得到动能 ， 然后将动能转化为势能 ， 提高气体的压力 。 离心式机组输气量丿巛\n单机制冷容量大 ， 配合高乐电机可达 1 0 000kW 以上 。\n根据叶轮级数的不同 ， 可以将其分为单级压缩和多级压缩 ， 单级压缩转速高 ， 多级压\n缩转速低 ， 所以其磨损 、 振动 、 噪声相对较低 。 同时多级压缩能有效降低离心式机组的喘\n震点 ， 做到更大压缩比 ， 与经济器合理配合使用还能够提高机组的运行效率 ， 但同时压缩\n机的体积大 ， 结构复杂 。\n根据电机与压缩的组合形式 ， 可以分为开启式 ， 半封闭式或封闭式 。 开启式的电机与\n压缩机完全分离 ， 通过联轴器和齿轮组相连 。 由于是开启式 ， 压缩机与电动的轴封处会存\n在一定的漏油现象 ， 需要定期补充润滑油 ， 其电动机的冷却需要靠额外的通风或空调装置\n完成 ； 半封闭式的电机集成于压缩内 ， 直连或通过齿轮组相连 ， 电动机的热量直接山系统\n内的制冷剂冷却并带走\n根据驱动电源的特性可以分为定频式和变频式 ， 定频式在低负荷时易发生喘震 ， 部分\n负荷时综合能效系数 IPLV 较低 ； 而变频式机组相对于定频式机组有更好的节能性和适应性 ，\n尤其是机组在部分负荷时冷凝器可以接受较低温度的进水 ． 从而可以获得更高的能效比 ，\n在节能降耗方面有出色的表现 ， 因此在数据中心中有很广泛地应用 。 但变频器本身会对电\n网造成一定的谐波污染 ， 若考虑加装滤波装置则会提高机组造价 。\n水冷冷水机组广泛地应用于各个生产领域 。 在数据中心应用时 ， 同时还需要水冷冷水\n机组具备如下特性 ：\n」 高温出水 ： GB/T ] 8430 ， 1 一 2007 《 蒸气压缩循环冷水 （ 热泵 ） 机组第 ] 部分 ： 工业\n或商业用及类似用途的冷水 （ 热泵 ） 机组 》 中规定的冷水机组冷冻水出水温度为\n7 ℃ ， 而在数据中心的实际运行中 ， 通常会提高此温度至 1 0 、 12 ℃ ， 甚至更高 ， 目\n前有些工程的设计出水温度可达 1 8 ℃ 。 所以应用在数据中心领域时 ， 要求厂家根据\n实际工况设计机组并做出合理选型 。 通常来说 ， 出水温度在 14 、 18t 的冷水机组 ，","pdf_page":128},{"text":"第 4 章\n相对于普通机组称之为中 ／ 高温型机组 。\n数据中心空调制冷系统 ※\n115\n」 快速启动 ： 为了保证数据中心的高可靠性 ， 机组在意外停机后应能尽快地启动 。 如\n果机组断电后重启 ， 那么首先控制系统会对机组的各个部件进行自检 ， 此过程耗时\n约为 60s 左右 。 在这个过程中 ， 冷水机组是不工作的 。 此时若没有设置后备冷源 ，\n主机房内的热量得不到及时散发 ， 持续聚集可能会导致机房迅速温升 ， IT 设备将\n面临温度过高宕机的风险 。 所以厂家会针对控制系统单独设置一套 UPS 电源接口 ，\n保证机组控制部分在市电中断时仍处于正常工作 。 目前有某些厂家的机型在带 UPS\n电源的情况下可以做到 60s 内重启一在不考虑控制系统有 UPS 电源的情况下 ， 通常\n会要求快速启动在 180s 内完成 。\n」 良好的变流量性能 ： 数据中心刚投产时 ， 负荷可能很低 ， 此时制冷系统对于冷水流\n量的需求远低于设计水平 。 出于节能考虑 ， 水泵一般都在较低赫兹运行 。 所以要求\n冷水机组也能在较低的流量下正常运行 ， 一般要求在蒸发器和冷凝器 30 ％ 、 130 ％\n的流量范围内波动时 ， 机组应无明显的不适现象 。\n」 智能控制 ： 机组不但能根据蒸发器和冷凝器出水温度的变化情况调节机组负荷 ， 还\n能够根据蒸发器和冷凝器进水的温度变化率来预测和补偿空调负荷的变化 。 这样能\n使机组的出水温度更平隐 ， 控制更精确 。\n2 ． 冷却塔\n根据空气与水的流向 ， 可以将冷却塔分为横流塔和逆流塔 。 横流即风和水流呈交叉十\n字流向 ； 逆流则是风和水呈相对的流向 ， 两种形式的冷却塔在数据中心的应用都很广泛 。\n槿流塔的特点\n」 结构简单 ， 装卸方便 。\n」 噪声相对较低 。\n」 填料结垢及生藻现象相对较少 ， 易于清理 。\n」 效率相对逆流式较低 ， 同样的制冷冷吨量需要更大的占地面积 。\n」 漂水量较大 ，\n逆流塔特点 ：\n」 占地面积小 ， 同体积效率较横流式稍高 。\n」 能够产生更大的水温差 ：\n」 填料更容易产生藻类及淤泥 ， 对杀菌除藻要求更高 ； 、\n」 水头压力要求较高 ， 水泵配置要求高 。\n根据空气是否与冷却水系统直接接触 ， 可以将冷却塔分为开式和闭式两种 。 开式冷却\n塔通过将循环水以喷淋的方式 ， 喷淋到冷却塔填料上 ， 通过水与空气的接触 ， 达到换热目\n的 ． 再由风机带动塔内气流循环 ， 将与水换热后的热气流带出 ， 属于热湿交换过程 。 闭式\n冷却塔中的循环水只在冷却塔内部管路循环 ， 水在盘管内流动不与水直接接触 ， 通过盘管\n间接冷却放出热量 。","pdf_page":129},{"text":"116 ※ 京东数据中心构建实战\n开式塔的特点 ：\n」 结构简单 。\n」 造价比较低 。\n」 空气与水直接接触 ， 换热效率高 。\n」 水质易受到室外环境影响 ， 处理不好会直接影响冷水机组的换热效果 《\n」 由排污造成的系统水损失量较大 。\n闭式塔的特点 ：\n」 无杂物进人冷却管路系统 ， 系统的水质不容易受外界环境影响 。\n」 系统结构较开式塔复杂匚\n」 增加了盘管换热设备 ， 造价较高 。\n」 可以进行干式运行 ， 方便进行自然冷却 。\n」 适用于缺水干燥的地区 。\n当采用自然冷却时 ， 由于闭式塔水质良好 ， 可以直接实现自然冷却 。 而开式塔则需通\n过板式换热器进行热量交换 。\n3 ， 板式换热器\n板式换热器是实现开式水冷系统自然冷却的必要设备 。 它是由一系列具有一定波纹形\n状的金属片叠装而成的一种换热设备 ， 主要有人字形波纹板 、 水平平直波纹板和瘤形波纹\n板 。 各板片之间形成薄矩形通道 ， 通过板片进行热量交换 ； 由于不同的波纹板相互倒置 ，\n构成复杂流道 ， 使流体在波纹板间流道内呈旋转三维流动 ， 能在较低的雷诺数 （一般 Re=\n50 一 200 ） 下产生紊流 。\n换热器内的冷 、 热液体在板式换热器内的流动平行于换热面 ， 接触面积大 ， 因此板式\n换热器的末端温差可以很小 ， 对水一水换热可低于 ] ℃ 。 而且只要增加或减少几张板片即可\n容易改变换热面积或流程组合 ， 适应新的工况 。\n所以板式换热器具有换热效率高 、 热损失小 、 结构紧凑轻巧 、 占地面积小 、 应用广泛 、\n使用寿命长等特点 ， 热交换率可高达 90 ％ 以上 ， 广泛应用于数据中心行业 。\n4 ， 循环水泵\n循环水泵为水系统提供了运行动力 。 循环水泵一般采用离心式泵 ， 应用较多的是单级\n端吸离心泵 。 通常单泵流量大于 500m3 / h 可以采用双吸泵 ： 冷却 、 冷冻循环泵通常采用变\n频装置 ， 以调节水系统的流量适应数据中心部分负荷运行的工况 。\n从系统构成来讲 ， 冷冻侧水系统可以分为一次泵和二次泵变流量系统 。\n一次泵变流量系统 ：\n」 水泵的数量少 ， 管路相对简单 ， 投资较小 。\n」 控制组件少 ， 整个控制系统较简单 。\n」 所需水泵的扬程较大 。","pdf_page":130},{"text":"· ： · 117\n第 4 章数据中心空调制冷系统\n」 水泵的流量变化对冷水机组有直接的影响 ， 流量调节范围受冷水机组限制 ， 不能\n过小 。\n」 水泵的流量和扬程同时变化 ， 末端受到影响较大 ， 不容易稳定控制 。\n二次泵变流量系统 ：\n」 水泵台数较多 ， 管路复杂 ， 投资较大 。\n」 控制组件多 ， 控制系统相对复杂 。\n」 由于多了一级泵 ， 系统可以做得更大 ， 传输距离更远 。\n」 二次泵变流量不会对冷水机组的运行产生过大影响 。\n」 小负荷运转时容易出现小温差 、 大流量的状况 。\n5. 管路和蓄冷系统\n为满足制冷系统的可靠性与可用性 ， B 级及以上等级的数据中心主要管路为环状管网 ，\n当管路中任意一点出现故障都有备份管路提供冷源通道 ； 主环路上的管路节点之间一般采\n用双阀门设置 、 当任意一节点出现故障时 ， 可以实现在线检修 ， 而不会影响到其他设备的\n还亻一 」 0\n同时可在系统中设置蓄冷装置可以提高数据中心制冷系统的安全等级 。 传统的蓄冷目\n的是为利用空调日冷负荷波动大 ， 在实行峰谷电价区域 ， 以 “ 削峰填谷 \" 的方式来降低运\n行费用 。 而数据中心的冷负荷巨大 ， 而且负荷平稳 ， 所以与传统的蓄冷运行意义不同 。 数\n据中心中的蓄冷一般只提供 10 、 巧 min 的供冷时间 ， 在冷源设备断电后 ， 可以为 IT 设备提\n供后备冷量并待发电机启动供电 ， 或冷源故障时为运行维护人员启动备用制冷机组提供所\n需的必要时间 。\n水蓄冷有开式和闭式的区别 。 开式蓄冷罐与大气相通 ， 同时其高度要高出系统最高点\n3m 以上 ， 防止空气进人系统 。 开式罐的优势是单台体积可以做得很大 ， 所蓄的能量也较\n多 。 闭式罐则属于密闭的容器 ， 为满足良好的分层效果 ， 直立式蓄冷罐的高径比要在 2 巧以\n上 ； 相对来说 ， 单台闭式罐的蓄冷量较小 。\n同时 ， 根据蓄冷罐在水系统中的运行模式 ， 也有在线式和备用式之分 。 在线式即蓄冷\n罐 “ 串联 \" 在水系统中 ， 平时运行时作为系统的一部分 ， 冷源故障时可以无间断的直接供\n冷 ， 缺点则是增加了平时运行的水阻力 ； 备用式蓄冷罐与水系统则为 “ 并联 ” ， 平时需要单\n独蓄冷 ， 故障时通过单独的释冷系统来供冷 。 “ 并联 ” 系统的管路及控制系统较复杂 ， 与二\n次泵系统较匹配 。\n以上两种形式目前在数据中心建设中均有采用 。 无论哪一种情况 ， 都需要对蓄冷罐进\n行良好的保温处理 ， 防止冷量的浪费 。\n6 ． 系统特点\n水冷系统的结构示意如图 4 一 10 所示 。\n本系统的主要特点有 ：","pdf_page":131},{"text":"118 · ： ·\n京东数据中心构建实战\n水冷型空调\n蓄冷装置\n冷却塔\n水冷冷水机组\n冷却循环泵\n冷凝器\n冷循环泵\n蒸发器\n图 4 0 带蓄冷和自然冷却的水冷冷水空调系统\n」 单台机组制冷量大 ， 多台并机能满足大型数据中心的使用要求 。\n」 室外冷却塔的换热性能受湿球温度影响大 。\n」 容易实现水系统的自然冷却 。\n」 可以实现系统的蓄冷 ， 提高制冷可靠性 ； 根据水系统形式 ， 可以有多种蓄冷形式\n」 系统管道较复杂 ， 运行维护量较大 。\n」 控制系统较复杂 。\n」 开式冷却塔系统需要大量的水 ， 对市政供水量有一定要求 。\n冷源自控系统\n4 ． 3 ， 5\n对于大型的空调制冷系统 ， 其运行状态 、 设备数量 、 故障替代 、 告警信息等数据需要\n及时地反馈给运行管理人员 。 显然如此庞大的数据量靠人工记录和操作是不可能的 ， 所以\n自动控制系统是必要的 。 同时 ， 自控系统还要求能实现准确地切换运行模式 、 反映节能维\n护数据 、 实时显示运行数据 、 记录历史曲线等重要功能 。\n自控系统包括传感器 、 执行器 、 控制器 、 传输线缆 、 监控主机等 i. 殳备 。 数据中心应\n用较为广泛的控制系统是 DDC 控制系统 。 应用协议主要为 MODBUS 工业通信协议和\nBACnet 楼宇自控协议二目前实现完全的自动控制在技术上是可行的 ， 但由于数据中心业务\n的重要性相对较高 ， 从保障机房安全运行的角度考虑 ， 大多数监控系统还处于操作指导范\n畴 ， 实现的是 “ 只监不控 \" ， 即平时只反馈数据 ， 重要动作时需人工干预并由控制系统执行\n」 冷水机组 ： 冷水机组内部状态参数由机组自带的通信接口纳人监控系统 ， 在操作站\n应能实现机组的温度设定 、 设备启停 、 查看故障报警 、 运行状态 、 手 ／ 自动状态等 ，\n实现机械制冷和自然冷却之间的转换 ， 自动轮巡机组 ， 根据末端负荷进行节能计\n算 ， 并进行加 、 减机操作 。 冷水机组开机顺序 ： 开启冷却侧电动阀乛开启冷却循环\n水泵及冷却塔乛开启冷冻侧电动阀乛开启与之对应的冷冻水泵乛检测冷水机组冷却","pdf_page":132},{"text":"第 4 章\n水及冷冻水出口水流是否指示正常乛开启冷水机组 。 停机顺序相反 。\n」 循环水泵 ： 对水泵启停状态 、 频率状态 、 故障报警 、 手 / 自动状态进行监控 ； 对冷\n数据中心空调制冷系统\n119\n冻水阀状态 、 送回水温度 、 压力进行监测 ； 并能够根据系统运行情况 ， 自动调节水\n泵的频率 。\n」 冷却塔 ： 对冷却塔风机的启停状态 、 故障报警 、 运行状态 、 手 ／ 自动状态进行监控 ；\n对冷却塔进出水温度 、 液位进行监测 ， 并做低 / 高液位报警 ； 对冷却塔集水盘液位\n进行监视 ， 根据冷却水供水温度及回水温度调整冷却塔风机运行台数 。\n」 板式换热器 ： 主要监控换热器一次侧和二次侧的进出水温度 。\n通常冷源控制系统由两层网络结构组成 ， 上层为管理网络 ， 下层为现场控制层网络 。\n上层网络一般通过工业以太网与控制器相连 。 下层\n网络一般通过工业总线与主机设备 、 变频器 、 传感\n器 、 执行器通信\n冷源自控系统简单的网络架构如图 4 一 1 1 所示 。\n同时对数据中心自控系统的介绍详见第 6 章中的相\n关描述 。\n4 · 4 空调送风设备及形式\n4 ． 4 ． 1 空调风机\n一 「 作站\nTCP/IP\nDDC\nDDC\nDDC\n主要设备传感器执行器传感器执行器\n图 4 一凵冷源自控系统简单架构\n现在主流精密空调的风机一般采用 EC 风机 ， 风机输人的是直流电源 ， 内置直流逆变\n器 、 转子位置反馈装置 、 永磁铁等元件 。 直流无刷只是 EC 风机电动机的表象 ， 实质上是三\n相交流永磁同步电动机 。 EC 风机的主要特点有 ：\n」 控制先进 ： 电动机为内置智能控制模块的直流无刷式免维护型电动机 ， 自带 RS485\n输出接口 、 0 一 10V 传感器输出接口 、 4 一 20mA 调速开关输出接口 、 报警装置输出\n接口及主从信号输出接口 。 具有高智能 、 高节能 、 高效率 、 寿命长 、 振动小 、 噪声\n低以及可连续不间断工作等特点 。\n」 电动机损耗小 、 效率高 ： 因为电动机采用了永磁体励磁 ， 消除了感应电动机励磁电\n流产生的损耗 ； 同时永磁无刷直流电动机工作以同步方式运行 ， 消除了感应电动机\n转子铁心的转频损耗 。 这两方面使永磁无刷直流电动机的运行效率远高于感应电动\n机 ， 小容量电动机的效率提高更明显 。\n」 功率因数高 ： 由于无刷直流电动机的励磁磁场不需要电网的无功电流 ， 因此其功率\n因数远高于感应电动机 ， 无刷直流电动机运行的功率因数可以达到 1 ， 这对小功率\n电动机极为有利 。 无刷电动机与感应电动机相比不但额定负载时具有更高的效率和\n功率因数 ， 而且在轻载时更具有优势 。\n」 调速性能好 、 控制简单 ： 与感应电动机的变频调速相比 ， 无刷直流电动机的调速控","pdf_page":133},{"text":"120\n※ 京东数据中心构建实战\n制不但简单 ， 而且性能更加优异 。\n随着单机柜功率密度的增加 ， 空调末端也越来越向热源靠近 ， 目的就是减少冷量输送\n的能耗 ， 甚至开始以输送低温冷冻水替代输送冷空气 ， 提高冷却效率 。\n目前主流的冷却系统有房间级 、 行列级 、 机柜级及设备级的送风方式 。 设备级的送风\n主要指设备厂商根据功率情况 ， 直接引人外部冷却系统并合理规划设备内部气流组织 。 本\n节主要介绍前三种送风方式 。 在这些方式中 ， 空调送风系统将分别与房间 、 机柜行或单个\n机柜集成 ， 以减少空气混合 ， 提高制冷效率 。 总体而言 ， 较小数据中心和高密度区域将采\n用行列级送风甚至机柜级送风 ， 而较大型数据中心则采用带气流遏制的房间级送风 。\n0\n房间级\n5kW\n设备级\n机柜级\n行列级\n单机柜功率\n10kW 巧 kW 20kW 25kW 30kW 35kW 40kW\n图 4 2 送风级别与功率密度\n4 ． 4 ． 2 房间级送风\n1. 下送上回\n地板下送风 、 房间上回风是目前普通数据中心及交换机\n房普遍采用的一种送风方式 ， 它是让机房精密空调机组的风\n机直接向机房防静电地板下送风 ， 在地板下形成 40 、 70Pa 的\n风压 ， 再通过地板出风口和服务器 、 磁盘矩阵 、 交换机等设备\n本身的进排风口 ， 气流由下向上流动对设备进行冷却后返回到\n空调机组 ， 如图 4 3 所示 。 图中没有设置专门放置空调设备\n50 、 70Pa\n的房间 ， 通常有条件的情况下会设置单独的空调间 ， 一方面\n图 4 ． 13 下送上回方式示意图\n可以与主机房实现物理隔离 ， 另一方面会有更好的气流组织 。\n这种送风方式的特点是 ：\n」 利用架空地板下部空间作为送风静压箱 ， 减少了送风系统动压 ， 增加静压并容易获\n得稳定气流 。\n」 送风方式简单 ， 机组容易安装 ， 无须再投资和建设通风管道 。\n」 在机房内送风布置均匀 ， 可根据机房内设备摆放的不同位置及热负荷的位置变化 ，\n随时改变地板出风口的位置及开口大小 ， 避免机房内出现区域温差 。","pdf_page":134},{"text":"第 4 章数据中心空调制冷系统\n」 可以合理布置数据中心机房线缆和管道 ， 保证美观性 。\n」 机组没有连接通风管道 ， 所以方便维修和日常维护 。\n同时需要注意的是 ：\n」 采用下送风方式时防静电地板高度宜保持在 500mm 以上 ， 且避免有过多的障碍物\n在地板下 ；\n」 地板下地面及四周墙面应铺设保温材料 ， 以防止冷量损失和下层天花板的结露 。\n这种送风方式在实际应用中 ， 可以满足 4 、 6kW 的机柜气流需求 。 由于地板通风率\n不会达到 ] 00 ％ ， 而且地板出风口速度也不宜高于 3 m/s ， 故通常每块地板的送风量不大于\n3000m3 / h ； 如果局部机柜的负荷过大 ， 比如负荷达到巧 kW ， 此时通过计算 ， 机柜需要约\n4500m3 / h 的风量 。 那么这个时候就会出现单个送风口风量不足而出现局部热点的情况 ； 在\n不改变送风形式下 ， 可以选择安装 ADU 装置 ， 即带主动送风设备的通风地板强制增加风量\n来改善送风效果 、\n2 ． 上送前回\n当主机房较小 、 机柜功率低 、 机房无防静电地\n板 、 防静电地板高度过低 （ 《 200mm ） 或机房防静电\n地板下部有过多障碍物 （ 如强弱电线槽等 ） 妨碍通风\n时 ， 可虑选用这种送风方式 。 上送前回的机组一\n般都会在送风口处另行加上风帽使用 ， 可以调整送\n风方向 ， 并使送风口高于机柜设备 ， 避免被机柜挡住\n气流 。 或者加装一套送风管 ， 便于空气向更远距离输\n送 ， 使风量能在机房内均匀分布 ， 如图 4 刁 4 所示 。\n图 4 ． 14 带风管上送风 、 前回风方式\n这种送风方式的特点是 ：\n」 无须设置送风专用架空地板 ， 减少了施工周期和工程投资 。\n」 地板下没有机械装置 ， 安装维护更加方便 。\n」 安装风管可以使送风距离更远 ， 满足末端机柜的风量要求 。\n」 由于热空气会自然上浮 ， 只适用于散热量较小的数据中心 。\n在安装时需要注意 ：\n」 如果加装风管 ， 则风管与机组需做软连接 。\n」 如要加消声器或送风管道过长 ， 需相应增大机组的机外余压 ， 以保证风量要求 。\n4 ． 4 ． 3 行列级送风\n当机柜的负荷 8kW 时 ， 房间级送风的降温效果不能保证 ， 有可能会出现送风量不够\n的情况 ， 此时用送风距离较短的行列级空调能更好地将冷量送至服务器 ， 相对于房间级送\n风 ， 风机的功耗也有下降 。","pdf_page":135},{"text":"122 ※ 京东数据中心构建实战\n1 ， 前送后回\n行列级空调通常被设计成和机柜统一的尺寸 ， 有 300mm 宽和 600mm 宽两种 ， 便于在\n机柜间灵活布置 ， 通常配合封闭通道使用 。 一般间隔 2 、 4 个机柜放置 1 台空调 ， 机柜前部\n送风 ， 被服务器吸人排出后 ， 在后部被空调吸人 ， 形成一体的循环 。 这种送风方式无须依\n靠高架地板 ， 比较适合负荷密度高的数据中心 。\n其主要特点有 ：\n」 较高的安装灵活性 ， 方便进行模块化设计 。\n」 贴近发热源位置 ， 送风距离短 ， 冷量损失很小甚至可以忽略 。\n」 通过风机调节风量和制冷量 ， 提供服务器所需要的精确的制冷量\n」 可以应用风冷 、 水冷 、 乙二醇冷却多种冷却形式 。\n」 送风方向可调 ， 可以有单侧 45 度送风 、 双侧 45 度送风 、 全正面送风 。\n」 可以有多种布管形式 ， 上走管及下走管均可实现 、\n」 高度 、 宽度都可以实现专业定制 ， 可以供特殊场所使用 。\n这种送风形式较多地应用于 “ 微模块 \" 系统与 “ 集装箱 \" 系统中 。 但受其体积影响 ，\n一台空调的制冷量不会太大 ， 通常都在 50kW 以下 。 采用行列级空调送风的 “ 微模块 \" 与\n“ 集装箱 \" 系统还有另外一个优点就是可实现工厂预制 ， 且施工周期短 ， 便于快速部署 ， 通\n常几周内就可以完成服务上架前的安装工作 。\n2 ． 上送上回\n当单机柜热密度为 8 、 12kW 时 ， 可以采用顶置冷却单元送风 ， 同样这种方式不需要架空\n地板 ， 将盘管放在通道的上面或背面 。 放在通道上面时 ， 可以是热通道也可以是冷通道 。\n放置于热通道上的顶置冷却单元可以仅由表冷盘管 、 水路调节装置 、 温湿度传感器等\n组成 ， 设备本身可以不用再配置风机 。 机柜风扇将排出的热空气聚集到封闭的热通道内 ，\n通过热压的作用 ， 热空气自然上升 ， 经过机柜顶部的顶置冷却单元表冷盘管降温后 ， 因热\n压作用开始下降 ， 并再由机柜风扇吸进设备 ， 实现垂直方向的空气循环 ， 如图 4 6 所示 。\n空\n调\n空\n调\n图 4 ． 巧\n空\n调\n通道\n机\n空\n调\n前送后回送风方式\n机\n柜\n图 4 刁 6 热通道顶置盘管送风","pdf_page":136},{"text":"第 4 章\n这种方式主要特点有 ：\n数据中心空调制冷系统 ※\n123\n」 无须再配置风扇 ， 由热压维持了空气的自然流动循环 ， 使得空调末端设备的能耗消\n耗降低至 0 。\n」 顶置冷却单元的气流组织较好 ， 符合热空气上升冷空气沉降的流动特性 。\n」 其安装施工需要与机柜配合 ， 相对复杂 。\n」 采用水系统时水管路位于机柜上方 ， 有漏水隐患 。\n同时 ， 考虑到仅由热压维持的气流循环受空气温度 、 排风等其他气流的影响较大 ， 在\n冷画道上方安装冷却装置时 ， 也可以在该冷却装置中安装风机 ， 利用机械通风形成效率更\n高的气流循环一\n图 4 刁 7 为将冷却盘管放在机柜热通道内部的气流组织示意 ， 此种通风方式也是依靠空\n气热压进行自然对流循环 ， 只不过将放在顶上的冷却盘管放在通道内部 ， 如此对热通道的\n维护方面会比较麻烦 。\n目前来说上送上回的应用方式不是很多 ， 仅有个别国内外数据中心进行尝试 ：\n4 ． 4 ． 4 机柜级送风\n随着机柜热密度不断增大 ， 传统的气流组织越来越不能满足设备散热的需要 ， 所以开\n始出现了冷却效率更高的机柜级送风 ， 机柜级送风的制冷系统与机柜相关联 ， 以专门服务\n于机柜作为设计目的 。 有微型空调 、 冷水背板等形式 。\n1 ． 微型空调\n空调设备会占用机柜 5 、 ] OU 的高度 ， 安装于机柜中 ， 同时机柜需要单独的将前后通道\n封闭起来 ， 形成独立的循环 ， 图 4 刁 8 所示为直膨式空调 ， 也可以采用水冷式空调 。 通常采\n用这种形式时还会将其他配电设备如 UPS 、 电池等集中在一起 ， 形成一体化机柜 ， 可以直\n接用来使用 《 主要应用于机柜很少的微型数据中心 。\n室\n外\n机\n机\n柜\n机\n空调\n机\n柜\n图 4 刁 7 熟通道内盘管送风\n图 4 ． 18 微型空调送风\n2 、 冷水背板\n冷水背板在机柜的后方安装一个有 “ 冷水循环的板 \" ， 整个系统主要由冷水分配控制器","pdf_page":137},{"text":"124 ※ 京东数据中心构建实战\n(CDU) 、 背板热量交换器 （ RDHx) 以及两者间的管路组成 ， CDU 的冷水源由公共冷水供应\n系统 （ 如 ： 冷水机组 ） 提供 。 CDU 作为整个系统的核心 ， 对背板热交换器 （ RDHx) 起到分\n配 、 调节 、 监控和报警的作用 。 通过背板热交换器将服务器产生的热量最大限度地消除 。\n与房间级或行级制冷相比 ， 机柜级送风的气流路径更短 ， 且专用度更高 ， 使得气流不容\n易受房间内其他设备安装变动或机房空间约束的影响 ， 空调设备的额定容量更容易得到充分\n利用 ， 使得每机柜容量可高达 40 ～ 50kWc 但机柜级送风的冗余设置不如其他两种方式灵活一\n4 · 5 空气湿度处理\n在闷熟的季节 ， 室外空气中的相对湿度会很大 ， 在空气中能产生较大的水蒸气分压力\n（ 例如 ， 温度为 28 ℃ 、 相对湿度为 90 ％ 时水蒸气分压力约为 3.4kPa)0 数据中心内要保持恒\n温恒湿 ， 空气中的含湿量就相对较少 ， 水蒸气分压力亦比较低 （ 例如 ， 一般机房在温湿度在\n温度为 24 ℃ 、 相对湿度为 50 ％ 时 ， 水蒸气分压力约有 I.5kPa) ， 此时 ， 由于机房内 、 外所\n存在的水蒸气分压力差 ， 即使是没有空气直接流动的情况下 ， 水蒸气也会通过机房的各种缝\n隙 、 门窗以及随着新风等向机房内不断渗透 。 因此 ， 在此期间机房内一般不需加湿即可保持\n相当湿度 ， 甚至需经常除湿 （ 根据机房的密封性来决定 ） 。 但当秋冬季节等室外温度很低的\n时候 ， 空气中的水蒸气分压力会降低到低于机房内保持的较稳定温湿度时的水蒸气分压力 ，\n此时机房内水蒸气将会在压力差的作用下向室外渗透 ， 造成机房相对湿度下降 ， 此时就需\n要机房的加湿系统工作 ， 向机房内的空气补充水蒸气 ， 维持机房内的相对湿度 。\n4 ． 5 ． 1 加湿方式\n空气的加湿主要分为等焓加湿和等温加湿两种 。 此处的等温加湿其实是近似的等温 ，\n实际上空气的温度还是会有稍微的升高 ， 只不过在工程中可以忽略 。 采用精密空调调节环\n境温湿度时是将温度和相对湿度同时控制 。 但近年来 ， 数据中心对加湿的精度有所放宽 ，\n所以也有数据中心采用单独的加湿装置 。\n1. 等温加湿方式\n（ 1 ） 电极式加湿\n体积小 ， 加湿量可控性好 ， 精度控制范围为 ± 5 ％ ， 广泛应用于精密空调设备 。 电极\n式加湿主要原理是将电极伸人到加湿罐里的水中 ， 在电极上通人交流电 ， 以水做导电体将\n水加热至沸腾 ， 产生的水蒸气随送风系统送人机房内 。 它的特点是加湿速度快 ， 安全可靠 ，\n精度较高 ， 控制简单 。 此系统最好使用经软化后的水 ， 以免产生水垢 。 同时为防止电极腐\n蚀 ， 还应控制软化水中溶解的氯离子与溶解氧的容量 。 另外 ， 当加湿用水的电解质含量不\n足 ， 导电率较低时 ， 由于电流小 ， 加湿罐中的水可能无法加热至沸腾 、 此时可加人少量盐\n以增加水的导电率 ； 而当加湿用水的导电率过高时 ， 由于电流过大 ， 会在罐中产生电火花\n（ 放电 ） 现象 ， 此时做除盐处理后可消除此现象 。","pdf_page":138},{"text":"第 4 章\n（ 2 ） 红外式加湿\n数据中心空调制冷系统\n红外线加湿器由高强度石英灯管 、 不锈钢反光板 、 不锈钢\n蒸发水盘 、 温度过热保护器 、 进水电磁阀 、 手动阀门 、 加湿水\n位控制器等组成 。 工作原理是 ， 由石英管产生红外线热源 ， 加\n热水盘中的水 ， 使其沸腾产生水蒸气 。 它的特点是结构简单 ，\n对水质要求不高 ， 但也会产生水垢 。 当加湿器不工作时 ， 由于\n水温适宜 ， 极易造成细菌和藻类微生物的生长 ， 有可能对机房\n上水\n产生污染 ， 水垢和微生物严重时甚至会堵塞下水道 ， 造成机房\n漏水 。 因此 ， 必须注意保持下水畅通 ， 在有高架地板的机房 ，\n应考虑加装漏水报警系统 。 由于在红外加湿系统的局部 （ 红外发\n热管 ） 有较高温度 ， 在消防安全要求较高的机房选用时需慎重考\n虑 。 红外加湿在精密空调中也有应用勹\n蒸气\n水\n125\n电极\n水罐\n排水\n图 4 刁 9 电极式加湿器\n（ 3 ） 电热式加湿\n电热式加湿器是根据电能转换成热能的原理 ， 将电加热管浸没在水中 ， 电热管产生热\n量 ， 从而使水沸腾变成水蒸气进行加湿 ， 其精度可控制在 ± 3 ％ 。 电热式加湿控制精度更\n高 ， 但其成本较高 ， 在数据中心中较少采用 。\n（ 4 ） 干蒸气加湿\n直接采用输送来的蒸气进行加湿 ， 加湿效果好 ， 控制精度为 ± ] 0 ％ ； 设备采用不锈钢\n材质 ， 喷出蒸气过程中无噪声 。 但需要有蒸气源生产装置 ， 适用于有蒸气的工业生产 ， 数\n据中心不采用 。\n2 ， 等焓加湿方式\n0 ） 湿膜加湿\n湿膜加湿器就是经过处理的水通过管路送到湿膜加湿器顶部的淋水器 ， 水在重力作用\n下 ， 沿湿膜表面向下渗透 ， 被吸水性极佳的湿膜材料充分吸收 ， 形成均匀的水膜 ； 当干燥\n的空气通过湿膜时 ， 水分充分吸收空气的热量而汽化 、\n蒸发 ， 从而使空气达到等焓加湿的目的 ， 如图 4 ． 20 所\n示 。 湿膜加湿器吸水性好 、 饱和效率高 、 材质轻 、 功耗较\n小 、 造价低 ， 但湿膜容易腐烂 、 滋生细菌 ， 需每年更换\n湿膜 。\n（ 2 ） 超声波加湿\n超声波加湿器是采用超声波高频振荡的原理 ， 将水\n雾化为的超微粒子 ， 通过风机装置 ， 将水雾扩散\n到空气中 ， 从而达到加湿空气的目的 。 其特点是加湿强度\n大 、 加湿均匀 、 加湿效率高 、 体积小 、 对水质要求高 ，\n般在单独采用加湿设备时可以考虑 。\n湿膜\n图 4 ． 20\n水泵\n进水\n排水\n水\n湿膜加湿器","pdf_page":139},{"text":"※ 京东数据中心构建实战\n126\n（ 3 ） 喷水加湿\n这种加湿方式简单可靠 、 运行费用低 ， 但加湿粒径大 ， 容易滋生细菌 ， 常用于空气调\n节的大型设备中 ， 在数据中心中全新风直接冷却的系统中也有所应用 。\n（ 4 ） 高压喷雾加湿\n把水通过水泵加压至 4kgf/cm2 、 70kgf/cm2, 经 0． 巧 mm 或 0 ， 20mm 的喷嘴呈雾状喷出过\n其喷雾量大 ， 对水质和材料的要求高 ， 造价成本高 ； 水质一般要求为纯净水 ， 如果水质较\n差则容易堵塞喷嘴 ； 运行维护工作量较大 ， 在数据中心中较少采用 。\n（ 5 ） 离心加湿\n离心加湿具有成本低 、 加湿量大 、 颗粒大 、 均匀性差 、 精度差 、 耗水量大等特点 ， 适\n用于大面积加湿的场合 ， 数据中心基本不采用 。\n4 ． 5 ， 2 除湿方式\n当数据中心机房内湿度超过标准 ， 为防止凝露现象的产生 ， 需要对室内空气进行除湿\n处理 ， 尤其是在我国西南 、 华南大部分地区 ， 其空气中含湿量较大 ， 除湿时间也较长 。 除\n湿的方法有很多 ， 有冷却除湿式 、 溶液吸收式 、 固体吸附式等 。 目前应用于数据中心的只\n有冷却除湿式 ， 其他方式由于涉及化学反应 、 再生反应等程序 ， 不适用于数据中心场合 ： 、\n表面冷却式 ， 即利用空调设备本身的制冷系统 ， 通过降蒸发面积或降风量法来实现除湿 。\n降蒸发面积法采用在相同制冷量情况下减小部分蒸发器面积 （ 原理见图 4 一 2 1 ） 的方式\n来增大局部制冷量 。 当机组正常制冷循环工作时 ， 电磁液阀和除湿电磁阀均处于开启状态 ，\n当机组进行除湿工作时 ， 电磁液阀仍正常开启 ， 除湿电磁阀关闭 ， 使实际蒸发面积减小 ： ： 单\n位面积蒸发器内的制冷剂的蒸发量增大 ， 蒸气过热度减小 ， 在风量不变的情况下 ， 蒸发器表\n面温度下降至露点温度以下 ， 开始除湿 。 但是由于其风速较大 ， 有可能将凝水带出至机房 。\n除湿电磁阀\n0\n视镜\n膨胀阀\n发\n电磁液阀\n干燥储液罐\n过滤器\n冷凝器\n图 4 ] 减小蒸发器面积的除湿循环示意图\n降风量法通过降低风机转速的方法来增加空气与低温制冷剂或水的接触时间 ， 使空气","pdf_page":140},{"text":"第 4 章数据中心空调制冷系统 ※ 127\n中的水蒸气析出 ： 在原制冷量不变的情况下 ， 制冷剂蒸气温度降低 ， 蒸发器表面温度下降\n至露点温度以下 ， 开始除湿 。\n采用这两种方式 ， 除湿速度快 ， 效率高 ， 无须再增加一套除湿循环系统 ， 减少了机组\n体积及成本 ， 且在除湿系统工作时不影响正常的制冷循环\n工作 。 两种方法除湿效果相近 ， 但降风量法相对来说更方\n便 、 安全 ， 所以绝大多数空调厂家采用此方法 。\n同样 ， 由于近年来数据中心不断地提高运行温度 ， 使\n得直膨机组的蒸发温度或冷水机组的出水温度也随之提高 ，\n此时通过表面冷却除湿的效果也打折扣 ， 而降低制冷剂或\n冷冻水温度会加大没备的耗电量 ， 所以 ， 也有部分数据中\n心会单独配备小型的除湿机组进行湿度的独立控制 。\n图 4 ． 22 所示为一小型冷冻除湿机的构造图 ， 其原理与\n表面冷却除湿的原理是一样的 。\n4 ． 6 水处理系统\n出风口\n冷凝器\n图 4 、 22\n蒸发器\n排水\n小型除湿机\n我国长江流域及珠江流域大部分地区使用的自来水是地表水 ， 水中的矿物质含量低 ，\n水硬度低 ， 在生产中所需处理的水量较小 ， 华北 、 东北及西北等地大部分地区的自来水是\n地下水源 ， 水的硬度高 （ 水中的钙 、 镁离子含量高 ） ， 在生产中则需经过相应的处理后才能\n使用 ，\n4 ． 6 ． 1 加湿水处理\n电极式加湿器在工作时 ， 随着水分的沸腾蒸发 ， 原来溶解在水中的钙 、 镁离子就会以\n碳酸钙 、 碳酸镁的形式附着在加湿器的电极表面和加湿罐内壁上 ， 影响电极间的正常导电 ，\n并使加湿罐内的存水量减少 ， 严重时会阻塞加湿系统的排水甚至于整个机房空调系统的排\n水管 ， 并有可能造成机组排水溢出 ， 形成漏水 。 因此加湿罐在秋 、 冬 、 春季工作时 ， 需要\n定期清洗 。 以华北地区为例 ， 在冬季 、 春季室外含湿量极低的时候 ， 加湿器最好每周进行\n清洗 。\n为了减少清洗加湿器的工作量 ， 可考虑对加湿上水的水质做软化处理 。 软化水处理的\n方法主要有 ：\n1. 离子交换软化水\n这是一种在暖通行业里应用非常广泛且技术成熟的软化水处理方法 。 工作原理是自来\n水先通过环氧树脂过滤 ， 环氧树脂会吸附水中的钙 、 镁离子 ， 同时置换出相对较活跃的钠 、\n钾离子 ： ， 在导电率变化不大的情况下 ， 上水中能够形成水垢的钙 、 镁离子已经被除去 ， 而\n钠 、 钾离子即使与碳酸根结合也不会形成水垢 。 这样 ， 加湿器在工作的时候就不需要再去","pdf_page":141},{"text":"128 ※ 京东数据中心构建实战\n定期清洗了 。 当吸附了钙 、 镁离子的环氧树脂接近饱和时 ， 采用高浓度的氯化钠盐水对其\n进行冲洗 ， 可做再生 ， 并能重复使用 。 设备维护量小 ， 一般情况下每年向盐箱内加些盐就\n可以了 。 环氧树脂通常 3 、 5 年更换一次 。 对于机房精密空调来讲 ， 此种软化水方法效果明\n显 ， 维护工作量小 ， 运行成本也不高 。 但其缺点就是含有氯化钠盐的加湿用水会对加湿器\n电极有轻微的腐忡作用 ， 电极会逐渐被腐蚀 ， 直至消失 。 考虑到如果不做软化 ， 加湿罐由\n于罐体结垢也需要每隔 1 ～ 2 年进行更换 ， 同时软化水系统的运行成本并不高 ， 为了减少机\n房工作人员的维护工作量 ， 当数据中心规模较大 、 机房精密空调的数量较多时还是采用此\n种软化水系统 。\n2 ， 反渗透纯净水处理\n这种方法是将水中的离子全部除掉 ， 进人加湿器的就是纯净水 。 山于制得的为纯净水 ，\n所以较适用于喷雾加湿 、 电热加湿等对水质要求高且对电导率无要求的场合 ； 在电极加湿\n器中 ， 为使加湿用水导电 ， 可向加湿罐中滴人几滴盐水来增加电导率 。 因为使用的是纯净\n水 ， 加湿器不需要冲洗 ； 因为水中的含盐量及其他杂质不会增加 ， 同时为保持住加湿罐内\n水的导电率 ， 加湿器也不需要排水 。 理论上讲 ， 这种方法在加湿系统第一次加好盐后 ， 关\n闭排水阀 ， 就终身不需要维护了 。 此种方法的缺点是反渗透纯净水处理设备造价昂贵 ， 耗\n水量大 ， 运行维护费用高 ， 所以其应用并不广泛 。\n3 ， 电子或磁力软化\n这种方法理论上讲是使加湿用自来水通过一个电磁场或强磁场 ， 使溶解在水中的钙 、\n镁离子带有磁性 ， 从而不易与碳酸根结合形成水垢 。 但由于实际使用效果并不理想 ， 目前\n已很少采用 。\n4 丘 2 循环水处理\n水冷系统有冷冻水循环和冷却水循环 。 冷冻水系统一般为密闭系统 ， 其水质很少受外\n界环境影响 ， 只要系统初期注水的水质合格 ， 后期所需的水处理工作量较少 ， 主要控制 pH\n值 、 溶解固体物浓度 、 溶解氧的含量即可 。 后期的补水可以采用软化水 。 而对于蒸发量巨\n大的蒸发冷却系统 ， 一方面受外界环境的影响 ， 其污染物 ， 如粉尘 、 树叶 、 杂物等的含量\n较大 ， 另一方面 ， 适宜的水温也会滋生各种微生物 、 菌类 、 藻类 、 苔藓类等物质 。 如果换\n热器内部的换热过程持续恶化 ， 会造成冷水机组内部因冷凝压力过高而停机维护 。\n为使循环水的水质达到相关要求 ， 水处理需要定期排污 。 排污就是恒定排出一部分循\n环水 ， 同时补充自来水从而达到控制循环水浓缩倍数的目的 。 浓缩倍数就是在循环水中 ，\n由于水分蒸发而浓缩的循环水中溶解固体与补充水中溶解固体的比值 。 在实际测量中 ， 可\n用循环冷却水的电导率值与补充水的电导率之比来计算 。 综合考虑系统换热效率和用水成\n本等因素 ， 冷却循环水的浓缩倍数宜控制在 3 、 5 。 冷却水的处理标准一般根据 GB 50050 一\n2007 《 工业循环冷却水处理设计规范 》 中相关规定执行 ， 主要数值规定如表 4 ． 3 所示 。","pdf_page":142},{"text":"第 4 章数据中心空调制冷系统\n表 4 · 3 间冷开式系统循环水质部分标准\n129\n浊度\n钙硬度\nNTU\nmg/L\n许用值\n10\n6 ． 8 ～ 9 巧\n[ 100\n总 Fe\nCu\nmg/L\nmg/L\nmg/L\n许用值\n《 0 」\n《 丨 000\n用于冷却水质处理的主要方法有 ：\n1 ． 电子除垢\n电子除垢仪主要是通过电磁感应原理 ， 通电后产生电磁场使管道内水分子产生共振 ，\n把氢键缔合的水分子团变成单个的极性 ， 改变水的活化性 ， 这些极微小的水分子可以渗透 、\n包围 、 溶解 、 去除系统中的水垢提高水分子对钙镁离子 、 碳酸根离子等成垢组分的水合能\n力 ， 起到阻止水垢形成的作用 ， 使水垢结晶逐渐变得松软 、 脱落 、 溶解 ， 从而达到除垢的\n目的 ； 同时可以使溶解氧与水分子结合不易析出 ， 抑制氧化腐忡和垢下电化学腐蚀的发生 。\n电磁场在工作时产生微电子流使细菌 、 藻类赖以生存的环境被破坏 ， 并且溶解氧在电磁场\n和超声波的作用下形成一些如 03 、 H202 等对细菌 、 藻类具极强杀伤力的物质 ， 起到杀菌火\n藻的作用 。\n电子除垢装置有全程式和旁流式之分 ， 全程式是直接安装在管路上 ， 处理全部的水量 ，\n安装于循环泵的出口端 ； 旁流式则只处理一部分的水量 ， 安装于循环泵的两端 。 但是这种\n电子设备的应用也有局限性 ， 由于冷却水中的水垢 、 杂质不可能完全去除 ， 所以经过一段\n时间的运行后 ， 电子设备本身也会出现脏堵 、 结垢的现象 ， 从而弱化其功能 ， 影响水处理\n的效果 。 所以对于蒸发量大的系统还需采用其他水处理方式 。\n2 ， 化学水处理\n化学水处理主要是通过向水系统中投加一定量的有机化学物质 ， 达到水处理目的 。 主\n要药剂分类有缓忡剂 、 阻垢剂 、 杀菌灭藻剂 、 净化剂等 。\n水处理中应用的缓忡剂有很多 ， 如铬酸盐 、 锌盐 、 磷酸盐 、 硝酸盐 、 硅酸盐等 。 随着\n环保要求的提高 ， 冷却水处理中大量使用有机磷酸盐 、 有机磷酸酯等物质 ， 而钼酸盐和钨\n酸盐作为缓忡剂也有部分应用 。\n阻垢剂亦是冷却水处理中必不可少的组成部分 ， 水中大量的钙 、 镁离子随水分的蒸发\n而浓缩 ， 会在设备 、 管道表面形成致密的水垢 ， 破坏换热环境 。 阻垢的原理由螯合增溶 、\n凝聚与分散 、 静电斥力 、 晶体畸变作用四部分组成 。 根据阻垢剂的成分组成 ， 可将其分为\n天然聚合物阻垢剂和合成聚合物阻垢剂两大类 。\n清洗剂通常用于清洗金属设备表面的沉积物 ， 如腐蚀产物 、 水垢 、 微生物粘泥和开式\n系统中进人水系统的沙尘产生的沉积等 。\n由于冷却水温度和氧环境适宜 ， 特别有利于菌类和藻类的生长 ， 菌类和藻类会堵塞管","pdf_page":143},{"text":"※ 京东数据中心构建实战\n130\n道和设备 。 杀菌灭藻剂能有效地控制水中菌藻繁殖和粘泥生长 ， 并具有良好的粘泥剥离和\n一定的分散 、 渗透作用 。\n净化剂能除去含油污水中的机械杂质和油 ， 其作用除了絮凝剂所起的分离悬浮固体或\n机械杂质以外 ， 还具有油水分离的净化作用 。 因此 ， 除含有一般絮凝剂成分如铝 、 聚丙\n烯酰胺等以外 ， 常含有一些表面活性剂 。\n通风系统\n4 · 7\n新风系统\n4 ． 7 ． 1\n1. 新风的意义\n」 维持机房内的正压 ， 有利于保持数据机房良好的空气环境 ， 防止室外污染物侵人\n」 为室内人员提供适量的新鲜空气 ， 维持正常的生活工作环境 。\n2 ． 新风量的计算\n数据中心的新风量应取以下两项中的最大值 ：\n」 保证工作人员每人 40m3 / h ；\n」 维持室内正压 ： 即主机房内的压力比室外压力高 9 ． 8Pa ， 其他房间内的压力比室外\n压力高 4.9Pao\n在工程中 ， 由于数据机房的建筑结构密封条件 、 人员数量等不尽相同 ， 造成汁算出的\n新风量准确度不是很高 ， 同时也没有必要采用控制上相对复杂的变风量系统来调节新风量 ，\n所以通常根据经验估算所需新风量值 。 一般新风换气次数为 1 一 2 次 /h 时 ， 就基本能满足相\n关要求 。\n3 ， 新风质量要求\n数据中心的新风一般要求经过处理后再送人室内 ， 不承担室内负荷 ， 所以会经过空气\n过滤器及表冷器等部件 ， 达到以下标准 ：\n0 ） 洁净度\nGB 50174 一 20 ] 7 中规定每立方米空气中大于等于 0 ． 距 m 的粉尘粒子少于 1 7 600 000\n粒 。 一般计算中可用表 44 所示的含尘量 。\n表 4 ． 4 大气含尘量中 0 ． m 粒子数据\n粒\n地区\n尘粒子\n0 巧 m\n严重污染区\n200 × 107\n工业区\n30 × 107\n城市郊区\n20 × 1 07\n清洁地区\n1 0 × 1 07\n根据表中数据计算 ， 对室外新风中 0 ， m 粒子的总过滤效率要在 80 ％ ～ 95 ％ 的区间 ，","pdf_page":144},{"text":"第 4 章数据中心空调制冷系统\n131\n通常需要粗效和中效过滤器的组合使用来达到要求 ， 如果在严重污染地区就需要配合高中\n效及以上的过滤器来使用 。\n（ 2 ） 温湿度\n理论上要求新风处理到室内焓值点送风 ， 这样送风不至于对室内温度产生较大影响 ，\n造成温湿度急剧变化 。 但目前市场上大多数产品均采用露点送风 ， 此时就需要设计中尽量\n避免新风直接进人机柜处 ， 并且送风场应尽量均匀 。\n4 ， 7 ， 2 送排风系统\n数据中心内的送排风系统主要有平时通风和灾后通风 。 在两种都需要的房间内 ， 可以\n共用 ， 通过电动阀来切换运行状态 。\n1 ． 平时通风\n平时通风主要用于除主机房外的辅助设备间内 ， 如配电室 、 电池间 、 发电机房 、 油箱\n间 、 钢瓶间 、 冷水机房等平时有余热余湿及散发污染物的房间 。\n一般小型的配电室可以根据余热量计算通风量 ， 或按简单按 3 一 4 次换气汁算 。 用于大\n型的数据中心的配电设备较多 ， 而且其重要性较高 ， 所以大多用空调设备来消除热量 。\n电池室是存放 UPS 电池的房间 ， 目前主要应用于数据中心的电池为阀控铅酸密闭蓄电\n池 。 铅酸电池在充电时会发生化学反应生成氢气 ， 有可能释放至室内 。 众所周知 ， 氢气在\n一定条件下 ， 遇电火花会产生爆炸 ， 处于爆炸环境下的各种设备应采用防爆性设备 。 但国\n内绝大多数据中心在建设中都没有完全采用防爆型装备 ， 也确实存在相当的难度 。 也有学\n者在通过研究讨论 GB 50058 一 20 ] 4 《 爆炸危险环境电力装置设计规范 》 及 GB 3836 ． 14 一\n2014 《 爆炸性环境第 14 部分 ： 场所分类爆炸性气体环境 》 后 ， 得出的结论是在通风良\n好的情况下 ， 电池室可以当作安全环境对待 。 所以 ， 在保持通风系统不停机的情况下 ， 数\n据中心内的电池室可以按普通房间设置通风装置 ， 换气次数 5 次 ／ h ， 排风口设在高位 。\n有条件的数据中心也可以采用防爆型风机来增加安全系数 。\n发电机房内的通风一般设置两套系统 ， 一套是平时为房间换气用 ， 设计经验值是 3 次 / he\n另一套是为发电机设计的工艺通风系统 ， 以满足发电机燃烧及冷却用空气量 ， 一般由厂家\n提供数据 。\n柴油发电机房的油箱间可按换气次数 5 次 ／ h 设计 。 同样 ， 关于油箱间是否采用防爆\n装置也不明晰 ， 根据 GB 50m6 一 2014 《 建筑设计防火规范 》 及 GB 50160 一 2008 《 石油化\nT 企业防火设计规范 》 的规定 ， 一 3 5 # 轻柴油为乙 B 类 ， 其他柴油均为丙 A 类 ， 根据 GB\n50m9 一 20 巧 《 工业建筑供暖通风与空气调节设计规范 》 中关于防爆设备的相关规定 ， 绝大\n多数油箱间可不采用防爆型风机 。 但工程中大多数案例采用防爆风机以确保安全 。\n钢瓶间内按换气次数 05 次 / h 设置排风系统 ， 由于所排除可能泄漏的灭火气体比空气\n重 ， 排风口位于房间下部 。","pdf_page":145},{"text":"132 ※ 京东数据中心构建实战\n冷水机房内平时通风换气按 6 次 / h 设计 ， 但为防止制冷剂突然泄漏至室内 ， 同时设置\n12 次 / h 的事故通风系统 。 在门内外分别设置开关 ， 并且制冷机应将爆破口通过管道接至\n室外 。\n2 ， 灾后通风\n这里的灾后通风专门指用于气体灭火后排除消防气体的通风系统 。 根据 GB 50370 一\n2005 《 气体灭火系统设计规范 》 ， 为保障人员安全 ， 对灭火后的防护区进行通风 ， 换气次数\n不小于 5 次 。 由于火火气体比空气重 ， 所以排风口需要设置在房间下部 。\n4 · 8 主要节能措施与新型系统\n节能是数据中心大规模发展以来不变的课题 。 数据中心的建设花费很大的费用 ， 维持\n数据中心的电力消耗也成为一笔巨大的支出 。 IT 设备所需的电量基本不变 ， 节能主要体现\n在空调制冷系统中 。\n4 ， 8 ， 1 主要节能措施\n1 ， 提高数据中心的温度\n有研究数据显示 ， 机房环境温度每提升 ℃ 可以带来 4 ％ 的制冷成本节约 。 同时 ， 通过\n对主流服务器进行测试发现 ， 当环境温度超过 27 ℃ 时 ， 服务器的耗电量会有较明显的提高 ： ，\n所以越来越多工程设计将送风或冷通道控制在 27 ℃ 以下 ， 而过去传统机房的环境温度一般\n要求维持在 23 ℃ 左右 。\n2 ， 延长自然冷却时间\n提高了数据中心的温度后 ， 设备的供冷温度可以同时得到提高 ， 又能延长数据中心采\n用自然冷却的时间 。 以冷水系统为例 ， 以往传统数据中心的冷冻水温度一般为 7 、 12 ℃ ， 在\n北京地区 ， 全年 39 ％ 的时间可以利用自然冷却 ； 如果将冷冻水温度提高到 1 0 、 巧 ℃ ， 全年\n自然冷却时间将延长至 46 ％ ， 同时由于蒸发温度的提高 ， 冷水机组 COP 可以有较大提高 ：\n目前国内技术领先的数据中心已经将冷冻水温度提高至供水温度巧 ℃ 、 回水温度 2 1 ℃ ， 全\n年自然冷却时间可以达到 70 ％ 甚至更长 。\n3 ， 采用变频设备\n如前面章节中所述 ， 空调系统中所有的旋转设备如压缩机 、 水泵 、 风机等都可以采用\n变频模式供电 。 对于泵与风机设备 ， 电源频率与电机转速的理论公式如下 ：\n” = 60 力\n式中 ： 犷一一一电机的转速 (r/min);\n60 ． 一一单位为分钟 (min);\n丆一一电源频率 (Hz);","pdf_page":146},{"text":"第 4 章\n尸一一一电机旋转磁场的极对数 。\n设备功耗与转速相似律理论公式如下 ：\n式中 ： NI, N2 一一变频前后的没备功率 ；\n， ， 0 一一一变频前后的设备转速 。\n数据中心空调制冷系统\n133\n可以看出 ， 理论条件下 ， 变频前后的功率是转速的立方关系 ， 其实际意义就是通过对\n泵和风机进行变流量调节可以有效降低用电量 ， 降低因设计工况 、 设备选型与实际运行不\n符时所造成的能量的浪费 。\n但是值得注意的是 ， 并不是转速越低对节能越有利 。 对于水系统来说 ， 水泵的运行工\n况点是水泵曲线与管网的特性曲线的交叉点 ， 水泵降频后 ， 导致水泵的流量与扬程下降 ，\n使末端空调水流量减小 ， 这样末端空调本身会加大风机运行以提高换热量 ， 导致末端耗电\n量增加 ， 所以水泵频率的调节要根据实际情况进行综合分析 。 而且 ， 水泵长期在低频状态\n下运行会导致泵体发热异常 ， 影响系统可靠性 。\n对于离心式制冷压缩机 ， 降低电机的运行频率主要作用在于 ：\n」 转速的降低 ， 可以使机组承受较低的冷凝温度 ， 降低蒸发器和冷凝器之间的压差 ，\n减小压缩机的做功 ， 从而使机组的能效比增加 。\n」 冷凝温度降低时 ， 冷凝压力也降低 ， 能够有效地避免低负荷时因蒸发器冷凝器之间\n压差过大而造成的喘震现象 。\n」 由于部分负荷时压缩机功率降低 ， 使得部分负荷时能效系数 IPLV 值提高 。\n4 ， 8 ， 2 新型系统形式\n温度提升后 ， 可利用的自然界冷源随之增多 。 通过直接或间接的冷却可以显著的降低\nPUE. 目前已开发应用的供冷形式主要有 ：\n1 ． 直接新风冷却\n直接新风冷却是指在环境适宜的地理区域 ， 直接将室外较低温度的新风引人 ， 通过空\n气直接流出带走数据中心内的热量 ， 使整个处理区域形成一个巨大的空气处理机组 。\n整个系统包括新风的初效过滤 、 中效过滤 ， 盘管 ， 加湿器 、 风机墙等工作段 。 在室外\n温度很低时 ， 比如冬季时可以引人室内回风中和室外的过冷空气 ， 合理控制送风温度 ， 防\n止结露 。 加湿采用喷水加湿 ， 同时可以降低进风温度 。 盘管段是为补充制冷和除湿设置 ，\n可以用集中冷源供冷 ， 也可以用干冷器 、 直膨机组等供冷 。 如果外界环境适宜 ， 也可以取\n消此段 。\n这种方式最大的优点是没有中间换热环节 ， 减少了换热损失 ， 冷量利用率高 。 其最大缺\n点则是新风直接引人机房内会污染主机房 ， 污染物主要包括灰尘 、 二氧化硫等成分 ， 所以对\n室外空气洁净度的处理需要大量的过滤装置 ， 尤其是初效段更换的频率很高 ， 造成运维成\n本高 ； 同时由于换热后空气会流出房间 ， 导致湿度处理装置工作量很大 ， 即使加人回风也","pdf_page":147},{"text":"134 ※ 京东数据中心构建实战\n比普通室内循环的大很多 。 所以其应用对地理位置 、 气候环境的选择非常苛刻 ， 其推广应\n用受到一定限制 。 目前国内有部分工程案例在运行 。 简单的新风冷却流程图如图 4 ． 23 所示 。\n排风\n回风\n新风\n酒\n酒\n图 4 ． 23 全新风冷却流程示意图\n2 ． 间接空气换热\n为解决直接新风冷却的弊端 ， 出现了间接空气换热系统 ， 即采用空一空换热器 。 典型的\n系统为转轮式系统 ， 利用转轮储能的特性 ， 使其缓慢转动在室内外之间 ， 避免了室外环境对\n室内环境的影响 。 同样 ， 如果转轮应用的热交换量不足以满足数据中心内的换热量 ， 可以在\n转轮的两侧安装冷却装置 ， 水冷式可以将盘管安装在室内风机侧 ， 包括加湿装置 ； 直膨式\n可以将冷凝器安装在室外转轮排风侧 。 但是由于数据中心处理风量 0 大 ， 造成所需转轮的体\n积也很大 ， 还需要和建筑做密切的配合 ， 应用同样受到限制 。 转轮应用原理如图 4 4 所示\n排风\n新风\n回风\n濰\n转轮装置\n0 到 00 到的到 0 到亂 《\n图 4 ． 24 转轮冷却流程示意图\n3 ． 热管及氟泵换热\n热管是内部充有一定真空度制冷剂的密闭管道 ， 利用制冷剂容易相变的特性 ， 使热管\n本身具有较高的换热效率 。 理论上讲 ， 只要存在温差 ， 热管就能进行换热 。 目前已经出现\n热管和数据中心空调联合制冷系统 。 当室外温度较低时 ， 一般是低于送风温度 4 、 6 ℃ ， 机\n组进人纯热管模式 ， 此时机组的能耗部件仅为蒸发器和冷凝器的风机 。 蒸发器内的制冷剂\n在室内不断蒸发吸热 ， 气态制冷剂上升至冷凝器中冷凝并经室外空气换热成为液体 ， 同时\n在重力作用下回流至蒸发器 ， 完成一个热管循环 ， 如此往复进行 。 当热换热量不足维持所\n需制冷量时 ， 可以用压缩机补充机械制冷 。 热管与空调机组的合理搭配 ， 是数据中心自然\n冷却的一种重要趋势 。\n氟泵则是一种 “ 动力热管 \" ， 用氟泵输出动力使制冷剂在管道内循环并吸收释放热量 ，\n但是相对来说氟泵系统中相变的量较小 ， 换热温差较小 。 其节能性虽不及完全无动力驱动的","pdf_page":148},{"text":"第 4 章数据中心空调制冷系统 ※ 135\n热管系统 ， 但跟普通压缩机比制冷有一定节能效果 。 图 4 · 25 为热管空调的简单原理示意图 。\n目前热管工程造价较高 ， 施工难度大 ， 运\n行中受到外界空气污染而导致热管表面脏堵的 < 冲\n现象较常见 ， 其应用还在探索阶段 。\n4 ， 蒸发冷却式\n蒸发冷却从热学原理上是利用流体沸腾\n时的汽化潜达带走热量 。 由于流体的汽化潜\n热要比流体的比热大很多 ， 所以蒸发冷却的\n效果更为显著 。 蒸发冷却有直接蒸发冷却和\n间接蒸发冷却之分 。 直接蒸发冷却相当于喷\n热管\n图 4 ． 25 热管空调系统原理示意图\n水室 ， 降温的同时会增加空气湿度 ， 在数据中心内很少全部采用此种制冷方式 。 间接蒸发\n冷却式 ， 即利用室外水源蒸发时吸收热量的原理 ， 通过空气 / 水一空气换热带走室内循环空\n气中的热量 《 ： 在室外环境温度较低时 ， 也可以变成空气一空气换热器 。 同时在设备合理位置\n还可以引人新风 。 如果蒸发冷却的换熟量不够 ， 同样可以在机组中增加压缩机或水冷盘管\n补充制冷 。 一方面避免了室内外空气的直接接触 ， 另一方面提高了可利用冷源的温度 ， 是\n一种比较理想的技术方向 ， 已有少量的应用案例 ， 但目前来说市场价格较常规冷却设备高 。\n此设备的主要技术为换热芯 ， 目前有金属和非金属之分 。 金属换热芯的热交换率较高 ，\n但是耐腐蚀性差 ， 加工难度较大 。 非金属的耐腐\n忡性相对较好 ． 但结构强度相对较差 。 另外水处\n理方面 ， 山于水分不断在蒸发 ， 会存在结垢现\n象 。 结垢会堵塞换热芯的气流通道 ， 使换热效率\n下降 ， 所以对水处理也有一定要求 。 简单示意如\n图 4 一 26 所示 。\n5 ． 直接或间接水冷式\n顾名思义 ， 就是将室外温度较低且相对稳定\n的水源直接或间接引人盘管设备制冷 。 直接水冷\n系统对水源质量及环保要求很高 ， 应用极少二间\n接水冷技术 ， 比如引用海水 、 通过水一水换热器\n来进行冷却 ， 在国外部分案例中有所应用 。\n4 · 9 主要设备日常维护\n1 ， 冷水机组\n图 4 、 26\n冷却排风\n淋水器\n进\n间接蒸发冷却示意图\n冷水机组作为制冷的核心部件 ， 主要由电气系统 、 机械系统 、 供油系统 、 控制系统等","pdf_page":149},{"text":"※ 京东数据中心构建实战\n136\n组成 。 对于冷水机组的日常维护应根据厂家提供的安装维护说明书进行 ， 在设备质保期内\n一般都有厂家的专门人员对机组进行定期维护 ， 保质期后可根据实际情况选择是否购买厂\n家服务 。 平时运行中 ， 值班人员应定期进行一次数据记录和检查 ， 确保机组处于正常工作\n状态 ， 及早发现问题 。\n」 电气系统 ： 平时主要检查机组的供电电压 、 机组运行电流 、 变频器的运行频率等参\n数 ， 检查电源接线是否牢固 ， 电动机的温度 ， 定期进行机组绝缘电阻检查 。\n」 供油系统 ： 供油系统是机组的重要组成部分 ， 起到润滑压缩机部件的重要作用 。 压\n缩机叶片是精密的机构 ， 如果没有足够的润滑 ， 机组处于保护状态无法启动 ； ， 所以\n平时油箱内的油会一直处于加热状态保证机组随时启动 。 平时主要检查冷水主机蒸\n发器和冷凝器压力 、 油箱压力 、 油温 、 油箱液位 、 油压差和排油压力是否正常 ， 运\n行期间定期更换油过滤器 、 和冷冻机油 。\n」 水路系统 ： 平时主要检查机组的进出水温度 、 压力和水流状态等 ， 查看机组 、 管路\n是否有跑冒滴漏的现象 ； 定期清洗水路系统中的所有过滤器 ； 由于冷却水水质较差 ，\n长时间运转后冷凝器会有一定的结垢现象 ， 造成换热效率的下降 ， 进而引起冷凝压\n力和排气压力的升高 ， 严重时可造成系统保护停机 ， 所以应定期检查冷凝器管的污\n垢情况 ， 有必要的话进行清洗 。\n」 机械系统 ： 定期润滑导叶执行器处的连接轴承 、 球形接头和枢轴点 。\n」 控制系统 ： 查看主机控制屏幕 ， 各种参数设定是否正常 ； 定期校验各种压力 、 温度\n传感器的准确性 ； 检查水流开关的动作是否灵敏可靠 。\n2 ． 精密空调\n精密空调机组的运行维护 ， 在各厂家随机资料里均应有洋细的说明 ， 且在开机调试时 ，\n厂家工程师会在现场对直接用户进行简单的技术培训 。\n」 空气过滤器 ： 机组长期运转时 ， 空气过滤器必然会积累大量尘土 ， 尘土积累过多会\n阻塞过滤器 ， 造成气流量减少 ， 影响空调的制冷量二严重时会导致蒸发器表面结\n霜 ， 未蒸发完全的制冷剂液体进人压缩机 ， 造成压缩机损坏 。\n」 风机 ： 平时应定期检查风机叶片有无异物或损坏 ； 轴承是否有发热损坏 ； 如果是皮\n带传动的风机 ， 还需检查皮带是否松动 ， 如果皮带已松需及时上紧 。\n」 加湿器 ： 对于电极式加湿器 ， 要定期检查加湿器的电极腐蚀和水垢情况 ， 以保持电\n极加湿器的电极有良好的导电性能 ， 必要时更换电极或加湿罐 ； 对红外加湿器要检\n查水盘的结垢情况和加热部件是否运行正常 ， 温度保护装置是否更换 ； 对于湿膜加\n湿器 ， 检查水质是否良好 、 湿膜有无破损和挂菌 ， 必要时进行更换 ， 定期清洗进风\n格栅 。\n」 室外冷凝器 ： 需定期检查 ， 不能有塑料袋 、 废纸等异物阻塞冷凝器翅片影响散热 ；\n如果翅片上积有太多尘土影响通风散热时 ， 需及时对其进行清洗 ， 否则会造成压缩","pdf_page":150},{"text":"第 4 章\n机排汽压力过高 。\n数据中心空调制冷系统\n137\n」 压缩机 ： 检查压缩机是否有异常的震动和噪声 ， 排汽压力过高时 ， 检查冷凝器 （ 或\n干冷器 ） 风机是否能正常工作 ， 冷凝器放置地点通风是否顺畅 。\n」 传感器 ： 长期暴露在流动的空气中 ， 在尘土 、 水汽的长期作用下 ， 传感器的数值会\n发生漂移 ， 使得机房内温湿度的显示和控制产生误差 。 为减少传感器数值误差对机\n房温湿度的影响 ， 传感器应定期进行校正 。\n3 ． 冷却塔\n冷却塔的维护也需按照厂家提供的使用说明书进行 ， 值班人员平时需关注塔的运行状\n态和参数 ， 关注塔盘水位 ， 检查是否有异常的震动和噪声等 。\n」 主体结构 ： 定期检查主体结构有无破损 、 腐蚀现象 ， 必要时进行防腐喷涂 ； 检查各\n连接部位是否紧固 ； 检查机械装置 、 补水阀是否正常 。\n」 填料 ： 检查填料的结垢 、 破损情况 ， 定期清洗 ， 必要时进行更换 。\n」 风机及皮带 ： 定期检查风机的叶片角度和顶端间隙 ， 检查并拧紧叶片和轮毂的各紧\n固件 ； 检查轴承 、 皮带轮和皮带对齐检查皮带松紧度及运行状况 。\n」 电机 ： 检查装配螺栓是否牢固 ； 定期进行绝缘测试和电机润滑 。\n4 ， 循环水泵\n平时主要检查泵体水封处是否有漏水现象 ； 运行是否有异常的震动 ； 电机温度是否正常 ；\n进出水压力是否在合理范围内 ； 定期对旋转部件进行润滑 。\n5 ， 板式换热器\n定期对板式换热器进行拆洗 ， 去除运行中沉淀下来的污垢 。\n结语 ： 总体上讲 ， 数据中心的空调制冷系统有如下特征 ：\n」 功能先进性 ： 系统中所采用的设备都是针对数据中心系统做过优化或合理选型的 ，\n可满足数据中心设备对工作环境的要求 。\n」 性能可靠性 ： 整个系统根据可靠性级别 ， 采用冗余备份 ， 管路多路由 ， 从冷源 、 管\n路 、 末端配置各方面考虑 ， 保证出现单点故障时系统安全运行 。\n」 系统灵活性 ： 设备一般采用模块化设计 ， 系统具备灵活的扩容能力 ， 可以根据数据\n中心的实际建设情况分期投人 ， 且在后期接人时不会影响原有系统运行 。\n」 智能服务性 ： 设备本身自带各种精密传感器和科学的控制逻辑 ， 并能接人高级的自\n动控制系统进行各种方案运行调控 、 数据统计分析 ， 不但能满足实时监测需要 ， 还\n可对运营服务提供参考信息 ， 或直接给出解决方案 。\n」 运行经济性 ： 选用能效比高的设备和新技术 ， 符合数据中心节能 、 环保 、 智能运行\n与低 PUE 的发展趋势 。","pdf_page":151},{"text":"第 5 章\n数据中心后备发电机供电系统\n数据中心作为网络正常运行的核心基础 ， 为满足连续运行的条件 ， 获取完全独立的备\n用交流电源是数据中心的一个重要能力 。 确保数据中心连续运行的两个最基本条件是 ： 供\n电无中断 、 连续制冷 。 从长期的行业应用 、 可靠性 、 可维护性 、 可持续运营等角度来看 ，\n发电机供电系统是数据中心优先选用的独立备用交流电源匚\n5 · 1 后备发电机供电系统在数据中心的定位\n数据中心作为超大容量数据运行平台的支撑 ， 对供电系统的可靠性 、 稳定性 、 连续性\n的要求随着建设等级和规模的变化而变化 。 中小型数据中心要求在市电停电和计划性检修\n过程中能快速启动 ， 同时应具备终端设备连续用电的稳定可靠 《 建设等级更高的大型数据\n中心要求备用电源系统具有硬件或软件系统的冗余性 ， 在任何设备发生故障的情况下都不\n能影响数据中心的连续运行 。\n要保证数据中心连续不间断供电可从两方面着手 ： 获取完全独立的备用市电电源 ， 或\n配置独立的后备发电机供电电源 （ 在本章是指柴油发电机组及配套设备设施所组成的后备柴\n油发电机供电系统 ， 简称发电机供电系统 ） 。 在国标 GB 50174 一 2m7 《 数据中心设计规范 》\n中明确备用电源为独立的市电电源或独立的发电机组供电电源 。 发电机供电系统由数据中\n心自行配置 。 由于可靠性高 、 可独立管理和运营维护 、 投人切换完全可控 、 受外界影响因\n素较少 ， 发电机供电系统可以完全隔离天气 、 地理 、 交通 、 施工 、 战争等的影响 ， 安全系\n数相对较高 。 因此 ， 基于数据中心的用电性质 ， 发电机供电系统的可靠性是数据中心连续\n供电的必要选择 。","pdf_page":152},{"text":"第 5 章数据中心后备发电机供电系统 ※\n5 ， 2 数据中心电源需求特征与负载特点\n139\n近几年大数据和云计算的推广应用 ， 使数据中心的数据量呈前所未有的几何级增长 。\n数据中心作为服务器的运行场所 ， 是为信息和数据安全 、 稳定运行保驾护航的基础设施 ，\n电能消耗量巨大是其最显著的特征 。\n5 ， 2 ． 1 数据中心核心负载设备及辅助系统\n（ ] ） IT 设备 ： 网络机房 、 机房模块内的 IT 设备 （ 包含网络设备 、 服务器 、 存储等设备 ） 。\n（ 2 ） 制冷设备 ： 保障 IT 设备正常运行的冷水机组 、 循环水设备 、 冷冻泵和冷却泵设备 、\n冷塔风机 、 精密空调 、 水处理设备 、 电动阀等 《\n（ 3 ） 辅助设施 ： 正常照明 、 动力环境监控系统 、 安全防范系统 、 监控中心系统等 。\n（ 4 ） 消防设备 ： 应急照明 、 疏散照明 、 消火栓系统 、 自动喷水灭火系统 、 气体灭火系\n统 、 火灾自动报警系统 、 防排烟系统 、 事故广播系统 、 消防电话通信设备 、 确保人身和财\n产安全的机房以及机房辅助区域的其他消防设施 。\n（ 5 ） 其他设备 ： 一般维护 、 清扫设备 ， 一般办公 、 空调设备等 。\n522 数据中心负荷等级及分类\n（ 1 )GB 50174 一 20 ] 7 《 数据中心设计规范 》 3 ． 凵条中将数据中心划分为 A 、 B 、 C 三级 ，\nANSI/TIA-942—2012 《 数据中心通信设施标准 》 中划分为 Tierl 、 Tier2 、 Tier3 、 Tier4 四\n个等级\n（ 2 ） 数据中心内的 IT 负载设备和支持 IT 负载运行的制冷系统是数据中心的核心用\n电负荷或特别重要的一级负荷 。 建筑内的正常照明 、 安防和监控系统 、 消防系统等辅助\n支持用电负荷为一级负荷 ， 其余负荷为一般负荷 。 数据中心核心负载占全部负荷的 90 ％\n（ 3 ） 负荷分级和设备分类 ：\n一级负荷 ： IT 设备 、 制冷设备 、 辅助设施 、 消防设备 。\n三级负荷 ： 其他设备 。\n5 ． 2 ． 3 数据中心功率密度的变化\n0 ） 仃负载在大数据的推动下 ， 机柜负荷密度由以前的 I.5kW/ 台发展到了 8kW/ 台或\n更高 ， 并且定制型机柜可以达到 12kW 甚至更高 ， 刀片服务器满配时可以达到巧 kW 的供\n电密度 。 机房单位面积从开始的 lkW/m2, 提高到如今的或更高 。 机柜功率密度会\n随着技术的创新与成熟应用变得越来越高 。\n（ 2 ） 从发展趋势角度来看 ， 行业内正逐渐用供电密度和制冷总量来代替单位面积指标\n作为衡量数据中心规模的一种新指标方法 。","pdf_page":153},{"text":"140 ※ 京东数据中心构建实战\n524 数据中心容性负载对供电系统的影响\n0 ） 容性负载一般是指带电容参数的负载 ， 即符合电压滞后电流特性的负载 。 容性负载\n充放电时 ， 电压不能突变 ， 其对应的功率因数为负值 ， 而感性负载对应的功率因数为正值 ：\n与电源相比 ， 负载电流超前负载电压一个相位差 ， 此时负载为容性负载 （ 如补偿电容负载 ） 。\n（ 2 ） 数据中心里的负载通常是非线性设备 ， 如 UPS 、 IT 服务器 、 日光灯 、 变频器等 。\n此类非线性负载会向柴油发电机组反射大量的高次谐波电流 ， 例如传统 UPS 的 5 次谐波对\n柴油发电机的运行危害很大 ， 轻则导致柴油发电机带载异常 ， 重则会损伤到柴油发电机 。\n（ 3 ） 传统 UPS 在不同的负载率下阻抗特性还不一样 ， 在轻载下呈现容性 ， 而在重载下\n呈现感性 。 比如某款 UPS 产品三相负载分别为 7kW 、 8kW 、 9kW 时呈强容性 ， 功率因数\n为一 0 ． 85 、 一 0 ． 86 、 一 0 ． 87 ； 三相负载为 12kW 、 13kW 、 巧 kW 时呈弱感性 ， 功率因数为 0 ． 96 、\n0 ． 97 、 0 ． 95 ； 三相负载为 30kW 时呈强感性 ， 功率因数为 0 ． 92 。 柴油发电机很容易在轻载下\n因容性负载振荡输出高电压而发生保护 ， 所以在采用传统电容补偿柜的设计中 ， 轻载下不\n应轻易能投人电容补偿柜以防止柴油发电机过补偿而振荡保护 ， 而在重载下才考虑投人电\n容柜来进行系统无功补偿 。\n（ 4 ） 随着数据中心的发展 ， 很多用户都考虑在系统中配置高频模块化 UPS 、 高乐直流\n电源 ， 还有的将市电直供服务器的开关电源 （ PSU) 直接挂在配电系统上 。 理论上这些高频\n开关电源类负载通常带有功率因数校正电路 (PFC), 在 50 ％ 以上负载率的情况下可以实现\n很高的功率因数和很小的谐波 。 但实际应用时 ， 因为 2N 的配置或者冗余的需求 ， 在负载率\n不高的情况下也会呈现一定的容性阻抗特性 。 鉴于以上原因 ， 在柴油发电机系统负载段采\n取负载侧分时启动 ， 选择线性负载时应考虑容性和谐波因素 ， 并采取一定的抑制措施 ， 这样\n一方面可以更合理地计算柴油发电机的容量 ， 另一方面将大大提高发电机组的启动成功率 。\n（ 5 ） 谐波在电力系统中始终是个幽灵般的存在 ， 谐波所产生的危害在某一节点上对供\n电系统来说具有非常大的危害 。 它会导致变压器产生附加损耗 ， 引起过热导致绕组绝缘介\n质老化 ； 导致电动机效率低下 ， 严重时影响正常运行 ； 使电容器 、 电缆等设备过热 、 绝缘\n老化 、 寿命缩短 ； 使仪表和监控器件产生误差 ， 灵敏度降低 ； 会对临近的通信及弱电系统\n设备产生干扰 ， 轻者产生噪声 ， 降低通信质量 ， 重者导致数据丢失 ， 使通信系统无法正常\n工作 ； 大量的 3 次谐波流过中性线时会使中性线过热甚至发生火灾 ； 产生电网谐振 ， 使保\n护装置 ， 监测器件误动作或者拒动 ， 严重时导致系统区域性停电 。\n（ 6 ） 数据中心供电系统的最大谐波源是换流设备 （ 例如整流器 、 逆变器 、 变频装置等 ） 。\n现阶段运行的数据中心供电 UPS 主要采用 12 脉冲整流 ， 最主要的特征谐波为 ll 次谐波和\n1 3 次谐波 ， 谐波含量很低 ， 但同时又加装了滤波装置 ， 所以对供电系统影响很小 。 京东建\n设的数据中心供电 UPS 均采用了高频机 ， 谐波含量会更低一些 ， 基本可以忽略 。 与制冷机\n组配套的水泵设备普遍采用变频调速以提高电动机效率 。 而用于电动机调速的单台变频装\n置 ， 一般是 6 脉冲整流 ， 其最主要的特征谐波为 5 次和 1 1 次谐波 ， 谐波电流含量较高 ， 危\n害较大 。 因此 ， 对数据中心供电系统中的电动机调速变频器产生的 5 次和 1 1 次谐波需要提","pdf_page":154},{"text":"第 5 章数据中心后备发电机供电系统 ※ 141\n高重视 ， 并采取有效的抑制措施 ， 以免影响电能质量和品质 ， 免直接对 IT 设备产生干扰 。\n（ 7 ） 谐波治理的基本思路有两种 ： 一是装设谐波补偿装置来补偿谐波 ， 这对各种谐波\n源都是适用的 ； 二是对电力电子装置本身进行改造 ， 使其不产生谐波 ， 且功率因数可控制\n在 0 ． 98 ～ ] 之间 ， 这只适用于作为主要谐波源的电力电子装置 。\n（ 8 ） 谐波治理采取 “ 就地产生 ， 就地处理 ” 的原则效果最好 。 按照前期预留位置 ， 根\n据专业公司通过专用设备实测的谐波含量来进行配置 。 谐波滤波设备尽量在附近按需设置 ，\n效果最明显 。 “ 就地处理 \" 有困难时也可考虑在低压侧配置集中式专用的谐波滤波设备 ， 但\n价格相对较昂贵 。 另外 ， 系统谐波含量无法计算准确 ， 按通常的估算方式配置时 ， 滤波装\n置的容量往往被放大 ， 造成成本不可控 。\n5 ． 3 柴油发电机组对功率的标定\n5 彐 1 国标对机组功率的标定\n功率选型是机组选择的核心内容 ， 其原则是在最少投资的前提下满足使用要求 。 柴油\n发电机组功率的定义比较复杂 ， 因此首先应该理解各种功率的定义 ， 分析机组的工况性质 ，\n确定数据中心内柴油发电机组的功率条件 。 然后根据机组的现场条件和负载特性 ， 计算并\n修正所需要的机组输出功率 。 ISO 8528 ． 1 ： 2005 及 GB/T 2820 ． 1 一 2009 第一部分中对功率定\n额种类规定如下 ：\n（ 1 ） 持续功率 (COP)\n在商定的运行条件下按照制造商的规定进行维护和保养 ， 发电机组以恒定负荷持续运\n行 ， 且每年运行时数不受限制的最大功率 。\n（ 2 ） 基本功率 （ PRP)\n在商定的运行条件下按制造商的规定进行维护和保养 ， 发电机组以可变负荷持续运行 ，\n且每年运行时数不受限制的最大功率 。 24h 运行周期内运行的平均功率输出 （ ） 应不超过\nPRP 的 70 ％ ， 除非与发动机制造商另有商定 。 在要求允许的平均功率输出较规定值高的应\n用场合 ， 应使用持续功率 COP0\n（ 3 ） 限时运行功率 (LTP)\n在商定的运行条件下按制造商的规定进行维护和保养 ， 发电机组每年运行时间可达\n500h 的最大功率 。 按 100 ％ 限时运行功率计算 ， 每年运行的最长时间为 500h 。\n（ 4 ） 应急备用功率 (ESP)\n在商定的运行条件下按制造商的规定进行维护保养 ， 在市电一旦中断或在实验条件下 ，\n发电机组以可变负荷运行且每年运行时间可达 200h 的最大功率 。 24 小时运行周期内允许的\n平均功率输出应该不超过 ESP 的 70 ％ ， 除非与制造商另有商定 。 该标准同时也对发电机组\n运行的现场条件做出规定 ： 现场条件由用户确定 ， 在现场条件未知且未另作规定的情况下 ，\n应采取下列额定现场条件 ：","pdf_page":155},{"text":"142 京东数据中心构建实战\n」 绝对大气压力 ： 89 、 9kPa （ 或海拔高度 1000m ）\n」 环境温度 ： 40 ℃\n」 相对湿度 ： 60 ％\n必须明确的一点是 ， 每一款发电机组都可以标定其在不同运行环境下的应急备用功\n率 （ ESP) 、 备用功率 （ LTP) 、 基本功率 （ PRP) 以及持续功率 (COP) ， 其大小关系为\nESP<LTP<PRP<COP ， 但大小无比例 ， 各个制造商均不同 。\n5 ． 3 ． 2 制造商对机组功率的标定\n通常 ， 柴油发电机组铭牌标称的输出功率分为 ：\n」 备用功率 （ Standby Power)\n」 常用功率 (Prime Power)\n」 连续功率 (Consecution Power)\n（ 1 ） 备用功率 （ Standby Power)\n发电机组在规定的维修周期内和规定的环境条件下能够连续运行 300h ， 每年最多工作\n500h 的最大功率 。 等同于国标和 ISO 标准中的限时运行功率 （ LTP ） 。 一般适用于要求不高\n的通信 、 楼宇等场所负载变化较多的偶然应急工况 。\n（ 2 ） 常用功率 (Prime Power)\n发电机组在规定的维修周期内和规定的环境条件下 ， 每年可运行的时数不受限制的某\n一可变功率序列内存在的最大功率 ， 等同于国标和 ISO 标准中的基本功率 （ PRP)O 一般适\n用于数据中心 、 厂矿 、 军队等负荷变化较小的经常运行工况 。\n（ 3 ） 连续功率 (Consecution Power ）\n发电机组在规定的维修周期内和规定的环境条件下 ， 每年可运行的时数不受限制的某\n一恒定功率序列内存在的最大功率 。 等同于国标和 ISO 标准中的持续功率 （ COP)0 一般适\n用于作为电站 、 与市电并网 、 要求较高的数据中心等使用负载变化绩效的连续运行工况 。\n各个标准标定功率比较一览如表 5 一 1 所示二\n表 5 ． 1 各标准标定功率比较\n功率定义\n国标\n行标\n企标\n功率类型\n持续功率 COP\n基本功率 PRP\n限时运行功率 LTP\n应急备用功率 ESP\n额定功率\n主用机组功率\n备用机组功率\n负载类型运行时限 /h\n恒定\n可变\n恒定\n可变\n可变\n可变\n可变\n500\n2 佣\n90 ％ 负荷不限\n不限\n500\n负载\n超载性能\n因数 / ％\n70\n10 ％ 丨 h/ 12h\n10 ％ lh/12h\n与国标对应\n关系\nPRP-COP\nPRP-COP\nLTP","pdf_page":156},{"text":"第 5 章\n数据中心后备发电机供电系统\n功率定义\n国产标\n进口标\n功率类型\n主用功率\n备用功率\n备用功率 standby power\n长行功率 pnme power\n持续功率 continuous power\n限时运行功率 limited power\n负载类型\n可变\n可变\n可变\n可变\n恒定\n可变\n运行时限 /h\n不限\n500\n200 巧 00\n不限\n不限\n500\n超载性能\n丨 0 ％ 山 02h\n（ 10% lh/12h)\n负载\n因数 / ％\n60 ． 70\n50 ． 90\n143\n（ 续 ）\n与国标对应\n关系\nPRP-COP\nLTP\nLTP/ESP\nPRP\nCOP\n备注 ： 此表引用自 20 巧年版中国数据中心工作组编制的 《 据中心备用电源技木白皮书 》 。\n5 ． 4 后备发电机供电及电源\n数据中心后备发电机供电电源由柴油发电机组及配套电控设备 、 供储油系统 、 进排风\n系统 、 排烟系统 、 消声降噪装置 、 消防系统 、 监视报警系统和其他辅助系统组成 。\n5 ， 4 ， 1 柴油发电机组及配套电控设备\n由柴油发电机组 、 机组检修隔离柜 、 开关柜 、 并机系统屏 、 接地装置柜 、 直流电源屏 、\n蓄电池组 、 排烟消声装置 、 配套高低压桥架及控制线槽和其他辅助设施组成 。\n1. 柴油发电机组的组成\n柴油发电机组主要山柴油发动机 、 发电机 、 安全监控 、 控制器等组成 ， 如图 5 · ] 所示 。\nAV R/DVR\nV/KVAR' ℃\n临控系\n柴油发动机\n速系\nF/n/kW\n发电机\n励磁机\n发电机组座\n图 5 柴油发电机组组件示意图\n（ 0 柴油发电动机\n柴油发动机主要由燃油供给与调速系统 、 进排气系统 、 润滑系统 、 冷却系统 、 启动充","pdf_page":157},{"text":"144 ※ 京东数据中心构建实战\n电系统等组成 。 柴油发动机利用柴油为燃料 ， 将化学能转换为旋转的机械能 ， 再由发电机\n将此机械能转换为电能输出 。 调速系统通过调节供油量的大小实现对发动机转速 （ 即输出电\n源的频率 ） 的调节 ， 在固定频率下对输出有功功率进行调节 。\n（ 2 ） 发电机\n发电机主要由定子 、 转子 、 励磁系统 、 控制系统组成 。 励磁调压系统是通过对励磁电\n流的调节来实现对发电机电压的调节 （ 并网发电机可调节无功功率及功率因数 ） 。\n（ 3 ） 控制器\n控制器可控制发电机组的就地 / 遥控启停\n机 ， 对发电机的运行参数进行显示 、 记录和安全\n监控 ， 确保发电机安全运行 ， 同时具有自动同\n期 、 远程数据传输和遥控功能 ， 以及机组在并网\n运行时运行逻辑的设定功能 。 目前常用的发电机\n组控制器如图 5 ． 2 所示 。\n柴油发电机组控制示意图如图 5 ． 3 所示 。\n并机主控制屏基本功能\n深海 DEEPSEA\n出\n， 康明斯 PCC\n英国\n捷克 >\n英国 _\n。 汤姆逊 THOMPSON 加拿大 、\n众智 SMARTGEN\n凯讯 HARSEN\n中国\n中国\n· 机组远程控制\n· 负载需求管理\n· 负载优先级控制\n· 市电切换管理\n· BMS 信息共享\n· 机组测试控制\n机组控制屏基本功能\n· 机组控制与保护\n． 调压\n． 调谏\n， 报警\n． 同步\n· 显示\n· 负载分配\n· 并联保护\n0\n图 5 ． 2 常用的控制器品牌\n10kV\n市电供电\n断路器\n巛 ．\n断路器\n断路器\n机组出口断路器\n断路器\n机组出凵断路器\n0\n0\n0\n0\n负载 1\n负载 ”\n能发机\n戛 F00 ，\n準动\n图 5 · 3 柴油发电机组控制示意图\n2 ． 柴油发电机组的分类\n」 按柴油发电机组的电压可以分为 （ ] 0kV ） 中压油机和 （ 0.4kV) 低压油机 。\n」 按柴油发电机组的冷却方式可分为水冷和风冷机组 。","pdf_page":158},{"text":"第 5 章数据中心后备发电机供电系统\n」 按发电机组使用的连续性可分为常用机组和备用机组 。\n3 ， 柴油发电机组的性能要求\n145\n柴油发电机组的性能指标应满足 G B/T 2820 巧一 2009 《 往复式内燃机驱动的交流发电机\n组 》 中发电机组性能等级 G3 级及以上要求 。\nGB/T 2820 ． 5 一 2009 标准中第 1 部分关于用途 、 定额和性能中的第 7 条对柴油发电机组\n规定了四级性能 。\n」 G ] 级性能 ： 要求适用于只需规定其基本的电压和频率参数的连接负荷 。 主要作为\n一般用途 ， 如照明和其他简单的电气负载 。\n」 G2 级性能 ： 要求适用于对电压特性与公用电力有相同要求的负载 。 当其负载变化\n时 ， 有可暂时的然而是允许的电压和频率偏差 。 如照明系统 、 风机和水泵等 。\n」 G3 级性能 ： 要求适用于对频率 、 电压和波形特性有严格要求的负载的连接设备 。\n如电信负载和晶闸管控制的负载 。\n」 G4 级性能 ： 要求适用于对频率 、 电压和波形特性有严格要求的负载 。 如数据处理\n设备或计算机系统 。\n4 ． 发电机组配套的电控设备\n配套电控设备包含机组检修隔离开关柜 、 开关柜 、 系统母线 、 并机系统屏 、 直流电源\n屏 、 机组电源柜 、 供储油控制柜 、 接地电阻柜等 。 电控设备在选择时应注意环境因素对其\n产生的影响 。\n0 ） 其中机组检修隔离开关柜是检修维护阶段时对人身安全的重要保证 ， 该柜具有明\n显断开点 ， 通常在机组旁设置 ； 开关柜负责多台机组的自动同步分合闸 ； 系统母线汇集并\n联机组输出功率 ； 并机系统屏集中监控整个电源系统的正常可靠运行 ； 直流电源屏为中压\n柜提供可靠的控制及监视电源 （ 低压柜通常采用专用小母线或本柜内取控制电源 ） ； 机组电\n源柜为机组和辅助系统提供专用电源 ， 通常为双路电源供电以保障机组发电 ； 供储油控制\n柜负责供储油系统自动补油 、 自动卸油 、 油液位等监控信息 ； 接地电阻柜根据系统不同 ，\n有时采用单独接地电阻柜 ， 有时采用公共接地电阻柜 ， 发电机组通过接地电阻柜实现中性\n点接地控制 。\n（ 2 ） 使用环境对柜体的要求\n电气柜在标准中按照使用类别分为 ： 危险区域和非危险区域 。 危险区域使用一般在油\n气 、 化学 、 工矿 、 精炼化工等场所比较常见 ， 要求设备结构和器件都有防爆等级要求 。 非\n危险性区域使用是指除了以上场所和远离腐蚀 、 灰尘 、 危险的环境 ， 设备一般都在专用的\n房间内或按标准经过专业技术处理 。 在数据中心应用的属于非危险性区域 。 数据中心配电\n设备一般采用 II 类 ， 室内操作 、 柜体的防护是为了保护操作人员不能直接接触到危险部件 ，\n按要求还需具备一定的防护等级 。","pdf_page":159},{"text":"※ 京东数据中心构建实战\n146\n（ 3 ） 海拔高度对选择设备的影响\n在高海拔地区 ， 因为空气密度的降低对载流量 、 绝缘介质强度 、 电气间隙 、 开关电器\n灭弧能力 、 器件温度都有影响 ， 所以断路器和电气材料的标定应根据制造商的技术文件或\n相关标准进行修正 。\n（ 4 ） 使用环境温湿度的影响\n环境温度较高的场所会导致断路器载流过低 ， 过高的环境温度还会影响控制器件的动\n作灵敏度 。 湿度高会导致发电机设备绝缘能力降低 ， 使设备的泄漏电流增加 ， 容易造成人\n身安全事故及电气事故 ， 可以采用喷涂绝缘层的方式来降低湿度对机组绝缘保护的影响 ， 但\n成本较高 。 另外一种方式也可以通过加装去湿加热器来降低湿度的影响 ， 去湿加热器通常\n带有恒温或恒湿开关 ， 采用 AC 220V 供电 。\n542 典型的不同电压等级供电电源架构\n1 ． 中压 10kV 配电系统\n0 ） 运行方式\n」 变电所 10kV 主接线采用分段单母线 ， 正常运行时 ， 两路 10kV 电源分别向两段母\n线供电 ， 母联断路器此时为断开状态 。 当一路 10kV 电源停电时 ， 母联断路器手动\n（ 或自动 ） 投人运行 ， 由第二路电源向两段母线供电 ， 每路电源均可带起全部负荷 。\n」 10kV 母线以放射式向各台变压器供电 。 变压器采用 01 配置 ， 每台变压器的负荷\n率不大于 50 ％ ， 当一台变压器故障时 ， 另一台变压器经母联断路器带载两段母线段\n全部负荷 。\n」 0.4kV 母线采用分段单母线 ， 每两段 0.4kV 母线之间设母联断路器 。\n」 当两路 10kV 市电电源均失压失电后 ， 柴油发电机得到信号即刻自启动 ， 发电机并\n机成功后 ， 向变配电室两段 10kV 母线供电 。 当市电恢复后 ， 确认市电电源各项指\n标正常 ， 手动切换市电 / 油机切换柜 ， 恢复市电供电 ， 一键停止发电机供电系统 。\n（ 2 ） 自动装置\n」 柴油发电机组需具备快速自启动及手动启动功能 。\n」 10kV 市电电源和 10kV 发电机电源间设自动切换装置 ， 市电电源失电后 ， 切换装置\n自动切换 ， 10kV 母线由柴油发电机供电 。\n」 低压侧配合高压侧具有更多选择性时 ： 0.4kV 系统母联断路器通常设有备用电源自\n动投人装置 ， 当一台变压器故障停电后 ， 0 ， 4kV 母联断路器自动投人 。 两进一母联\n设置自投不自复 、 自投自复 、 自投手复 、 手动四种控制状态 。\n（ 3 ） 电气联锁功能\n」 10kV I 、 II 段母线市电电源进线断路器与母线联络断路器之间设电气联锁 ， 禁止\n两路电源并列运行 。\n」 10kV I 、 II 段母线发电机电源进线断路器与母线联络断路器之间不设电气联锁 ，\n允许两路电源并列运行 。","pdf_page":160},{"text":"第 5 章\n数据中心后备发电机供电系统\n147","pdf_page":161},{"text":"148 ※ 京东数据中心构建实战\n」 10kV I 、 II 段母线发电机电源进线断路器与市电电源断路器之间设电气联锁 ， 市\n电电源进线断路器信号确认断开后 ， 发电机电源进线断路器才能合闸 ， 禁止市电与\n柴油发电机并联运行 。\n2 ． 低压 0.4kV 配电系统\n引自 v 配电室 A 路\n柴油发电机组\n引自 ] 佚 v 配电室 B 路\n04k 、 30 ， 4W\n柴泊发电机组\n引自 V' 配电室 A 路\n0 ． 4k ¥ · 3 ， 4W\n引自 1 v 配电 H 黔\n住 4kV 配电室\n机变陈器机房 IT 变胀器 ．\nPE\n《 ).4kV 配电室 lln\n0 ． 4kV 配电室 III&\n： 机房 IT 变毖器机房 ] T 变压\nPE\n0 鰍 v 配电室段\n图 5 巧备用电源采用 0.4kV 柴油发电机与市电 0 ． 4kV 低压配电系统示意\n0 ） 运行方式\n」 变电所 10kV 主接线采用分段单母线 ， 正常运行时 ， 两路 10kV 电源分别向两段母\n线供电 ， 母联断路器此时为断开状态 。 当一路 10kV 电源停电时 ， 母联断路器手动\n（ 或自动 ） 投人运行 ， 由第二路电源向两段母线供电 ， 每路电源均可带起全部负荷 。\n」 10kV 母线以放射式向各台变压器供电 。 变压器采用 1 到配置 ， 每台变乐器的负荷\n率不大于 50 ％ ， 当一台变压器故障时 ， 另一台变压器经母联断路器带载两段母线段\n全部负荷 。\n」 0 ， 4kV 母线采用分段单母线 。 每两段母线设母联断路器 。 两进一母联设置自\n投不自复 、 自投自复 、 自投手复 、 手动四种控制状态 。\n」 当两段 0 ． 4kV 母线市电电源均失压失电 ， 柴油发电机得到信号即刻自启动 ， 发电\n机并机成功后 ， 向变电所 0 ． 4kV 母线供电 。 当市电恢复后 ， 确认市电电源各项\n指标正常 ， 手动切换市电 / 油机切换柜 ， 恢复市电供电 ， 手动或自动停柴发供电\n系统 。\n（ 2 ） 自动装置\n」 0 ． 4kV 系统母联断路器设有备用电源自动投人装置 。 当一台变压器故障停电后 ，\n0 ． 4kV 母联断路器自动投人 。 当同组两段 0 ． 4kV 母线市电失电时 ， 柴油发电机自启\n动 。 0 ． 4kV 母线的市电电源和发电机电源间设自动切换装置 ， 市电电源失电后 ， 切\n换装置自动切换 ， 0 ， 4kV 母线由柴油发电机供电 。\n」 正常电源与备用电源之间的切换采用自动转换装置 ， 自动转换装置宜具有检修旁路\n功能 ， 或采取其他措施 ， 在自动转换装置检修或故障时 ， 不应影响电源的切换 。","pdf_page":162},{"text":"第 5 章\n（ 3 ） 电气联锁功能\n数哐中心后备发电机供电系统\n149\n」 10kV I 、 II 段母线市电电源进线断路器与母线联络断路器之间设电气联锁 ， 禁止两\n路电源并列运行 。\n」 0 ． 4kV 母线发电机电源进线断路器与市电电源断路器之间设电气联锁 ， 市电电源断\n路器信号确认断开后 ， 发电机电源进线断路器才能合闸 ， 禁止柴油发电机电源和市\n电电源并列运行 。\n5 ． 43 室内外供储油系统\n室内外供储油系统由储油玳 、 供油泵 、 倒油泵 、 卸油泵 、 日用油箱 、 电磁阀 、 液位计 、 阻\n火器 、 通风系统 、 排水系统 、 消防系统 、 配电与控制系统 、 环境监控 、 供回输油管路等组成 。\n」 供储油系统供电电源 ： 电源采用双路供电 ， 正常电源与备用电源的切换采用自动转\n换电源装置末端切换 。 正常电源宜采用不间断电源系统供电 。\n日用油箱间及油泵房应设有可燃气体探测器 、 火焰探测器 、 气体声光报警器 、 声光\n报警器等必需的消防系统设备 ， 同时应满足消防规范的规定 。 消防信号可上传园区\n或模块消控室 。\n」 日用油箱间及油泵房内所有机电设备 、 照明与开关应按相关规范选用防爆 、 隔爆产\n品 ， 建筑物应配有阻火器等相关安全设施 。\n」 卸油间应设置专用静电仪器 ， 防止卸换油时产生静电灾害 。\n」 室外供储油管路应按双环路路由设计 ， 任何一点被切断或者其中一个供油系统发生\n故障 ， 供油系统仍然可以正常运行 。\n日用油箱间及油泵房内应设有通风换气设施 。 储油罐区和油泵房内应设有排水设\n施 ， 以保障设施安全 。\n」 柴油油品要求定期进行检测 。\n」 所有系统内的关键信号 、 危险报警信号均能上传至运维后台 ， 可远程实时监视供油\n系统环境 。 罐区及泵房内宜设置红外摄像头并对可燃气体浓度实施安全监视 ， 为自\n然灾害 、 不可预测的突发情况 、 燃油泄漏 、 维护过程提供安全保障 ： ：\n控制流程简图如图 5 一 6 所示 。\nPLC 控制站储罐图的显示如图 5 一 7 所示 。\n控制方案如下 ：\n根据需求 ， 罐区配置埋地油罐数量应按需求设置 ， 每个油罐配置一套供油泵 ， 按一用\n一备配置 ， 每台泵的运行时间可在触摸屏上切换 。 两个油罐之间配置一套倒油泵 ， 按运营\n维护要求执行油罐间相互倒油 。 宜设置 PLC 控制站 ， 控制整个室内外供储油系统的运行 ，\n包括日用油箱自动或手动加油卸油 、 电磁阀 、 回油泵 、 风机 、 污水泵的运行控制 。 PLC 控\n制站宜预留 1 、 2 个 RS ． 485 通信接口给运维后台 ， 将设备的液位 、 报警 、 运行停止等信号\n均上传至运维后台监控 ， 关键部位应采用就地和远程两种控制方式 。","pdf_page":163},{"text":"150\n地补油\n显示埋地储油孬\n京东数据中心构建实战\n用油箱液位\n启动补油程序\n远程补油\n启用备用供油管路\n； 若低液位 ， 则保护\n储罐液位监和\n储油罐供油系统\n显示主供油泉 (A 、 B\n在低液位状态\n显示日用油箱进油國\n箱进油\n开关状态 （ 开 ／ 团 ）\n初蛤\n状态\n启动正常\n显示主供油泵 （ A 、 B ）\n开关状态 （ 开 ／ 闭 / 故 ）\n运行正常\n显示日用油箱液位\n低液位 （ 三段报警 ） ／\n箱补油\n高液位 ／ 超高液位\n正常停机\n显示主供油泵 (A 、 的\n止主供\n油 *A/B\n廾关状态 （ 开 / 闭 / 故障 ）\n正常关闭\n显示日用油箱进油阀\n用油箱\n开关状态 （ 开 / 团 ）\n进油到\n状态\n（ 主 ／ 备 ） 不能启动\n故障\n故障停机\n补油日用油箱超高液位\n超时报警终正补油程序\n启动排油程序\n停机失效\n故障\n主用补油\n管路故障\n測日用 ．\n显示日用油箱供油阀\n进油阀\n开关状态 （ 丿 / 闭 / 故障\n启动正常\n显示供油泵 （ A[B)\n启动备用\n状态 （ 开 ／ 闭 / 故障 ）\n运行正常\n日用油箱超高液付过\n箱高瀋\n报警终正补油程 。\n位监\n启动排油程序\n补油停止\n显示供油泵 （ A/B)\n停止用\n运行状态 （ 开 ／ 闭 / 故障\n供油泵 A /\n故障\n故障停机\n补油\n超时\n故障失效\n正常停机\n显示日用油箱各用\n进油戊廾关状态\n（ 开启 / 关闭 ）\n浔故障\n始状个\n补油程序 ， · 恢复待\n主补油管路故障报警\n补油程序 ，\n备用补油\n管路故障\n复待\n图 5 一 6 供储油控制流程示意\n参数可调 ， 部分参数可在现场操作站内直接按需修正调整 ： ：\n544 柴油发电机组的运行方式\n因为数据中心的重要性 ， 所以在设计时应按系统需求和用户要求来考虑电气系统架构\n的冗余度 。 在规划设计柴油发电机系统时 ， 按照需求容量可选用单台独立运行和多台并机\n两种形式 。\n」 单台独立运行即单台机组直接与市电主进线进行供电切换 ： 这种方式一般在容量较\n小的低压系统中较为常见 ， 其特点是系统简单 、 故障影响面低 、 可靠性高 、 启动时\n间短 。\n」 多台并机是将发电机组所有能量汇集在一处母线\n上 ， 经过并机投放 。 此种方式便于能源调配 ， 但\n送电时间略长 ， 相比单台投放可靠性略低 。 一般\n按 1 或者 2N 的原则来配置发电机组的数量 。\n机组并联使用在大容量负荷中是比较常采用的一\n60\n40\n] 一 A 油罐\n图 5 ． 7\n储油罐界面布置样式","pdf_page":164},{"text":"疇 ： · 151\n第 5 章数据中心后备发电机供电系统\n种方式 。 选择应用时应根据现场环境 、 使用需求 、 安装环境 、 建设成本 、 可靠性 、\n运营管理等因素进行综合考虑 。\n0 设定亠\n5 号飧的倥\n亠\n衾的的倥\n發定 10 ]\n皚 0 定 1 亠\n6 号地的倥\n3 鹼的液倥\n瓠镄稳设定亠\n7 号的的取倥\n8 号的的难倥\n0 嗭 0 位定\n亠\nOO. 0\n0 00 定\n瓠 0 定\n亠\n亠\n0 嘉短设定\n0 瓠發位定\n亠\n亠\n过是示\n0 瓠设\n罐示\n窩校 0\n定\n亠\n图 5 · 8 供储油控制页面参数设置示意\n由于我国 0.4kV 的低压配电柜目前最高只能做到 6300A 以下的应用 ， 所以并联输出的\n0.4kV 柴油发电机总容量不宜过大 。 如果项目确实需要更大容量的机组 ， 建议采用 10kV 中\n压柴油发电机组 。 一般并机的逻辑控制有三种 ：\n」 第一种是接到此电信号后 ， 所有的机组都同时启动 ， 同时运行 。 即无论负载多少 ，\n并联的 N 十 1 台柴油机始终同时在线运行 。\n」 第二种是接到断电信号后 ， 所有机组同时启动 ， 然后根据检测到的负载大小投人或\n者切除机组 。\n」 第三种是接到断电信号后 ， 首先只启动一台机组 ， 然后根据负载大小 ， 山系统决定\n是否需要启动其他机组并联运行 。\n选用哪种并机逻辑控制方式还需针对项目的供电架构 、 用户需求 、 负载特点进行针对\n性分析后再确定 ． ，\n5 ， 4 ． 5 柴油发电机组的负载特性\n正确选用备用柴油发电机组容量 ， 不仅要了解柴油发电机组本身 ， 还要了解系统负载\n特性和设备技术特点给机组容量带来的不同影响 ， 以下几个方面供大家参考 ：\n上首先确定柴油发电系统是否是数据中心唯一的第二路电源 ， 如果是 ， 在选型时就要\n考虑长时间断电需要柴油发电机组长时连续运行的工况 。 在非线性负载中分为电感性 （ 如感","pdf_page":165},{"text":"152 ※ 京东数据中心构建实战\n应电动机 、 变压器等 ） 和电容性 （ 如电容器等 ） 两种 ， 所以功率因数相对应的有超前和滞后\n两种 。 功率因数越低 ， 对带载的柴油发电机组的输出容量要求越高 。 一般柴油发电机标你\n功率因数为 0 ． 8 （ 滞后 ） ， 而丨 T 设备均为容性负载 ， 功率因数超前 。 所以 IT 设备在转换为柴\n油发电机组直接供电时需要特别注意功率因数超前对输出容量的影响 。 并且负载侧多电源服\n务器已经从传统的非线性负载特性向接近线性负载或略呈容性的非线性负载特性转变 。 这些\n新型的 IT 设备广泛应用于数据中心内 ， 它们产生的谐波正在减少 ， 功率密度正在不断增大 ，\n为满足电磁兼容性 EMC 的输人 ， 滤波器使负载输人特性从原来的 0 ． 65 滞后变成了 0 ． 9 超前 。\n这种现象引起了供电电源系统新的运行紊乱 ， 特别是影响了柴油发电机组的正常运行 。\n2 ． UPS 作为整流设备 ， 在采用单相或三相整流时 ， 整流器会产生大量谐波电流 。 比如 ，\n三相 6 脉冲可控硅 （ SCR) 整流时 ， 整流器输人的谐波电流主要是 5 次谐波电流 ， 谐波电流\n总含量可达到 30 ％ 、 33 ％ ， 增大了供电电流的有效值 ， 降低了电网的功率因数 。 当市电供\n电时 ， 电网容量很大 ， 电网输出等效内阻很低 ， 电流的波动不会对输出电压造成影响 。 但\n对于柴油发电机组 ， 其内阻市电电网大得多 ， UPS 的输人谐波电流在发电机绕组时产生压\n降 ， 引起发电机组输出的电压波形畸变 。 尤其是谐波电流含量较大而发电机组容量又较小\n时 ， 这种危害会更明显 。\n3 ． 目前中大型规模的数据中心多选用变频冷水机组 ， 而且与冷水机组配套的冷冻水泵 、\n冷却水泵 、 冷塔设备等大部分都已采用变频带载的控制运行方式 。 变频器属于非线性没备 ，\n对发电机组的启动过程同样带来诸多困难 。\n4 ． 非线性负载对发电机组的影响\n」 使发电机过热 ， 造成早期绝缘损坏 ；\n」 发电机电压失调 ；\n」 干扰其他辅助用电设备 。\n546 柴油发电机组选型前注意事项\n具体如下 ：\n」 数据中心关键负载的总容量 、 地理位置和当地环保部门的要求 。\n」 根据关键负载总容量确定柴油发电机组的容量配比 ， 计算柴油发电机组容量及并机\n台数 。\n」 根据数据中心的没计等级确定电气系统的架构 。\n」 根据供电系统的架构方案 ， 确定机组并机方案 。\n」 UPS 、 变频器等非线性负载设备数量及谐波治理方式 。\n柴油发电机组的容量选择\n5 ． 4 ． 7\n」 柴油发电机组若是整个数据中心的唯一后备电源 ， 机组容量的最小值视同规划容量\n的交流输人端容量 。","pdf_page":166},{"text":"第 5 章\nSCR\n数据中心后备发电机供电系统\n153\nVoitage\nMaximum Deviation （ 最大偏离值 ）\n图 5 ． 9 非线性负载波形图\n」 通常情况下 ， 制冷系统设备及其他用电设备运行功率因数较低 ， 部分变频设备因其\n特性附带有谐波电流 ， 发电机选型时应考虑一定的余量 。\n」 海拔高度对发电机组功率输出的影响 ： 当海拔升高时空气密度也会降低 ， 同样影响\n柴油机和发电机的输出功率 ： ， 不同品牌的柴油发电机组要按照厂家的功率修正曲线\n来汁算降额后的实际功率 。\n」 环境温度对发电机组功率输出的影响 ： 当环境温度过高时 ， 空气密度降低 ， 柴油机\n燃烧时的氧气量减少 ， 燃烧效率降低 ， 因而会降低柴油机的机械输出功率 ； 同时发\n电机工作时需要冷空气对绕组进行冷却 ， 温度过高会降低发电机的冷却效果 ， 从而\n影响发电机的输出功率 。 各品牌柴油发动机和发电机的输出功率受环境影响的修正\n参数各不相同 ， 实际设计中建议以各厂家的修正参数为准 ： ．\n」 选择柴油发电机组连续运行工况有两个影响 ： 长时间市电中断及供电系统灾难性故\n障停机 。 核心数据中心应按柴油发电机组以恒定负荷持续功率 （ COP) 运行 ， 且每\n年运行时数不受限制的最大功率来选用 ； 其他级别数据中心 ， 可考虑采用基本功率\n(PRP) ， 但应慎重选择 ： ：\n5 ． 4 ． 8 电源系统中性点的接地方式\n选择电力系统中性点的接地方式是一个比较复杂的综合性问题 ， 它与电压等级 、 单相\n短路电流 、 过电压水平 、 系统的继电保护和自动装置的配置及动作状态 、 系统供电的可靠\n性和连续性 、 人身安全 、 设备安全等问题有密切关系 ， 并直接影响到电网的绝缘水平 。 电\n力系统的中性点是指电力系统三相交流发电机 、 变压器接成星形的公共点 ， 而电力系统中\n性点与大地间的电气连接方式 ， 称之为电力系统中性点接地方式 。 在数据中心供配电系统","pdf_page":167},{"text":"154 ※ 京东数据中心构建实战\n中 ， 按规范要求普遍采用三相五线 TN-S 接地系统 ， 变压器二次侧星形中性线直接接地 ， 中\n性线 N 和保护零线 （ PE ） 分开 。 TN-S 接地系统安全性更好一些 ， 理论上 PE 线是不通过电\n流的 ， 系统干扰小 。\n我国电力系统常用的接地方式分为两大类 ： 即中性点有效接地系统和中性点非有效接\n地系统 。 电力系统中性点的接地方式又分为三种 ： 中性点不接地 、 中性点经阻抗电阻或消\n弧线圈接地以及中性点直接接地 。 前两种被称为非有效接地系统或小电流接地系统 ， 后一\n种被称为有效接地系统或大电流接地系统 。\n1 ， 中性点直接接地\n中性点直接接地系统没有在中性线和大地之间连接电阻或者电抗 ， 而是直接相连 ， 故\n障接地电流大 ， 要求保护继电器动作迅速 。 直接接地系统一般用于低压发电机系统 。 对于\n中压柴油发电机组 ， 由于故障电流太大 ， 一般不采用直接接地方式 。\n2 ． 中性点经电阝且接地\n中性点经电阻接地是在中性线和大地之间连接电阻或者电抗 ， 以限制接地电流 ， 同时\n在一定程度上限制了非故障相电压的升高 。 在发生单相接地故障时 ， 接地电流将触发保护\n继电器动作 。\n中性点经电阻接地可以实现零序保护 ， 提高系统的安全性 ， 方便准确查找故障接地点\n接地电阻起阻尼作用 ， 可抑制谐振 ， 有效地防止间歇性弧光接地过电压和 i 皆振过电压 。 电\n阻值越小 ， 消除谐振的效果越好 。\n通过保护继电器的延迟设定 ， 中性点经电阻接地可以承受瞬时接地故障而不中断运行\n当接地故障时间足够长时 ， 保护继电器动作 ， 故障发电机解列 。\n3 ， 中性点经消弧线圈接地\n中性点经消弧线圈接地是在中性线和大地之间连接消弧线圈 ： 、 在发生单相接地故障时 ， 消\n弧线圈产生的电感电流补偿单相接地电容电流 ， 使通过接地点的电流减小 ， 使电弧自动熄火\n中性点经消弧线圈接地不能抑制非故障相电压的升高 。 消弧线圈需要定期进行调谐 ，\n以避免谐振 。\n4 ， 中性点不接地\n中性点不接地系统没有中性线与大地的连接 ， 是利用导体对大地的分布式电容接地 ，\n结构简单 、 成本低 、 对系统的干扰小 。\n当发生单相接地故障时 ， 由于系统的中性线不接地 ， 不接地的两相与地之间的电压为\n线电压 ， 是正常电压的 L732 倍 ， 峰值电压将达到正常电压的 2 倍以上 。 所以中性线不接地\n系统对发电机的绝缘耐压要求比较高 。\n5 ， 设备接地\n设备接地是指在正常工作期间 ， 所有非载流的金属管道 、 设备外壳 、 发电机框架等同\n时屏蔽并接地 。 设备接地提供了一个永久 、 持续 、 低阻抗回接至电源的电气通路 。","pdf_page":168},{"text":"第 5 章数据中心后备发电机供电系统\n155\n正确接地可以防止 “ 接触电压 \" ， 有助于在接地故障期间切断保护装置并有效防止人身\n触电 。 电源上的接地跳线将设备接地系统与交流系统接地导线 （ 中线 ） 连接在一点 。 接地连\n接位置位于交流发电机的机架上 ， 如果配备了机组断路器 ， 则在断路器防护罩内提供接地\n端子 。 大功率柴油发电机组一般都单独没置输出柜 。 严格来讲 ， 为保证人员安全 ， 机组旁\n应设置安全输出隔离柜 。\n柴油发电机系统中性点的接地方式宜与市电接地系统相同 ， 具体参照数据中心设计规\n范 GB 50174 一 2017 第 8 ． 4 ． 9 一 10 条相关内容 。\n6 、 发电机组中性线单接地与多接地分析\n（ 1 ） 发电机组单中性线电阻系统 （ 见图 5 ． 1 0 ） ：\n」 无环流 ；\n」 结构简单 ；\n」 占地面积小 。\nGI 发电机\nG2 发电机\nG3 发电机\nG3\n发电机\nG4\n图 5 一 10 发电机组单中性线电阻系统\n（ 2 ） 发电机组多中性线电阻系统 （ 见图 5 刁 1 ） ：\n」 有可能形成环流 ；\n」 结构复杂 ；\n」 占地面积大 。\n5 · 5 发电机房及储油罐区选址\n随着数据中心的规模增长 ， 发电机供电系统的需求容量也越来越大 。 初期投资成本一\n直居高不下 ， 以下两点可以降低投资建设初期成本过高的问题 。\n」 柴油发电机房独立建设 。 在建设用地宽裕的情况下 ， 可以考虑将发电机供电系统设\n置在独立的建筑内 ， 这样可以集中放置机组设施设备 ， 最大限度地减少数据中心的\n建筑面积 ， 降低数据中心主体结构的建设成本 。 而且独立设置的柴发机房使得发电","pdf_page":169},{"text":"156\n※ 京东数据中亡构建实战\n机组直接进排风的效果更好 、 机组效能更佳 ， 容易施工安装 ， 方便集中运营管理 ，\n可有效降低建设成本及运营费用 。\nGI 发电机\nGI\n1 GCT\nR01\nG2 发电机\nG2\n2GCTO-\nR02\nG3 发电机\nG3\n3GCTO 、\n二 ·\nG4 发电机\nR04 >\n图 5 ． ] ] 发电机组多中性线电阻系统\n」 柴油发电机组按需分批购置 。 在规划时将柴油发电机供电配套设施全部设计完成 ， 在\n初期阶段把所有柴油发电机组配套设施全部预装完成 ， 柴油发电机组可按需分批购置 ：\n5s1 柴油发电机房选址及机房布局\n1 ． 建筑室外及室内选址\n（ 0 室外选址时应注意噪声对环境的影响 ， 发电机房的位置应尽量远离居民区 ， 以减\n少机组噪声及烟气排放对居民的影响 ， 机房应尽量在开阔场地上修建 ， 以利于机组进排风\n及散热 。\n（ 2 ） 尽量避开数据中心建筑物的主人口 、 正立面等部位 ， 以免排烟 、 排风对其造成影响 。\n（ 3 ） 宜接近建筑物的变电所 ， 这样便于接线 ， 减少电能损耗 ， 也便于运行管理 。\n（ 4 ） 建筑内机房的空间应充分考虑机组及附件的体积 ， 保证机组和附件有足够的安装\n空间 ， 并保证通风条件满足机组及规范要求 。\n（ 5 ） 按建筑防火规范宜布置在首层或地下一二层 ， 不应布置在密集场所的上一层 、 下\n一层或贴邻 ； 远离有振动影响的房间 ， 宜设置在靠外墙部位 ， 便于通风排烟 。\n（ 6 ） 柴油发电机房选择安装位置时首先应满是相关规范的规定 。 一般在有条件的情况\n下 ， 柴油发电机组首选安装在室内 ， 如果建筑环境和条件不允许时 ， 可选择采用集装箱方\n式安装在室外或建筑楼顶 （ 前提是建筑结构必须满足承重等各项指标要求 ） 。\n（ 7 ） 将柴油发电机组安装在室内 ， 主要是考虑到安全性好 、 便于维护管理 ， 机组的寿\n命周期在一定程度上会得到更大的保护 ， 烟气污染及噪声处理更容易满足消防部门的要求 。\n采用集装箱式的柴油发电机组安装在室外主要是为了减少建筑占用面积 ， 小功率段单台集\n装箱式发电机组方便移动 ， 可作为应急使用 。 新建的数据中心宜首选设计在建筑内 ， 而面","pdf_page":170},{"text":"第 5 章数据中心后备发电机供电系统 ※\n积受限的改造机房一般会选择在室外放置集装箱式柴油发电机组 。\n2 ． 发电机房的布局\n157\n0 ） 基本的机房布置必须具备以下条件 ： 混凝土基础 、 进风百叶窗 、 排风百叶窗 、 排\n烟口 、 排烟消声器 、 排烟弯头 、 防震及膨胀排气接管 、 吊码弹簧等 ， 而油箱进排风机 、 电\n池 、 控制屏 、 配电柜和空气开关等辅助设备也应设在机房内或机房附近 。\n（ 2 ） 柴油发电机房应按建筑防火规范要求采用耐火极限不低于 2 ． 00h 的隔墙和 I.50h 的\n楼板与其他部位隔开 ， 并设置甲级防火门 。 民用建筑内柴油发电机房的储油间储油量不大于\n] ． 储油间应采用耐火极限不小于 3 ． 00h 的防火墙与发电机房隔开 ， 并设置甲级防火门 。\n（ 3 ） 发电机房宜有两个出人口 ， 其中一个出口的大小应满足搬运机组的要求 ， 出人门\n应采取防火 、 隔音措施 ， 并应向外开启 。\n（ 4 ） 机房四周墙体及天花板应做吸声处理 ， 吸收部分声能 ， 并减少因声波反射产生的\n混响声 。\n（ 5 ） 机房内设备的布置应满足 JGJ16—2018 《 民用建筑电气设计规范 》 及 GB50054 一\n201 1 《 低压触电设计规范 》 的要求 ， 力求紧凑 、 保证安全以及便于操作和维护 。\n3 ， 柴油发电机组的基础设计和施工时应考虑的问题\n（ 1 ） 机组若安装在楼板上 ， 楼板承重应能满足厂家提供的机组静载荷和运行时的动载\n荷 ， 并留有一定的安全系数 。 底座与楼板间的防震措施应按用户要求进行专项设计 。 楼板\n及周围支撑结构的承重强度应能承受 “ 机组湿重的两倍和混凝土基础 \" 的重量 。\n（ 2 ） 对震动噪声要求不严格的场所 ， 采用钢筋混凝土直接在混凝土面上浇筑即可 。 当\n周围建筑物为噪声敏感区域 ， 为减少震动噪声对建筑物的影响 ， 需采用隔离减震基础 ， 基\n础的重量至少为机组重量的 2 倍 ， 最高 5 、 ] 0 倍 ， 以承载动载荷 ， 并且基础与机房不得有刚\n性连接 。\n（ 3 ） 基础应高出地面至少巧 0mm ， 沿机组底座每边扩展巧 0mm 及以上 ， 也可根据用\n户及柴油发电机组制造商提供的相关数据确定 。\n（ 4 ） 基础表面应进行防油和防水处理 ， 在条件许可情况下宜设有排水排油设施 ， 并应\n符合消防相关规定 。\n柴油发电机组的布置如图 5 一 12 所示 。\n柴油发电机组侧视图如图 5 3 所示 。\n柴油发电机组基础如图 5 一 14 所示 。\n柴油发电机进排风系统如图 5 ． 巧所示 。\n5 丐 ． 2 室外储罐区的选址及管道系统\n1 ， 选址要求\n（ 1 ） 储油罐区一般选择在距离柴油发电机房较近的园区内一角 ， 该地段应远离人员密","pdf_page":171},{"text":"158 ※ 京东数据中心构建实战\n集场所 、 电网线路 、 火源场所 ， 同时考虑地质条件 、 土壤腐蚀性以及地下水等因素 。 有条\n件的情况下宜设置在上风侧 ， 不宜设置在低洼地段 。 应配套设置消防没施 、 防排水排气设\n施 、 安防设施等 。\n排风井\n柴发机房布置示意\n进风百叶\n进风井\n排风井\n进风百叶\n进风消音器内装方式\n图 5 ． 12 柴油发电机组布置示意\n机房长度\n起重吊钩\n预埋件\n一级消\n柔性连接 （ 波纹管 ）\n进风百叶窗\n控制榨\n目发电一 1 0 0 油机一\n图 5 刁 3 柴油发电机组侧视示意\n日用油箱间二\n日用油箱间一\n电室 ·\n机房值班室\nW/2\n排尾 0\n冲擘阻燃套筒\n风百叶鼾\n隔离\n（ 2 ） 埋地油罐的基础承载能力应满足燃油和罐体 、 基础重量及其他附件重量 ， 需要的\n承载能力应根据计算确定 ， 应事先了解属地的规定要求以及建筑物地质勘查报告","pdf_page":172},{"text":"第 5 章\n数据中心后备发电机供电系统\n159\n减振沟 （ 沥青 ）\n2 ． 供油管道系统\n0\n0\n钢筋混凝土基础\n0 0 0 0 0 0 0 0 0 0 0\n4 碎石层\n0\n0\n0\n0\n0\n0\n0\n0\n0\n0\n0\n水泥地板\n回填土\n硬士地基\n图 5 ． 14 柴油发电机组基础示意\n排风百叶窗\n图 5 一巧柴油发电机进排风示意\n供油燃油管道应采用耐腐蚀无缝钢管 ， 管道采用三布五油工艺处理措施 。 管道主供油段\n宜按双环路系统设计 ， 避兔因室外路由在复杂地质环境下引起因供油不畅导致的断油危险 。\n供储油简单管道系统如图 5 ． 1 6 所示 。\n日用油箱组件如图 5 刁 7 所示 。\n5 ， 6 发电机房进排风及消声降噪的处理\n柴油发电机组噪声产生的声源很复杂 ， 从产生的原因和部位可分为 ： 排气噪声 、 机械\n噪声 、 燃烧噪声 、 冷却风扇 、 排风噪声 、 进风噪声和发电机噪声 。\n5 ． 6 ． 1 机组运行时所产生的噪声声源分析\n1 ， 排气噪声\n排气噪声是一种高温 、 高速的脉动性气流噪声 ， 是发动机噪声中能量最大 ， 成分最多\n的部分 ， 比进气噪声及机体辐射的机械噪声要高得多 ， 是发动机总噪声中最主要的组成部\n分 。 它的基频是发动机的发火频率 。","pdf_page":173},{"text":"160\n京东数据中心构建实战\n齿轮油泵令\n手摇泵\n压缩空气人口管\n故油\n快速软管接头\n卸油漏斗\n液位计\n32 × 3 ． 5\n小 32 × 3 ． 5\n透气阀\n阻火器\n32 × 3 ． 5\n38 × 3 ． 5\n阻火器\n32 × 3 ． 5\n油标\n小 38 × 3 ． 5\n25 × 3\n25 × 3\n57 × 35\n日用油箱\n附注 ：\n25 × 3\n25 × 3\n柴\n油\n发\n电\n机\n组\n油\n发\n电\n组\n滤油器\n排污\n油罐\nT 形量油帽\n本图管径尺寸仅供参考 ， 具体设计时 ，\n应根据需要核算管径尺寸\n图 5 ． 16 供储油简单管道系统示意\n排气噪声的主要成分有以下几种 ： 周期性的排烟引起的低频脉动噪声 、 排烟管道内的\n气柱共振噪声 、 气缸的亥姆霍兹共振噪声 、 高速气流通过气门间隙及曲折的管道时所产生\n的噪声 、 涡流噪声以及排烟系统在管道内压力波激励下所产生的再生噪声等 。 随气流速度\n增加 ， 噪声频率显著提高 。\n2 ． 机械噪声\n机械噪声主要是发动机各运动部件在运转过程中受气体压力和运动惯性力的周期变化\n所引起的震动或相互冲击而产生的 ， 其中最为严重的有以下几种 ： 活塞曲柄连杆机构的噪\n声 、 配气机构的噪声 、 传动齿轮的噪声 、 不平衡惯性力引起的机械震动及噪声 ：\n柴油发电机组强烈的机械震动可通过地基远距离传播到室外各处 ， 然后再通过地面的\n辐射形成噪声 。 这种结构噪声传播远 、 衰减少 ， 一旦形成很难隔绝 。\n3 ． 燃烧噪声\n燃烧噪声是柴油在燃烧过程中产生的结构震动和噪声 。 气缸内的燃烧噪声的声压级是\n很高的 ， 但是 ， 发动机结构中大多数零件的钢性较高 ， 其自振频率多处于中高频区域 。 因\n为有时声波传播频率响应不匹配 ， 所以在低频段很高的气缸压力级峰值不能顺利地传出 ，\n中高频段的气缸压力级则相对较容易传出 。","pdf_page":174},{"text":"第 5 章数据中心后备发电机供电系统\n透气孔油位上限\n0\n人孔小 5 闐 ， 见图集 60 页\n回油管 DN25\n壁板 4 × × ] 350 ， 2 件丨\n510\n壁板 4 × × 950 ， 2 件\n拉板 4 × 30 × ] 310\n拉板 4 × 30 × 910\n0\n0\n肋板 4 × 45 × 4 件\n底板 5 × 950 × ] 350\n排污管 ， DN50\n球阀 QI IF 一 16 ， DN50\n0\n0\n顶板 4 × 950 x 1350\n0\n4 ． 冷却风扇和排风噪声\n675\n350\n1350\n4\n150\n0\n30 50\n溢油管 ， DN32\n油位下限\n液 、 计 （ 油位指示\n并带上 、 下限报警 ）\n出油管\n球阀 IIF 一 16 ， DN25\n． 滤网\n回油管 * （ 至室外油罐 ）\n球阀 QI IF 一 16 ， DN32\n图 5 7 日用油箱组件示意\n机组风扇噪声是由涡流噪声和旋转噪声组成的 。 旋转噪声是由风扇的叶片切割空气流\n产生周期性扰动而引起 ； 涡流噪声是气流在旋转的叶片截面上分离时产生的 ， 由于气体的\n黏性引起的旋涡流辐射一种非稳定的流动噪声 。 排风噪声 、 气流噪声 、 风扇噪声 、 机械噪\n声均是通过排风的通道辐射出去的 。\n5 ． 进风噪声\n柴油发电机组在正常工作的时候需要有足够的新风供应 ， 一方面保证发动机的正常\n工作 ， 另一方面要给机组创造良好的散热条件 ， 否则机组无法保证其使用性能 。 机组的\n进风系统基本包括进风通道和发动机本身的进气系统 。 机组的进风通道必须能够使新风\n顺畅地进人机房 ， 同时机组的机械噪声 、 气流噪声也可以通过这个进风通道辐射到机房\n外面 。","pdf_page":175},{"text":"162 ※ 京东数据中心构建实战\n6 ． 发电机噪声\n发电机噪声包括定子和转子之间的磁场脉动引起的电磁噪声 ， 以及滚动轴承旋转所产\n生的机械噪声 。\n5 五 2 对机房噪声声源的处理\n针对以上对噪声源的分析 ， 我们可以从以下几个方面着手来控制噪声 。\n1 ． 控制排气噪声\n机组排气系统的降噪一般选用二级消声器进行处理 ， 如机房内消声降噪处理效果良好\n也可采用定制消声器 。 设置排烟井可以有效隔断排气震动和排气噪声的传播 ， 从而改善机\n组的运行环境和由排气管引起的噪声 。 如建筑环境许可 ， 排烟管建议专设排烟通道通过隔\n音天井垂直向上在顶处排烟 ， 将噪声排向空中改变噪声传播方向 ， 使其自然衰减 。\n2 ． 控制机械噪声\n在发电机组与排风口之间安装排风导风罩道 ， 导风罩采用柔性连接 ， 以避免机组运行\n时因振动而损坏导风罩 。 控制机械噪声和燃烧噪声的有效方法 ： 对机组进行隔震处理 ， 机\n组的隔震采用高效弹簧避震器 ， 经过隔震处理 ， 机组表面的震动被有效隔断 ， 将机组震动\n降至最低 。\n3 ， 控制冷却风扇和排风噪声\n根据机组运行所需的排风量 ， 控制机组风扇和排风通道噪声的主要手段是设计一个好\n的排风吸声通道 。\n4 ． 控制进风噪声\n机房进风通道和排风通道一样直接与外界相通 。 进气通道的设计首先要满足进风净面\n积 ， 以保证发动机的进气系统和机组的冷却有足够的新鲜空气吸人 。 在机房进风口设置进\n风消声箱不仅解决了进风处噪声问题 ， 且保证有足够的新鲜风量进人机房 ， 可解决机房过\n热问题和达到降噪效果 。\n5 ． 机房的降噪\n根据声学原理 ， 应采用隔声 、 吸声 、 消声 、 缓冲扩张等综合治理措施来减少室内混响 ，\n降低噪声外泄 ， 消除排气噪声 。 发电机房的内部墙壁和天花采用标冫隹的吸声板进行内部吸\n声处理 。 吸声板可以起到隔声 、 吸声 、 美观的三重效果 。\n6 ． 隔声门的降噪\n隔声门是隔声结构中的重要构件 ， 常常是隔声的薄弱环节 。 设计时隔声门要有足够的\n隔声量 ， 还要保证开启方便和密封性 。 此门应满足消防规范要求 。 发电机组运行时所产生\n的各种噪声是复杂的 ， 通过对以上各种声源进行合理的处理 ， 达到规范环保降噪的要求 。\n发电机房降噪剖面如图 5 刁 8 所示 。","pdf_page":176},{"text":"第 5 章\n数据中心后备发电机供电系统\n163\n进风\n风降噪器\n排风降\n箱\n排风\n隔墙\n导\n风\n消声吊顶\n四墙面 + 内吊顶做消音降噪处理\n柴油发电机组\n图 5 刁 8 发电机房降噪剖面示意\n5 ． 7 发电机组设备安装 、 调试及测试验收\n柴油发电机组属于重型设备 ， 在移动和安装过程中都需要由专业的施工队伍进行 。 正\n确的安装调试是确保柴油发电机组能够长期安全 、 可靠 、 稳定工作的基础 。 机组的安装调\n试与使用是否规范以及施工工艺水平的高低 ， 对机组的运行状态 、 修整间隔期和使用寿命\n都会产生重大影响 。\n5 ， 7 ． 1 柴油发电系统的安装内容\n安装内容包括但不限于 ： 供储油管路预埋施工 ， 安装起吊用具 ， 准备机组基础水平吊\n线 ， 机组减震装置定位及安装 ， 发电机组安装就位 ， 冷却系统安装 ， 日用油箱及储油罐安\n装就位 ， 接地系统制作 ， 通风散热 、 排烟排气管的连接及吊装 ， 减震 、 隔热 、 降噪 、 燃油\n箱的接口连接 ， 机组油口高度 、 阻火器 、 供油泵和倒油泵安装等 。 还有配套电气柜 、 控制","pdf_page":177},{"text":"164 ※ 京东数据中心构建实战\n柜 、 信号屏的安装 ， 电缆桥架的敷设 ， 电缆的敷设 ， 电缆孔洞防火封堵处理等 ： ：\n5 ． 7 ． 2 柴油发电系统的验收项\n柴油发电系统安装质量的检查内容包含但不限于 ： 机组和储油罐基础的载重 ， 维护操\n作的安全间距 ， 机组减震装置 、 接地系统的完整性 ， 进排风与机组散热 ， 排烟排气管的减\n震 、 隔热 、 降噪 ， 燃油箱进排油 ， 安全阻火器安装 ， 供油泵和倒油泵的安装及减震 ； 线缆\n连接 、 桥架的防锈忡 ， 桥架强度 ； 电气联结 、 接地质量 、 电缆绝缘等是否满足与之有关的\n国家和地方施工验收标准内容及设计要求 。 在机组的安装质量验收时 ， 应按照机组的安装\n和设计要求逐项进行验收 。\n5 ， 73 柴油发电机系统的调试项\n柴油发电机系统的调试工作内容包含但不限于 ：\n1 ． 调试前的准备工作\n油料的计划使用量已全部到位并注人日用油箱和储罐内 ， 同时检查机房调试环境 、 机\n组外观 、 机组冷却液和机油液位 ， 并确认调试人员持证上岗 、 调试仪器仪表及记录报告表\n准备完毕 。\n2 ， 开机前检查内容\n警示牌 、 警戒围栏或警戒围线 、 接地警告牌等布置完毕 ； 机组铭牌齐全无破损 ； 机组\n无漏油 、 漏水 、 漏液 ； 发动机 、 发电机 、 并机柜 、 并机屏 、 配电柜等各部件完好无损 ， 接\n地良好 ， 仪表无损坏 ； 所有设备和设施表面清洁 ； 各开关都在开机前的正常位置 ； 绝缘电\n阻符合被测要求 ， 绝缘强度合格 。\n3 ， 发电机系统的验收指标\n相序正确 、 输出电压调节范围符合要求 、 常温气压各项性能指标符合要求 、 频率符合\n要求 、 突加突减负载符合要求 、 自动启停机试验符合要求 、 额定工况测试符合要求 、 以及\n各项功能指标符合要求 。 实施好柴油发电机组的验收工作 ， 对于柴油发电机组的安全稳定\n运行 、 可靠供电 、 最大限度地发挥柴油发电组在数据中心中的作用具有重要意义 。\n5 ． 7 ． 4 柴油发电机系统测试项及常规测试项\n1 ． 发电机系统投运前的验收测试\n」 单机测试项 ： 连续运行测试 、 启动性能测试 、 电气性能测试 、 环境污染限值测定 、\n燃油消耗值测定 、 密封性测定 、 安全性测试 、 保护功能测试 、 可靠性试验 、 外观质\n量查 、 自动化性能测试 。\n」 并机测试项 ： 启动可靠性测试 、 启动时间测试 ； 突加载测试 ： 从 0 ％ 突加 100 ％ 负\n载的能力 ； 突加突减载测试 ： 从 0 ％ 突加到 50 ％ 负载时的电压突降和频率突降测试 ，","pdf_page":178},{"text":"第 5 章数据中心后备发电机供电系统 ※ 165\n从 50 ％ 突加到 75 ％ 再到 100 ％ 负载的电压突降和频率突降测试 ； 满载测试 ： 稳态\n100 ％ 负载运行 ； 电压和频率波动范围测试 ； 1 10 ％ 负载下运行能力测试 ； 并机时间\n测试 ， 以及根据合同要求的其他测试项目 。 需要注意的是 ， 单机验证连续运行能力\n测试时常一般为 8 ～\n2 ， 运营状态下的测试\n一般情况下 ， 发电机组及配套设备都处于停止运行状态 ， 对设备的绝缘状态 、 可靠性 、\n隐定性 、 启动运行成功率都带来严峻考验 ， 有计划地进行发电机组及配套设备的性能测试\n对其可靠启动运行非常重要 。\n」 定期进行空载测试 ： 每月空载测试 ， 时常一般 3 、 巧 min;\n」 定期进行带载测试 ： 每季度带载测试 ， 时常一般巧 、 30min 。\n有条件的情况下 ， 建议带载率不低于 50 ％ 。 带载运行时应记录 50 ％ 和 100 ％ 负载时的\n参数 ： 如电压 、 电流 、 有功 、 无功 、 频率 、 水温 、 机油压力 、 转速 、 蓄电池充电器电流 、\n排气温度 、 发电机轴承温度 、 机组进气量等 ， 测试时常可根据具体需求确定 。\n5 · 8 后备柴油发电机组的运行维护 、 巡视保养\n后备柴油发电系统在维护保养过程中应谨慎和严谨 ， 各项安全准备工作一定要落实到\n位 。 此系统的特点是平时不投人使用 ， 在启用时一般处于自动启动运行状态 。 由于设备长\n期不在运行发电状态 ， 设备的绝缘保护和性能在可靠性上可能会有较大程度地降低 。 因此 ，\n发电机组的维护保养是数据中心正常运行的关键 ， 一定要在遵守制造商维护保养手册基础\n上根据项目特点编制运营维护流程 。\n5 ． & 1 柴油发电系统的巡视保养\n保养是为了使发电机组 、 配套设备和设施保持在一个稳定良好的工作状态 。 一般是按\n柴油发电机组及配套设备的燃油消耗量 、 工作小时和 （ 或 ） 日历时间 、 维护周期进行周期性\n保养 。 一般采用燃油消耗量或工作小时数来确定保养周期 。 如果按日历时间可提供更方便\n的计划周期 ， 并与工时计的读数相近 ， 则可用日历周期 （ 每日 、 每年等 ） 替代工时计周期 。\n应按保养周期表中指出的相应间隔期进行推荐的保养 。\n关键设备设施 ， 如发动机 、 发电机 、 电控柜 、 机组和直流屏的蓄电池 、 降噪箱风道 、\n线缆桥架 、 柴油储罐 、 日用油箱 、 油泵类设备 、 通风设备 、 输油管路薄弱环节 、 接地系统\n等的实际工作环境也会影响巡视及保养周期 。 因此 ， 若发电机在极度恶劣 、 多尘 、 潮湿或\n寒冷冰冻的条件下运转 ， 巡视次数和保养次数需要比厂家规定的次数多 。\n巡视和保养计划中的项目是按预防性巡视和保养管理程序编制的 。 如果遵照预防性巡\n视和保养管理程序进行巡视保养 ， 那就不需要进行定期调整 。 履行预防巡视和保养管理程\n序 ， 减少了计划外停机和故障造成的费用损失 ， 将使运行成本降到最低 。","pdf_page":179},{"text":"166 ※ 京东数据中心构建实战\n需要注意的是 ， 有些因素会对发电机系统运行产生一定的不良影响 ， 如 ：\n」 柴油发电机组长时间低负载 （ < 30 ％ 负载 ） 运行\n」 柴油发电机组频繁起停\n」 在发电机组带载运行后马上停机 （ 应急停机除外 ）\n应保持良好的运维巡视习惯 ：\n」 每天不仅要去机房巡视发电机组 ， 保持机组外表清洁 ， 也要去检查与发电机组相关\n的开关柜 、 双电源转换柜等的状态 。\n」 确保机组的辅助系统 ， 如蓄电池充电器 、 缸套水加热器 、 除湿加热器等处于运行\n状态 。\n」 发电机组启动后应去机房检查发电机组 。\n」 定期记录发电机组主要参数 ， 绘制趋势表 （ 或从监控系统下载趋势表 ） 。\n」 人在机房时必须在显眼处挂提示牌避免他人误操作 。\n柴油发电机组应避免长时间空载运行 ， 长时空载运行会导致气缸内的柴油和润滑油烧\n不干净 ， 混合物从排气歧管往外淌 ， 产生积碳 ， 加快气缸套的磨损 。\n5 ， 8 ． 2 柴油发电机组大修期确定\n除了柴油发电机组大修周期和在此周期时的保养项目外 ， 在操作和保养手册中一般是\n没有发动机大修的细节介绍 。 主要大修建议应由经过培训的人员和制造商授权的代理专业\n维修服务商进行 。\n5 ． 8 ． 3 柴油发电系统辅助设备的基本巡视检查内容\n柴油发电系统辅助设备包括蓄电池及充电器 、 机油液位 、 冷却液液位 、 空滤指示器 、\n发电机组防潮加热器 、 发电机组缸套水加热器 、 日用油箱液位 、 机组蓄电池 、 直流电源 、\n开关 、 机组控制器 ， 以及直流屏 、 接地电阻柜 、 开关柜 、 油路系统控制柜 、 油泵设备 、 风\n机设备 、 储罐 、 输油管路等 。\n检查维护的具体内容 ： 检查机油 、 燃油 、 冷却液等的液位 ； 检查油机控制器的性能 、\n设备清洁 ； 检查机组蓄电池电池液 ， 当液位低于液位水平时添加蒸馏水 ； 检查充电器性能\n及电池各项指标等 。\n5 · 9 柴油发电机组和供储油设施的清洁\n5 ． 9 ． 1 柴油发电机组及配套设施的清洁\n1 ． 柴油发电机组的清洁\n柴油发电机组应定期进行清洁擦拭 ， 防止油污 、 灰尘对机组散热产生影响 。 清洁工作\n应在运营流程内严格执行 。","pdf_page":180},{"text":"第 5 章\n2 ， 进排风降噪消声器的清洁\n数据中心后备发电机供电系统\n167\n进排风消声装置应进行定期清扫 ， 防止鸟鼠在装置中筑窝 。 应把消声片内部的灰尘清\n扫干净 ， 紧固螺栓应定期进行检查 。 清洁工作应在运营流程内严格执行 。\n5 ． 9 ， 2 供储油设施的清洁\n数据中心的柴油发电机所用的油一般为柴油 。 柴油除了在柴油发电机组附近的日用油\n箱内储存和供本机组使用外 ， 机房的备用柴油一般都储存在几十立方的储油罐中 。 储油罐\n和日用油箱中的柴油包含一定量的泥沙 、 铁锈等杂质 ， 在储罐内受温度 、 压力等影响 ， 经\n长时间重力作用会从油体中脱离并向下聚集到罐底 ， 形成一定量的沉积物 。 而且 ， 由于温\n差的变化 ， 内壁会形成一定量的冷凝水 ， 冷凝水会不断累积并汇集到罐底 。 沉淀物长时间\n累积 ， 在化合作用下形成油泥物 ， 对油品的质量产生影响 。 而且油泥物不断增加 ， 有腐蚀\n壁的风险\n大部分数据中心储油罐采用埋地方式安装 ， 会有地下水渗人 ， 地下油罐的清洗难度会\n加大 ， 施工安全也会有很大的隐患 。 为此 ， 需定期对地下油罐进行清洗 ， 排除存储罐 、 日\n用油箱中的沉淀物 ， 清除附在壁上的微生物 ， 降低储油罐运营中的风险 。 液位计 、 阀门执\n行器 、 安全压力表 、 油泵设备 、 电磁阀及执行器 、 安装在泵房的电气控制柜等均需定期进\n行清洁保养 ， 检测绝缘性和密封度 。\n结语 ： 今后 ， 随着数据中心总装容量不断增长 ， 柴油发电机组在数据中心的应用会发\n展成单机容量越来越大 、 台数越来越多 ， 采用高电压等级是未来的趋势 。 后备柴油发电系\n统作为数据中心的最后一道用电保障 ， 会随着数据中心的发展对其可靠性 、 连续性 、 稳定\n性 、 自动化控制等提出更高的要求 。","pdf_page":181},{"text":"“ 艹 0 第 6 章\n数据中心智能化系统\n一直以来 ， 智能化系统是智能建筑的一个重要组成部分 。 它是以建筑物为平台 ， 基于\n对各类电子信息技术的综合应用 ， 集软件技术 、 硬件技术 、 通信技术为一体 ， 具有采集 、\n传输 、 存储 、 分析 、 判断 、 执行 、 人机交互和可视化等功能的综合系统 。 以建筑物的运营 、\n安全和管理为目标 ， 为建筑物提供安全 、 高效 、 便利和可持续发展的功能 。\n在数据中心的智能化应用中 ， 智能化系统同样是以数据中心的运营 、 安全和管理为目\n标 。 它可以为数据中心内的各类机电系统和设备提供自动化的监控管理 ， 为数据中心物理\n安全防范提供有效的防护 ， 减少来自内部和外部的威胁 ， 提高数据中心的安全等级和安防\n等级 ， 并为数据中心的运营和决策带来帮助 。\n数据中心有着区别于其他建筑物的特殊性 。 在数据中心内运行的是成百上千的交换机 、\n服务器和存储设备 ， 这些设备的运行状态决定着 IT 系统的稳定性 ， 一旦宕机将会造成不同\n程度的经济损失和社会秩序混乱 。 因此 ， 必须确保这些 IT 系统安全 、 稳定 、 可靠的运行 。\n数据中心智能化系统的规划和设计 ， 其首要目的就是防止和杜绝威胁 IT 设备稳定运行\n的因素发生 。 这些威胁存在于以下几方面 ：\n」 供电问题\n」 制冷问题\n」 人为的错误或恶意破坏\n」 火灾\n」 液体泄漏\n」 空气质量等\n因此 ， 数据中心智能化系统应本着防范这些潜在威胁的目的进行设计 。 需要监测数据\n中心的供配电系统 、 制冷系统和消防设施 ， 需要设置完善的安全防范系统\n例如 ， 监测供","pdf_page":182},{"text":"第 6 章数据中心智能化系统 ※ 169\n电质量 、 负载和蓄电池健康程度 ； 监测 PDU 电路负载 ； 监测制冷机组的输人和输出温度以\n及过滤器状态 ， 在监测内容超出國值时 ， 进行告警 。\n另一方面 ， 随着数据中心的规模越来越大 ， 其电能消耗和运营成本也居高不下 。 如果\n一个数据中心按巧 00 个机柜 、 每个机柜按 6kW 计算 ， IT 总负荷为 9000kw 。 再加上配套\n的制冷设备 、 照明和其他辅助设施的耗电 ， 在 PUE=I.3 、 电费按 0 ． 7 元 [kW ， h 计时 ， 全\n年仅电费就约为 7 千万元 。 这还不含水能源和人力资源的消耗 。\n因此 ， 数据中心智能化系统还需要提升空间和能源的使用效率 ， 降低能耗 ， 增加自动\n化程度 ， 减少人力成本 。 通过监测到的供电和制冷等数据 ， 智能化系统可以分析数据中心\n的 PUE 和 WUE 等关键耗能指标 ， 并实时查看 IT 设备和基础设施的能耗情况 ， 根据设备的\n运行需要进行调整 。 比如 ， 对一些能耗降低的区域 ， 可以考虑采取对该区域的模块化 UPS\n进行休眠 、 调整空调风机的风速等方法来节约能耗 。\n6 ． 1 数据中心智能化系统的功能和系统组成\nGB 50174 一 2017 《 数据中心设计规范 》 中规定 ： 数据中心智能化系统一般包含环境和\n设备监控系统 、 网络与布线系统 、 电话交换系统 、 小型移动蜂窝电话系统 、 火灾自动报警\n及消防联动控制系统 、 背景音乐及紧急广播系统 、 视频安防监控系统 、 人侵报警系统 、 出\n人口控制系统 、 停车库管理系统 、 电子巡更管理系统 、 电梯管理系统 、 周界防范系统 、 有\n线电视系统 、 卫星通信系统 、 大屏幕显示系统 、 扩声系统 、 中控系统 、 KVM 系统 、 资产管\n理系统 、 数据中心气流与热场管理系统等子系统 ， 每个数据中心可以根据需求 ， 确定实际\n采用的子系统 。\n数据中心按照服务的对象主要分为两大类 ： 一类是企业数据中心 （ EDC), 另一类是互\n联网数据中心 （ IDC)c 根据不同的建筑面积 ， 数据中心大致可以分为超大型 、 大型 、 中大\n型 、 中型 、 小型数据中心 。 根据可用性和可靠性的要求 ， GB50174 一 2m7 将数据中心分为\nA 、 B 、 C 三个不同的等级 。\n不同的数据中心有不同的基础条件和应用方式 。 数据中心的智能化系统应根据具体需\n要进行规划和设计 。 主要内容是监控各类机电设备运行 ， 具备监测和分析能耗的功能 ， 并\n与公共安全系统相关联 ， 实现对数据中心遥测 、 遥信 、 遥控 、 遥调的管理功能 ， 满足数据\n中心运维管理需要 ， 为数据中心提供高效 、 实用的管理和安全运营提供保证 。\nGB50174 一 2017 中规定 ： 智能化系统宜采用统一系统平台 ， 系统宜采用集散或分布式\n网络结构及现场总线控制技术 ， 支持各种传输网络和多级管理 。 系统平台应具有集成性 、\n开放性 、 可扩展性以及可对外互联等功能 。 系统采用的操作系统 、 数据库管理系统 、 网络\n通信协议等应采用国际上通用的系统 。\nGB50174 一 20 ] 7 中将机房设备和环境监控与安全防范系统统称为智能化系统 ， 充分说\n明将各个犭虫 、 'n 的弱电系统集成在一起 ， 形成信息汇聚 、 资源共享 、 协同运行和优化管理的","pdf_page":183},{"text":"170 ※ 京东数据中心构建实战\n综合应用系统平台是非常必要的 。\n数据中心智能化平台是一个数据采集 、 加工处理 、 统计分析的数据管理平台 。 它需要\n对数据中心内的供配电系统 、 UPS 电源系统 、 防雷接地系统 、 空调制冷系统 、 通风系统 、\n消防系统 、 安防系统等设备的运行状态 ， 数据中心内的环境温湿度 、 洁净度 、 能源使用情\n况等进行实时监控和记录 ， 利用采集到的数据 ， 反映数据中心的运行状态 ， 为运维人员发\n现问题 、 解决问题提供依据 ， 为数据中心的安全运行提供保障 。\n6 ． 1 ． 1 系统架构与组成\n数据中心智能化系统主要山前端采集设备 、 执行机构 、 传输网络 、 数据处理设备 、 数\n据存储设备 、 系统软件 、 显示设备 、 告警设备及其集成的子系统共同组成 。\n从智能化系统的物理框架角度划分 ， 可以分为五个层次 ， 如图 6 一 1 所示 。\n五层 ： 系统应用层\n四层 ： 可视化展示层\n三层 ： 管理设备层\n二层 ： 传输网络层\n一层 ： 前端采集层\n图 6 ． ]\n6 ． 1 ． 2 前端采集层\n据中心智能化系统\n· 能效分析 、 管理流程 、 表单 、 知识库 、\n信息库\n· 人机交互 、 显示设备 、 告警设备\n· 主机 、 存储设备 、 协议转换器 、 控制器等\n· 通信线缆 、 网络交换设备等\n． 传感器 、 仪器 、 仪表 、 执行器 、 数据端口等\n数据中心智能化系统分层结构图\n针对数据中心的潜在隐患 ， 在设计前端采集层时 ， 应积极避免各类威胁到数据中心安\n全的因素 。 为保障数据中心能源的可靠和环境安全 ， 前端采集的各类设备起到了十分关键\n的作用 。\n1 ． 供配电系统的监控\n（ 1 ） 电力监控子系统\n在数据中心应用中 ， 中压配电柜除担负着将来自电网的电力安全可靠地分配给数据中\n心使用外 ， 也要确保数据中心用电的同时不会对上游电网产生不利影响 。 因此 ， 中压配电\n柜的监控系统对维系数据中心安全可靠 、 绿色地运行起着至关重要的作用 。","pdf_page":184},{"text":"第 6 章数据中心智能化系统 ※ 171\n各进 / 出线用继电保护装置应能提供电流 、 电压 、 频率 、 有功功率和无功功率 、 功率\n因数和电能等电气测量参数 ， 用于测量和保护的采样速率一般不少于 24 点 / 周波 。 中压配\n电室市电进线必须具备电能质量在线监视和分析功能 ， 监视内部和外部电能质量事件 （ 谐\n波 、 电压骤升 ／ 骤降 、 闪变 ） 并可判别扰动方向 ， 暂态和稳态的波形捕捉 ， 要求能记录至\n20 斡的电压波动 ， 分析 127 次谐波及 2 一 40 间谐波 。 电压偏差 、 频率偏差 、 三相不平衡分\n析 、 电压波动分析 、 记录每次电压上冲 / 下陷和短时中断发生的时刻和持续时间 。 应能监视\n断路器分闸位置 、 合闸位置 、 工作位置 、 试验位置 、 抽出位置 、 储能位置 、 就地 / 远方控制\n选择 、 跳闸回路监视 、 外部复位 、 外部跳闸 、 外部报警等状态输人 。\n中压开关柜的控制 、 监控功能应该适合现场运行人员就地监控和操作 。 数据采集部分\n客户端为多行液品显示器 ， 可显示三相电流实时有效值 、 整定值 、 命令和输出 ， 显示正常\n及故障状态测量值 ； 液晶显示器显示中文菜单 ， 以方便进行调试和维护 ； 有可由用户自定\n义的 LED 信号指示灯和状态指示灯 ， 所有保持式的 LED 的复归有当地复归 、 接点输人复\n归 、 远方复归可选 ； 具有用于菜单检索 、 数据输人 、 浏览阅读及开关操作等操作按钮及功\n能键 。\n保护装置应该可靠地将发生故障的一次设备尽快从供电系统中退出 ， 以最大限度地减\n少对一次设备的损坏 ， 降低对供电系统安全供电的影响 ； 具有开机自检和连续在线自检功\n能 ， 装置中任一元件损坏 ， 不造成保护装置误动作 ， 且应该发出装置异常信号 ， 故障标志\n达到模块级 ； 具备可靠的硬件闭锁功能 ， 可保证在任何情况下不误动 ， 只有在发生故障 ，\n保护装置启动时才允许开放跳闸回路 ； 具有自复位电路 ， 发生 “ 死机 ” 现象可通过复位电\n路恢复正常工作 ， 在进行抗高频干扰试验时 ， 不允许自复位工作 。\n此外 ， 对于中压配电柜监控系统而言 ， 一般具有数据记录及故障录波功能 ： 微机综合\n保护测控装置能记录一般不少于 64 条事件 ， 所有事件均应在装置内部附当地时标 ， 时标精\n度 lms ； 事件记录可在当地和远方调用查看 ； 故障录波的启动方式采用设定参数越限启\n动 ， 也可由用户设定某一事件启动 ； 故障录波长度 、 录波时间及录波采样时间均可调 ， 录\n波时间不应小于 20s ， 故障前不少于 30 个周波 ， 故障后不少于 10 个周波 ； 提供最大故障录\n波时间 。\n继电保护装置有两个独立并同时工作的采用国际标准 ModBus 和 SNMP 通信协议的标\n准通信接口 ： 一个用于连接当地 PC 机 （ RS232 ） ， 实现各种调试功能 ， 对保护进行就地访\n问 、 编程等 ； 另一个用于与数据中心监控系统的集成 。\n（ 2 ） 发电机组\n当市电供应中断后 ． 由蓄电池组通过 UPS 对负载进行持续供电 ， 直至作为数据中心后\n备电源的发电机启动运行 。 对发电机进行实时监控有利于保障发电机稳定运行 ， 保障数据\n中心的电力供应 。\n通常需要监测的发电机运行参数 （ 状态 ） 包括 ： 三相输出电压 、 三相输出电流 、 输出频\n率 、 输出功率参数及其工作状态 （ 运行和停机 ） 、 工作方式 （ 自动和手动 ） 、 市电故障状态 ；","pdf_page":185},{"text":"172 ※ 京东数据中心构建实战\n还有发电机蓄油罐的液位 、 润滑油油温 、 油压等参数也需要监测 ； 另外 ， 可根据情况考虑\n监测其运行时间 、 转速 、 水温 （ 水冷 ） 、 皮带断裂 （ 风冷 ） 、 启动失败 、 过载状态 、 报警信号 、\n故障信号等 ； 并机系统工作状态 （ 自动 / 手动 ） 、 报警信号 、 故障信号 。\n监控管理系统要能够实现对发电机的控制 ， 包括发电机组的开 / 关机 、 紧急停车 、 主备\n用机组切换等 ：\n（ 3 ） 低压进线配电系统\n低压进线配电系统 ， 主要是监测进线配电柜的运行状况 。 通常的监测内容包括 ： 三相\n电的相电乐 、 线电压 、 相电流 、 频率 、 功率 （ 有功功率和无功功率 ). 功率因数 、 电度 、\n相不平衡度 、 零地电压 、 谐波含量参数 ， 以及断路器的分合状态 ； 可监测 SPD 运行状态 。\n系统的实时数据采集 ， 使得管理人员能够非常方便地读取配电系统的运行数据 ， 了解\n供电情况 ； 系统的历史数据分析和统计 ， 能够帮助预防故障的发生 。\n（ 4 ） ATS 自动切换开关\nATS 作为控制主备回路供电进线的重要切换装置 ， 是组成低压进线配电系统的一个重\n要组成部件 。 ATS 的实时监控反映了主备回路的运行状况 。 其主要监测项包括 ： 表征主备\n回路供电品质参数 （ 如主备回路电压 、 频率 、 电流 ） ， 以及表征 ATS 运行状态的数字量参数\n（ 如主备开关位置状态 ） ， 还有 ATS 主备开关的转换次数 、 转换记录等 。\n（ 5 ） UPS 输人柜\nUPS 输人柜是对下游 UPS 配电的低压配电柜 ， 其相对应的监测内容主要是下游 UPS 的\n运行状况 。 对 UPS 输人柜的监测主要集中在三相电的相电压 、 线电压 、 相电流 、 频率 、 功\n率 、 电度等参数 ， 根据情况考虑监测断路器的分 、 合状态 。\n（ 6 ） UPS 不间断电源\n即使是最完美的市电网络也不可能完全满足数据中心的不间断性需求 ， 面对有可能因\n市电断电引起的宕机及数据处理错误问题 ， 大多数公司都选择在公其配电系统与其关键负\n载之间安装不间断电源 （ UPS) 系统 。 UPS 对保障数据中心稳定运行意义重大 ， 而对 UPS\n系统进行实时监测 ， 是保证 UPS 系统可靠性运行以及提高数据中心可用性的重要手段 。\n由于 UPS 的厂商 、 型号以及在数据中心应用时的配置差异 ， UPS 可监测的参数也略有\n差异 。 通常需要监测的参数有 ： UPS 三相输人电压 、 三相输人电流 、 输人功率 、 输人频率 、\n三相输出电压 、 三相输出电流 、 输出功率 、 输出频率 、 电度 、 旁路电压 、 旁路电流参数 ；\nUPS 输人 、 旁路 、 逆变器 、 整流器状态及电池充放电状态 。 另外 ， 根据实际情况 ， 蓄电池\n时间参数也可以是 UPS 监测的内容 （ 蓄电池通常有专门的检测装置 ） 。 值得注意的是 ， 一般\n不通过监控管理系统对 UPS 进行控制 ， 以避免由此带来的断电风险 。\n（ 7 ） 蓄电池组监控子系统\n阀控铅酸 （ VRLA) 蓄电池作为数据中心电源系统的主要储能设备 ， 在数据中心后备电\n源方面发挥着极其重要的作用 。 但令人担忧的是铅酸蓄电池组故障率较高 ， 包括容量劣化 、\n备用时间不足 ， 实际使用寿命低于 i 殳计寿命 ， 由蓄电池故障引发的爆炸 、 起火等恶性事故","pdf_page":186},{"text":"第 6 章数据中心智能化系统 ※ 173\n时有发生等 。 蓄电池故障成为电源系统的明显短板 ， 给数据中心的安全运行带来巨大风险 。\n传统的蓄电池电压巡检不能及时识别早期故障电池 ， 不能满足数据中心对电池可靠性\n的要求 。\n采用自动化在线蓄电池监测设备对蓄电池系统进行实时监测 ， 可以及时发现并排除电\n池故障隐患 ， 保证数据中心在市电停电时 UPS 系统能正常供电 。\n1 ） 电压监测与欧姆值监测系统\n在线电池组检测设备通常有两类 ： 一类是 “ 电压检测系统 ” ， 检测单体电池的电压 、 电\n流 、 温度 ， 在蓄电池放电时记录放电数据 ， 在放电过程中找出落后电池 ， 这种系统常用于\n可用性等级不高的数据中心电源系统中 ； 另一类是 “ 欧姆值监测系统 \" ， 除检测电压 、 电流 、\n温度外还检测每节电池内阻 。 该系统能在电池处于浮充状态下发现落后及故障电池 ， 具有\n更好的实时性 ， 能及时发现问题电池 ， 所以 ， GB 50174 一 2017 定义的 A 级机房 ， 明确建议\n“ 监控每一个蓄电池的电压 、 阻抗 、 故障和环境温度 \" 。\n欧姆值监测系统根据内阻测试间隔时间又分成 ： 每天监控型 、 每周监控型和每月监控\n型 ： ， 目前有些系统还能同时监测到电池间连接条的连接状况 ， 建议 A 级数据中心采用 。\n2 ） 在线蓄电池监测系统欧姆值测试原理\n目前使用的蓄电池类型主要是阀控式铅酸蓄电池 。 研究发现蓄电池内部的极板腐忡 、\n活性物质脱落 、 电池自放电 、 硫酸盐化及电解液干枯等都会造成电池的内阻变化 ， 主要是\n内阻变大 。 在 IEEE ] 188 ． 2005 文献中有这样的分析结果 ， 当电池内阻趋势变大到基准值的\n125 ％ 、 130 ％ 时 ， 对应的电池容量下降到 80 ％ （ 蓄电池行业判断电池失效的标准是容量不\n足 80 ％ ） ， 电池失效 。\n在线电池监测系统通过测试模块产生不同的直流或交流激励信号 ， 测试电池两端电压\n变化取得电池内阻值 。 经过与系统内部数据库记录的基准值及历史数据进行比较 ， 并参照\nIEEEI 188 ． 2005 的标准来判断蓄电池的容量和状态 。\n3 ） 模块化监测系统\n电池监测系统模块化设计可解决电池监测电缆多 、 故障排查困难的问题 。 在这样设计\n的系统中 ， 不同厂家设计的每个测试模块监测电池数从 1 个到 4 个不等 。 有些公司的测试\n模块可以适合不同电压等级的电池 ， 所以用户可以根据电池组配置的情况来方便地设计模\n块的数量 。\n4 ） 集成接口\n随着数据中心普遍采用监控管理系统 ， 应该考虑把电池监测的数据集中到上一级的监\n控平台 。 现在比较常用的数据接口包括 MODBUS 、 TCP/IP 或者 RS ． 485 接口等 。\n（ 8 ） UPS 输出配电柜\nUPS 输出配电柜通常是安装有集中静态旁路开关 、 集中维修旁路开关等开关设备和保\n护装置的低床配电柜 。 监测 UPS 输出配电柜的实时数据既是了解数据中心负载供电的需\n要 ， 也是计算数据中心能源效率 PUE 值的需要 。 对 UPS 输出柜的监测主要集中在三相电的","pdf_page":187},{"text":"174 ※ 京东数据中心构建实战\n相电压 、 线电压 、 相电流 、 频率 、 功率 、 电度参数 ； 另外 ， 断路器的分 、 合状态也是较为\n重要的监测参数 。\n监控管理系统若监测到电气测量值超过设定阈值 ， 便会启动相关的断路器等保护装置\n动作 ， 保护配电系统中其他的设备不受故障影响 。\n（ 9 ） 其他配电柜\n主要是指空调 、 照明 、 安防及其他用途的配电柜 ， 与低压进线配电柜和 UPS 输人配电\n柜类似 ， 通过监控系统对其进行实时监测 ， 保护下游的空调 、 照明 、 安防及其他用途的用\n电设备 。\n这类低压配电柜一般需要监测三相电的相电压 、 线电压 、 相电流 、 频率 、 功率 、 电度\n参数 ， 以及断路器的开关 。\n（ ] 0 ） 静态切换开关 (STS)\n静态切换开关需要实时监测的参数主要包括 ： 输人和输出线电压 、 输人和输出相电流 、\n频率 、 有功和无功功率 、 功率因数 、 输出负载率等参数 ， 以及双路电源的开关状态 。\n（ II ） 列头柜\n列头柜主要监测的内容包括 ： 三相电 （ 主进线 ） 相电压和线电压 、 相电流 、 总功率 、\n相和单相功率因数 、 电度参数 （ 总电量 ） 、 频率 ； 分支电路中的支路电流 、 分支电量 、 分支\n功率 、 分支功率因数 、 各支路开合状态以及断路器的分合状态等 。\n（ 12 ） 电力分配单元 （ PDU ）\n电力分配单元主要需要监测 PDU 主输人的电压 、 电流 、 功率 、 电度等参数 ， 根据实际\n应用场景需要 ， 可监测各支路电流 ， 并控制开关的开合状态 。\n普通的机柜级电力分配单元不支持这些数据的采集以及通信 ， 但是智能机柜级电力分\n配单元可以做到 。\n2 ， 暖通系统的监控\n（ 1 ） 冷冻水系统\n冷冻水系统的监控通常通过独立设置的冷机自控系统完成 ， 通过通信协议集成至数据\n中心监控系统平台 ， 具体内容可参考 622 节 。\n（ 2 ） 空调\n空调对调节数据中心的温湿度起着决定性作用 。 当数据中心空调停止运行时 ， 数据中\n心温度会迅速上升 ， 此时计算机设备运行可靠性大大降低 。 对空调系统运行状况进行实时\n监控 ， 能保证空调稳定运行 ， 保障数据中心温湿度稳定 、 可靠 。 通常需要全面监测空调各\n部件 ， 并对空调进行远程控制 。 具体监控内容包含 ：\n」 空调机组启停控制及运行状态显示 ， 延时启动的参数设置 ， 过载报警监测 ， 送回风\n温度监测 ， 室内外温度 、 湿度监测 ， 过滤器状态显示及报警 ， 风机故障报警 ；\n」 冷 （ 热 ） 水流量调节 ， 加湿器控制 ， 风阀调节 ， 风机 、 风阀 、 调节阀连锁控制 ， 室\n内空气品质监测 ， （ 寒冷地区 ） 防冻控制 ， 送回风机组与消防系统联动控制 。","pdf_page":188},{"text":"第 6 章\n（ 3 ） 加湿器\n数据中心智能化系统 ※\n175\n主要监测项包括 ： 开关机状态和湿度设置 。 根据实际情况需要 ， 可考虑加湿器的开关\n机的远程控制功能 。\n（ 4 ） 通风系统\n通风系统主要包括新风系统和排风系统 。 数据中心内使用的新风机的过滤器容易发生\n堵塞 ， 影响数据中心的新风供应 。 因此 ， 过滤器 （ 压差 ） 状态是新风监测的重要内容 。 另\n外 ， 送排风系统的启 / 停状态 ， 以及与其他系统 （ 如空气质量系统 、 压差 、 消防等 ） 的联动\n控制功能也是监测的主要内容 。 具体如下 ：\n」 过滤网压差状态 ， 以及与其他系统 （ 如空气质量系统 、 压差 、 消防等 ） 的联动控制 。\n」 变风量 （ VAV) 系统的总风量调节 ， 送风压力监测 ， 风机变频控制 ， 最小风量控制 ，\n最小新风量控制 ， 加热控制 ， 变风量末端 （ VAVBOX) 自带控制器应与建筑设备监\n控系统联网 ， 以确保控制效果 。\n」 送排风系统的风机启停控制和运行状态显示 ， 风机故障报警 ， 风机与消防系统联动\n控制 。\n」 风机盘管机组的室内温度测量与控制 ， 冷 （ 热 ） 水阀开关控制 ， 风机启停及调速\n控制 。\n3 ． 环境监控\n0 ） 漏水检测\n由于数据中心可靠性要求高 ， 并且投资巨大 ， 任何漏水情况都有可能造成无法挽回的\n经济损失 ， 因此选用可靠 、 耐用 、 高效的漏水报警系统十分必要 。\n数据中心要防止水患 ， 通常是采取主动和被动两种措施 ， 主动措施是在数据中心规划\n设计时以避免漏水隐患为原则 ； 被动措施是万一漏水 ， 能在第一时间发现并处理 ， 采用漏\n水检测系统可实现该目的 。\n漏水检测 ， 主要是监测有水源区域的漏水情况 。 一旦漏水 ， 能及时准确地通过监控系\n统发出报警 ； 同时可联动排水设备排水 （ 如联动进出水管的电磁阀开关 ） ； 如果漏水隐患在\n地板下的分布范围较广 ， 还需要监测漏水的具体位置 ， 这样才能迅速找到泄漏点 ， 以便及\n时处理 。\n（ 2 ） 空气质量系统\n监测对象一般包括氢气 、 硫化物 、 粉尘等 ， 按照所属区域不同 ， 所监测的内容也有所\n不同 ：\n」 主机房内 ， 一般监测空气所含硫化物 、 粉尘含量等 ；\n」 蓄电池间 ， 主要监测空气所含氢气浓度 。\n（ 3 ） 机房温湿度\n监测机房环境温度和湿度值 。 主机房的环境温度 、 露点温度或相对湿度应以冷通道或\n以送风区域的测量参数为准 。","pdf_page":189},{"text":"176 ※ 京东数据中心构建实战\n（ 4 ） 机房正压\n为确保机房区域保持微正压状态 ， 需监测主机房与主机房外的压差 ， 且能够实现压差\n与新风机的联动 。\n（ 5 ） 微环境系统\n微环境监测主要集中在机柜内部 ， 包括机柜温湿度 、 机柜级电源 、 机柜烟雾 、 机柜门\n状态 、 机柜附近人员活动情况等 。\n（ 6 ） 防雷系统\n通常的监测内容为防雷系统的开关状态 。\n6 上 3 传输和数据处理层\n各类传感器 、 仪器 、 仪表 、 智能接口等被采集到的数据通过通信网络传输至数据处理\n和存储设备 。 由于数据中心受监控的设备种类多 、 品牌杂 、 型号多 ， 因此在数据传输过程\n中 ， 会涉及若干不同类型的传输协议和接口方式 。\n常见的通信协议和接口有 RS ． 232 / 422 ／ 485 、 ModBus 、 BACNet 、 LonWorks 、 SNMP 、\nTCP/IP 、 OPC 等 。\n1 ． 串行通信\n串行通信是指使用一条数据线 ， 将数据一位一位地依次传输 ， 每一位数据占据一个固\n定的时间长度 ， 只需要少数几条线就可以在系统间交换信息 ， 特别适用于计算机与计算机 、\n计算机与外设之间的远距离通信 。 常用的串行通信技术标准是 RS ． 232 / 422 / 485 。\n目前 EIA-232 是 PC 机与通信工业中应用最广泛的一种串行接口 。 E ] A 一 232 被定义为\n一种在低速率串行通信中增加通信距离的单端标准 。 EIA ． 232 采取不平衡传输方式 ， 即\n所谓单端通信 。 标准规定 ， ElA-232 的传送距离要求可达 50 英尺 （ 约巧 m ） ， 最高速率为\n20kb/so\nR 孓 422 由 RS ． 232 发展而来 ， RS ． 422 标准全称是 “ 平衡电压数字接口电路的电气特\n性 \" ， 它定义了一种平衡通信接口 ， 将传输速率提高到 10Mb/s ， 传输距离延长到 4000 英尺\n（ 约 12 四 m ） ， 并允许在一条平衡总线上最多连接 10 个接收器 。 一般 ， 在 100m 长的双绞线\n上所能获得的最大传输速率为 ] Mb/so 在 R 422 通信中 ， 只有一个主设备 （ Master) ， 其余\n为从设备 (Slave) ， 从设备之间不能进行通信 ， 所以 R 孓 422 支持的是点对多点的双向通信\nRS ． 485 由 RS 一 422 发展而来 。 RS ． 485 的许多电气规定与 RS · 422 相仿 ， 如都采用平衡\n传输方式 ， 都需要在传输线上接终端电阻等 。 RS ． 485 采用平衡发送和差分接收 ， 因此具有\n抑制共模干扰的能力 。 加上总线收发器具有高灵敏度 ， 能检测低至 200mV 的电压 ， 故传输\n信号能在千米以外得到恢复 ， 在要求通信距离为几十米到上千米时 ， 广泛采用 R 孓 485 串行\n总线标准 。\nRS ． 485 可以采用二线或四线方式 ， 二线制可实现真正的多点双向通信 。 RS ． 485 用于","pdf_page":190},{"text":"第 6 章数据中心智能化系统 ÷ 177\n多点互连时非常方便 。 在数据中心的大多数设备都有 （ 可选的 ） R 孓 485 接口 。 如温湿度传\n感器 、 智能电力仪表 、 变压器温控器 、 高压柜综保 、 电容补偿控制器 、 漏水监测设备 、 开\n关量采集模块 、 ATS 自动切换开关 、 并机控制柜 、 UPS 、 电池巡检仪 、 配电列头柜 、 智能\nPDU 、 新风机组 、 精密空调 、 湿膜加湿器等 。\n但是 ， 由于 R 孓 485 接口采用总线制网络结构 ， 所以在数据传输时 ， 挂接节点越多 ， 传\n输速率越低 。 如果线路出现故障 ， 整条总线上的节点均会出现故障 。 因此在系统应用时 ，\n考虑系统的隐定性和安全性 ， 最好采用星型网络 ， 尽量摒弃传统的轮询方式 。\n2 ． Modbus\nModbus 是一种应用层报文传输协议 ， 它为连接至不同类型的总线或网络设备之间提供\n客户机 ／ 服务器通信 。 它可以通过三种方式实现通信\n（ 0 以太网上的 TCP/IPO\n（ 2 ） 各种介质 （ 有线 ： R 孓 232 ／ 422 / 485 、 光纤 、 无线等 ） 上异步串行传输 。\n（ 3 ） Modbus P 际 ， 一种高速令牌传递网络 。\nModbus 协议定义了一个简单的与基础通信层无关的协议数据单元 （ PDU ， Protocal\nData Unit), 特定总线或网络上的 Modbus 协议能够在应用数据单元 （ ADU ， Application\nData Unit) 上引人一些附加域 ： ： 启动 Modbus 通信的客户机创建 ADU, 并使用其中的功能\n码指示服务器该执行何种操作 ， 功能码后面是数据域 ， 包含了服务器执行指定操作所需的\n其他信息 ， 例如设备的地址 、 需要处理的设备数量 、 数据域的大小等 。\nModbus 是一种简单的客户端 ／ 服务器类型的应用层协议 ， 其通信遵循以下过程 ：\n」 客户端准备请求并向服务器发送请求 ；\n」 服务器分析并处理客户端的请求 ， 然后向客户端发送结果 ；\n」 如果出现任何差错 ， 服务器将返回一个异常功能码 。\n3 ． BACNet 与 LonWorks\n在智能建筑自动控制领域中 ， 主要采用的通信协议是 LonWorks 协议和 BACNet 协议 。\nBACnet 是一种为楼宇自控网络制定的数据通信协议 ， 目前世界上已有数百家国际知名\n的厂家支持 BACnet ， 其中包括楼宇自控系统厂家 、 消防系统厂家 、 冷冻机厂家 、 配电照明\n系统厂家和安保系统厂家等 ：\nBACnet 采用了面向对象的技术 ， 它定义了一组具有属性的对象 (object) 来表示任意的\n楼宇自控设备的功能 ， 从而提供了一种标准的表示楼宇自控设备的方式 。 目前共\n定义了 1 8 个对象 ， 123 个属性和 35 个服务 。 由于一个楼宇自控系统中并不是所有的设备\n都要有必要支持 BACnet 的所有功能 ， BACnet 协议还定义了 6 个性能级别和 13 个功能组 。\nBACnet 楼宇自动化系统具有以下特点 ：\n」 独立于任何制造商 ， 不需要专门芯片 ， 并得到众多制造商的支持 ；\n」 有完善和良好的数据表示和交换方法 ；","pdf_page":191},{"text":"178 ※ 京东数据中心构建实战\n」 按标准制造的产品有严格的性能等级和完整的说明 ；\n」 产品有良好的互操作性 ， 有利于系统的扩展和集成 。\n美国 Echelon 公司推出的 LON 总线属于现场总线的范畴 ， 它采用 0S1 全部七层协议 ，\n是开放式的 、 直接面向对象的网络协议 （ LonTalk 协议 ） 。 核心采用神经元芯片 ， 内含三个\n8 位处理器 ， 一个负责介质访问控制 ， 一个负责网络处理 ， 第三个负责应用处理 。 采用专门\n的网络收发器使物理层可以使用多种介质 ， 如双绞线 、 无线及低压电源线载波等 。 LON 总\n线在网络开放性和网络互操作性等网络处理能力方面具有很大的优势 。\nLonWorks 技术的楼宇自动化系统有如下优点 ：\n」 开放性 ： 网络协议开放 ， 对任何用户平等 。\n」 通信媒介 ： 可用多种媒介进行通信 ， 包括双绞线 、 电力线 、 光纤 、 同轴电缆 、 无线\n电波 、 红外等 ， 而且在同一网络中可以有多种通信媒介 。\n」 互操作性 ： LonWorks 通信协议 LonTalk 是符合国际标准化组织 （ ISO) 定义的开放\n互连 (OSI) 模型 ， 任何制造商的产品都可以实现互操作 。\n」 网络结构 ： 可以是主从式 、 对等式或客户 / 服务式结构 。\n」 网络拓扑 ： 有星形 、 总线型 、 环形以及混合型 。\n」 通信速率可达 I.25Mb/s ， 此时有效距离为 130m ； 78kb/s 的双绞线 ， 直线通信距离\n长达 2700m 。\n」 LonWorks 网络控制技术在一个测控网络上的节点数可达 32 000 个 。\nBACnet 和 LonWorks 这两个标准均是开放性标准 ， 两者互相渗透和交叉 。\nLonTalk 标准和 BACnet 标谁尽管目标不尽一致 ， 但两套标准有重叠的地方 。 LonTa 汰\n标准是为控制现场传感器与执行器之间实现互操作而制定的网络标准 ， 这是 LonWorks 的优\n势 。 LonWorks 的不足之处在于它属于 OEM, 故用户需要进行二次开发而不能直接应用 。\nBACnet 标准是信息管理域方面为实现不同的系统互联而制定的标准 。 BACnet 有比\nLonTalk 更为大量的数据通信 ， 运作更为高级和复杂 ， 故 BACnet 有更强大的过程处理和组\n织处理能力 ， 能适应与多个不同制造厂的 BACnet 设备接口 。 BACnet 在物理层 、 数据链路\n层的规定更是完全囊括了现有楼宇自控系统中的各种通信方式 。\n4 ． TCP/IP 与 S N M P\nTCP/IP 全称是 Transmission ControI Protoco l/lnternet Protocol ， 即传输控制协议 / 网际\n协议 ， 它规定了计算机通信所使用的协议数据单元 、 格式 、 报头与相应的动作 。\nTCP/IP 协议的数据传输分为四层结构 ： 应用层 、 传输层 、 网络层和接口层 ：\n（ 1 ） 接口层是 TCP/IP 参考模型的最底层 ， 它负责发送和接收 IP 分组 。 TCP/IP 协汶对\n接口层并没有规定具体的协议 ， 它采取开放的策略 ， 允许使用广域网 、 局域网与城域网的\n各种协议 。 任何一种流行的底层传输协议都可以与 TCP/IP 互联网络层接口 。\n（ 2 ） 网络层使用的是 IP 协议 。 IP 是一种不可靠 、 无连接的数据报传输服务协议 ， 它\n提供的是一种 “ 尽力而为 \" 的服务 。 网络层的协议数据单元是 IP 分组 。 网络层的主要功能","pdf_page":192},{"text":"第 6 章\n包括 ：\n数据中心智能化系统 ※\n179\n」 处理来自传输层的数据发送请求 。 在接收到报文发送请求后 ， 将传输层报文封装成\nIP 分组 ， 启动路由选择算法 ， 选择适当的发送路径 ， 并将分组转发到下一个节点 。\n」 处理接收的分组在接收到其他节点发送的 IP 分组后 ， 检查目的 IP 地址 ， 如果目\n的地址为本节点的 IP 地址 ， 则除去分组头 ， 将分组数据交送传输层管理 ， 如果需\n要转发 ， 则通过路由选择算法为分组选择下一跳节点的发送路径 ， 并转发分组 。\n」 处理网络的路由选择 、 流量控制与拥塞控制 。\n（ 3 ） 传输层负责在会话进程之间建立和维护端一端连接 ， 实现网络环境中分布式进程\n通信一传输层定义两种不同的协议 ： 传输控制协议 (TCP) 与用户数据报协议 (UDP)c TC P\n是一种可靠的 、 面向连接 、 面向字节流的传输层协议 。 TCP 提供比较完善的流量控制与拥\n塞控制的功能 。 UDP 是一种不可靠的 、 无连接的传输层协议 。\n（ 4 ） 应用层是 TCP/IP 参考模型中的最高层 。 应用层包括各种标准的网络应用协议 ，\n并且总是不断有新的协议加人 。 应用层协议主要有 ： 远程登录协议 TeInet 、 文件传输办议\nFTP 、 简单邮件传输办议 SMTP 、 超文本传输协议 HTTP 、 域名服务协议 DNS 、 简单网络管\n理办议 SNMP 、 动态主机配置协议 DHCPG\nSNMP 简单网络管理胁议 ， 能对互联网络中的不同类型的设备进行监控和管理 ， 对网\n络中存在的问题进行定位 。\nSNMP 管理网络的构成包括管理站 （ Manager ） 、 代理者 （ Agent) 、 管理信息库 （ MIB ） 、\n网络管理办议 ： ， 具有配置管理 、 故障管理 、 性能管理 、 记账管理和安全管理功能 。 SNMP 在\nTCP/I P 协议栈之上的应用层协议采用的是管理站 ／ 代理模型 ， 代理和管理站之间使用 UDPD\n根据 SNMP 结构特点设计的控制网络管理的结构体系由管理计算机的 Manager 通过工业控\n制计算机代理对工业控制计算机进行管理 ， 通信采用标谁的 TC P/I P ； 通过工控机完成各种控\n制 、 数据采集和对现场智能仪表 、 PLC 的监控功能 。 它们之间通信仍使用原有的特殊协议 。\n目前 ， 一些 UPS 电源 、 精密空调等设备均可选配 SNMP 接口卡 。\n5 ， OPC\nOPC 的全称是 OLE for Process Control, 它是由 OPC 基金会制定的一套开放性的通信\n规范 。 在控制领域中 ， 系统往往由分散的各子系统构成 ， 并且各子系统往往采用不同厂家\n的设备和方案 。 用户需要将这些子系统集成 ， 并架构统一的实时监控系统 。 这样的实时监\n控系统需要解决分散子系统间的数据共享 ， 各子系统需要统一协调相应控制指令 ， 再考虑\n到实时监控系统往往需要升级和调整 ， 就需要各子系统具备统一的开放接口 。 O PC 规范定\n义了一个工业标准接口 ， 它是以 OLE.COM 机制作为应用程序的通信标准 。 OLE ℃ OM 是一\n种客户 / 服务器模式 ， 具有语言无关性 、 代码重用性 、 易于集成性等优点 。 OPC 规范了接\n口数 ， 不管现场设备以何种形式存在 ， 客户都以统一的方式去访问 ， 从而保证软件对客\n户的透明性 ， 使得用户完全从底层的开发中脱离出来 。\n在 OPC 数据访问规范中 ， OPC 客户端使用服务器 （ server) 、 组 （ Group ） 和数据项","pdf_page":193},{"text":"180 ※ 京东数据中心构建实战\n（ ltem) 三类对象 ， 从 OPC 服务器中获取数据 ， 通过服务器对象接口枚举服务器端定义的所\n有数据项 ， 将要操作的数据项加人客户端自定义组对象中 ， 通过组对象对数据项进行数据\n的读写操作 。\n数据中心智能化系统中的一些子系统 （ 如楼宇自控系统 、 安全防范系统等 ） 可通过 （ ） PC\n接人系统平台\n6 ． 网络结构\n上述不同的通信协议和接口在传输时 ， 需要组建一个专用的通信网络 。 前端采集网络\n通常是由总线型和星型组成的混合型网络结构 ， 各类传输线缆需要连接到集线器或协议转\n换器上 ， 转换成 TCP/IP 协议后接人 LAN 或 WANO\n在设计智能化系统的网络结构时 ， 应根据数据中心不同的应用等级和具体用途来架构\n网络模型 。 以下是几种常见的网络拓扑结构 。\n（ 0 基本型\n基本型的网络拓扑结构主要用于 C 级数据中心 。 它的前端采集网络和系统局域网由一\n套布线系统组成 。 它满足系统的基本功能要求 ， 对系统的安全性和可靠性要求不高 。 基本\n型的网络拓扑结构如图 6 ． 2 所示 。\n网络拓扑图一基本型\n大屏展示\n工作站\nlnternet\n数据库\n集线器 / 控制器\n过\n0\n网络交挨机\n告警设备\n服务器\n集线器 ／ 控制器\n传感器仪器\n仪表\n智能执行器\n接口\n传感器仪器仪表\n智能执行器\n图 6 ． 2 基本型智能化系统网络结构图","pdf_page":194},{"text":"第 6 章\n（ 2 ） 冗余型\n数据中心智能化系统\n181\n冗余型的网络拓扑结构主要用于 B 级数据中心 ， 它的网络结构大致上和基本型相仿 ，\n在系统布线时可以根据需要增加主干线路的冗余 。 冗余型的网络拓扑结构如图 6 刁所示 。\n网络拓扑结构一冗余型\n数据库\nlntemet\n数据库\n集线器 / 控制器\n大屏展示\n核心交挨机\n接入交机\n工作站\n服务器\n集线器 ／ 控制器\n传感器仪器仪表智能执行器\n服务器\n传感器仅器仅表智能执行器\n接口\n图 6 ． 3 冗余型智能化系统网络结构图\n（ 3 ） 容错型\n容错型的网络拓扑结构适用于 A 级数据中心 。 它由两套互为备份的布线系统和交换设\n备组成 ， 保证系统的安全运行和数据备份 。 容错型的网络拓扑结构如图 6 ． 4 所示 。\n& 1 ， 4 设备管理层\n数据中心智能化系统的管理设备主要由管理主机 、 存储设备 、 协议转换器 、 控制器 、\n集线器等组成 。\n1. 管理主机和存储设备\n管理主机和存储设备负责运行智能化系统的管理软件 ， 对基础设施数据进行汇聚 、 加\n工 、 计算和存储 。\n管理主机和存储设备的配置 ， 需要根据管理软件要求的性能和数据中心的安全等级进\n行选择 。 其中 C 级数据中心只需要满足管理软件的运行要求即可 ； B 级数据中心则需要进\n行组件冗余配置 ， 例如在选择服务器时配置双电源 、 双硬盘 、 双网卡等 ； A 级数据中心对\n安全性和可靠性较高 ， 需进行容错配置 ， 一般采用服务器和存储双机热备的方式 。","pdf_page":195},{"text":"182 ※\n京东数据中心构建实战\n囗 ， ， 囗\n数据库\n数据库\n网络拓扑图一容错型\n大屏展示\n工作站\n0 ]\n核心交\n接入交挨棋\nlnternet\n核 ℃ 交机\n接入交机\n告警设备\n服务器\n服务器\n集线器 / 控制器亠\n亠集线器 ／ 控制器\n传感器仪器仪表能执行器传感器仪器仪表智能执行器\n接口\n图 6 ． 4 容错型智能化系统网络结构图\n2 ． 协议转换器 、 控制器和集线器\n协议转换器 、 控制器和集线器是负责收集采集层各种数据的设备 。 它们将采集到的数\n据进行缓存和协议转换 ， 再传输给管理主机 。\n常用的协议转换器有多串口卡 、 串口服务器和嵌人式串口服务器等 。\n串口服务器设有两类通信端口 ， 一类是标准 RS 一 232 ／ 422 / 485 格式的串行端 [ ] ， 端口数\n通常为凵 6 个 ； 另一类是以太网端口 ， 通过双绞线连接至局域网 。 串口服务器可自动地将\nRS ． 232 / 422 / 485 格式的串行数据与基于 TCP/IP 协议的以太网数据包进行透明转换 。 一方\n面 ， 串口服务器收到来自某一串行端口的现场数据 ， 端口号判断完毕后将其连同实时数据\n一并写人 TCP/UDP 数据包 ， 加人报头地址 ， 通过以太网口进行网络上传 ； 另一方面 ， 串口\n服务器在局域网中捕获合法的数据协议包 ， 通过解包解析出有效控制信息 ， 通过监控机指\n定的串行端囗将控制命令以串行数据的方式传送给串行设备 。\n在实际使用过程中 ， 可以采用 VxComm （ 虚拟串口 ） 的方式 ， 通过串口服务器工作模\n式设定及在上位机中安装虚拟串口驱动程序 ， 可将串口服务器上的物理串口映射为上位机\n的虚拟串口 ， 此时上位机就可以如同处理自身的串行口一样进行通信编程 。\n根据数据中心不同的等级要求 ， 可以选择是否采用冗余串行端口设计方法 ， 即每个来\n自现场的串行总线均接人两个串行口 ， 一旦一个串口故障 ， 可自动切换至另一串口 。 同时 ，\n串口服务器的电源也可以采用冗余设计 ， 以保证供电安全 。","pdf_page":196},{"text":"第 6 章数据中心智能化系统 ※ 183\n随着计算机技术的发展 ， 嵌人式串口服务器已经成为市场的主流产品 。 它在串口服务\n器硬件的基础上 ， 通过嵌人式系统增加了数据处理的能力 。 它具有独立运行的能力 ， 可以\n完成数据采集 、 数据处理 、 协议转换 、 联动控制 、 报警管理 、 存储等功能 ， 内嵌 web 服\n务 ， 支持远程 IE 访问等功能 。 嵌人式服务器同时可以提供友好的人机界面 ， 满足用户个性\n化需求 。 内置 Web 服务为系统管理人员提供远程设置 、 远程监控 、 远程维护及远程报警\n等专业管理功能 。 在网络中断时嵌人式服务器 （ 或独立网络控制器 ） 仍可独立运行 、 存储\n数据及联动控制 。 数据采集终端将采集的数据和处理后的结果 、 报警信息等上传至集中监\n控层 。\n6 ． 1 ． 5 可视化处理层\n数据中心智能化系统的集成平台 （ 包括基础设施运维管理系统平台 、 IT 运维管理系统\n平台 、 安防系统平台等 ） 需要在总控中心 （ ECC) 将采集到的数据和数据分析的结果分专\n业 、 分系统有效地展示出来 。 除了在 ECC 安置运维管理工位和管理工作站 ， 还应该设置专\n用于信息展示的大屏幕 、 广播 、 灯光等设备 。 根据预先定义的自动操作流程 ， 通过声光电\n的形式进行告警 、 提示操作 。\n在 GB 50174 一 2017 《 数据中心没计规范 》 中规定 ： “ 总控中心作为数据中心的重要组\n成部分 ， 为数据中心的运行维护和灾备演练提供工作场所及管理手段 ， 通过使用文字 、 图\n像 、 声音信息 ， 以及其他控制信号 ， 对数据中心基础设施和 IT 系统实时运行状态进行监\n控 ； 同时可以跨团队 、 跨部门协同处理故障和应急事件 。 \"\n典型的 ECC 智能化系统结构如图 6 巧所示 。\nECC 智能化系统由大屏幕显示系统 、 会议系统 、 中控系统和扩声系统组成 。 它是数据\n中心运营和决策的指挥中枢 ！ ： 具有运维监控 、 综合调度 、 应急指挥 、 安全监控 、 能源监测 、\n信息展示等功能 。\n1 ． 大屏幕显示系统\n大屏幕显示系统接受来自动力与环境监控系统 、 IT 监控系统 、 安防监控系统及远程视\n频会议系统的事件数据 ， 能够灵活方便地提供一个内容丰富 、 准确高效的信息图像显示平\n台 ， 对各路信号 、 网络资源和相关资讯进行实时监控 ， 便于分析和智能化管理 ， 使运维人\n员能够及时提出解决方案和决策意见 ， 确保数据中心各系统的稳定运行 。\n根据 G B 50464 一 2008 《 视频显示系统工程技术规范 》 ， 显示系统按性能可分为甲 、 乙 、\n内三级 。\n甲级和乙级要求系统中主要设备符合工业级标准 ， 7 × 24h 不间断运行 ， 丙级系统中主\n要设备符合商业级标准 ， 3 × 24h 不间断运行 。 甲级的平均无故障时间 （ MTBF) > 40000h ，\n乙级的平均无故障时间 (MTBF) > 30000h ， 丙级的平均无故障时间 (MTBF)>20000h0 在显\n示系统设计时 ， 应与数据中心的等级相对应 ， 选择甲级或乙级标准 。 为保证显示亮度 、 色\n彩的稳定性 ， 根据需要选择拼接方式和冗余设计 。","pdf_page":197},{"text":"184 ． ·\n京东数据中心构建实战\n录音卡带\nDVD\n反馈抑制\n0\nECC 中央控制系统绢成示意图\n功放\n调音台 、 、 、\n主席机代表机代表机代表机\n音箱\n大屏幕\n高清摄像机\n触摸屏控制器\n集制\n电力监控糸一\nDOC\n系统楼宇自控\n系统\n动环监控\n系统\n音视频矩阵切换器\n中控台\n图 6 巧总控中心智能化系统结构图\n大屏幕显示系统主要由四个部分组成 ： 拼接显示单元 、 拼接处理器 、 拼接接口设备和\n拼接软件 。\n拼接显示单元是由多块显示单元 、 拼接箱体和固定件组成 。 目前 ， 比较常见的大屏幕\n拼接系统 ， 根据显示单元的工作方式分为三个主要类型 ， 即 LCD 显示单元拼接 、 PDP 显示\n单元拼接和 DLP 背投显示单元拼接 。 其中前二者属于平板显示单元拼接系统 ， 后者属于投\n影单元拼接系统 。\nLCD （ Liquid Crystal Display) 液晶显示器的构造是在两片平行的玻璃基板当中放置液\n品盒 ， 下基板玻璃上设置 TFT （ 薄膜晶体管 ） ， 上基板玻璃上设置彩色滤光片 ， 通过 TFT 上\n的信号与电压改变来控制液品分子呈现不同的光特性 ， 从而达到显示目的 。\n按照背光源的不同 ， LCD 可以分为 CCFL （ 冷阴极荧光灯管 ） 和 LED （ 发光二极管 ）\n两种 。 其中 ， CCFL 的优点是色彩表现好 ， 不足在于功耗较高 。 LED 的优点是体积小 、 功耗低 ，\n用 LED 作为背光源 ， 可以在兼顾轻薄的同时达到较高的亮度 ， 其缺点是色彩表现比 CCFL 差 。\n在 ECC 的应用中 ， 对色彩还原的要求不高 ， 考虑到 LED 作为背光源有厚度薄 、 重量\n轻 、 低能耗 、 长寿命 、 无辐射等特点 ， 常选用 LED 背光源的 LCD 显示单元作为大屏幕的","pdf_page":198},{"text":"第 6 章\n显示设备\nPDP （ PIasma Display PaneI) ， 即等离子显示屏 。 PDP 是一种利用气体放电的显示技术 ，\n数据中心智能化系统\n185\n其工作原理与日光灯很相似 。 它采用了等离子管作为发光元件 ， 屏幕上每一个等离子管对\n应一个像素 ， 屏幕以玻璃作为基板 ， 基板间隔一定距离 ， 形成一个个放电空间 。 放电空间\n内充人氖 、 氙等混合惰性气体作为工作媒质 ， 在两块玻璃基板的内侧面上涂有金属氧化物\n导电薄膜作激励电极 。 当向电极上加人电压 ， 放电空间内的混合气体便发生等离子体放电\n现象 ， 也称电浆效应 。 等离子体放电产生紫外线 ， 紫外线激发涂有红绿蓝荧光粉的荧光屏 ，\n荧光屏发射出可见光 ， 显现出图像 。\nPDP 单元拼接具有颜色鲜亮 、 对比度高以及亮度高的优点 ； 缺点是耗电量与发热量很\n大 ， 会产生严重灼伤现象 ， 并不适用于长期静态画面的显示监控 。 PDP 单元用于拼接之后 ，\n整机升温更高 ， 致使没备容易烧毁 。\nDLP （ Digital Lighting Progress ） 数字光处理技术 ， 即视频影像通过数字处理 ， 再以光\n影的形式投射在显示幕上 。 它的关键处理元件是数字微镜品片 （ DMD)c 其原理是将光源通\n过一个积分器 （ lntegrator). 将光均匀化 ， 通过一个有色彩三原色的色环 (Color Wheel) ， 将\n光分成 R 、 G 、 B 三色 ， 再将色彩由透镜成像在 DMD 上 。 以同步讯号的方法 ， 把数字微镜\n品片的电讯号 ， 将连续光转为灰阶 ， 配合 R 、 G 、 B 三种颜色而将色彩表现出来 ， 最后在经\n过镜头投影成像 。\n相较于其他拼接技术 、 DLP 拼接的突出优势是 “ 零缝隙 ” ， 其物理缝隙画面整体显示效\n果良好 ， 缺点是色彩饱和度不高 ， 造价高等 。\n在系统设计及没备选型时 ， 应充分考虑显示单元的亮度和色彩参数设定功能 。 显示设\n备在使用一段时间后 ， 由于关键光电器件的指标漂移 、 光衰减 、 个别器件的更换等 ， 造成\n显示单元的光学特性产生较大的差异 ， 从而使大屏幕的各个显示单元亮度与色彩一致性大\n大下降 ， 从而严重影响显示屏的显示质量 。\n拼接处理器是大屏显示系统的核心 ， 主要功能是把视频信号分割为多个显示单元 ， 将\n分割后的显示单元信号输出到多个显示终端 ， 并完成多个显示屏拼接组成一个完整的图像 。\n它具有画面分割 、 拼接显示 、 开窗显示 、 漫游显示 、 画面拉伸 、 跨屏显示 、 图层叠加 、 单\n屏显示等功能 。\n拼接接口设备包含诸如音视频矩阵 、 VGA/HDMI 矩阵等 ， 主要连接各类输人及输出设\n备 ， 对拼接屏的显示内容进行控制和切换 。\n拼接管理软件用来实现拼接屏画面显示设定等功能 。\n2 ． 中控系统\n由于在 ECC 中涉及整个数据中心运维管理的多个子系统 ， 集成了大量的音视频设备\n（ 会议系统设备 、 矩阵设备 、 投影机 、 投影幕 、 大屏幕显示 、 跟踪摄像机 、 灯光 、 窗帘 、 话\n筒 、 DVD 、 录音机 、 功放 、 音箱 、 HVAC 等 ） ， 控制方式极为繁杂 。 因此应尽量采用中央控\n制系统对整个 ECC 的多媒体视听环境进行管理和控制 。","pdf_page":199},{"text":"186 ※ 京东数据中心构建实战\n典型的受控设备有 ：\n」 投影机 、 媒体矩阵 、 摄像云台等 ： 用红外发射棒或 RS ． 232 代替遥控器控制 ， 实现\n遥控器面板上的所有功能及电源的打开和关闭 ；\n」 DVD/VCR 等遥控器控制的红外设备 ： 用红外发射棒代替遥控器控制 ， 实现遥控器\n面板上的所有功能及电源的打开和关闭 ；\n」 显示屏 、 空调等电器通过红外发射棒代替遥控器控制 ， 实现遥控器面板上的所有功\n能及电源的打开和关闭 ；\n」 音视频矩阵 ： 通过 RS 一 232 控制 ， 实现音视频信号的输人和输出切换 ；\n」 VGA 矩阵 ： 通过 R 232 控制 ， 实现计算机信号的输人和输出切换 ；\n」 电动屏幕 、 电动窗帘 ： 通过强电控制器控制 ， 实现其上升和下降 ；\n」 日光灯 ： 通过强电控制器控制 ， 实现灯光的打开和关闭 。\n可编程的中控系统可以运算复杂的逻辑指令 ， 对受控设备的继电器 、 红外 、 串行接口\n等发送指令 。 根据预先设定的应用场景 ， 中控系统可以实现对 ECC 总控中心所有声光电设\n备的智能化集中控制 ， 将门禁开关 、 中心内设备开关 、 音响设备音量调节 、 遮光帘的升降 、\n灯光的明暗度及模式调节 、 空调温度调节等高度集成 ， 并通过中控面板 、 触摸屏 ， 移动终\n端 、 网络客户端等多种方式实现人机交互 ， 一键快速实现对现场的调控 。\n6 上 6 系统应用层\n数据中心智能化平台的核心功能可分为以下几方面 ： 报警和事件功能 、 运营管理功能 、\n系统服务功能 。\n1 ． 报警和事件功能\n基于数据中心的可靠性和安全性的高要求 ， 报警功能是数据中心监控系统最重要的功\n能之一\n数据中心监控系统根据受监控设备的运行管理需要 ， 设定关键数据的國值 ， 并根据其\n影响设备运行的严重程度 ， 预先设定报警的层级和等级 ， 通过不同的方式和方法进行报警 ，\n提高运维人员的响应速度 。\nITIL （ ] nform ation Technology lnfrastructure Library, 信息技术基础架构库 ） 的事件管\n理模块中 ， 根据事件的紧急程度和影响范围划分为不同的严重等级 ： ，\n（ 1 ） 紧急程度的参考时间如表 6 一 1 所示 。\n紧急程度\n2 级\n表 6 ． 1 紧急程度参考时间\n高\n中\n低\n响应时间\n24h 内解决\n24 、 72h 内解决\n72h 以上解决","pdf_page":200},{"text":"第 6 章\n（ 2 ） 影响程度的参考范围如表 6 ． 2 所示 。\n数据中心智能化系统\n影响范围\n系统关键业务或多个业务受影响\n系统非关键业务受影响\n系统存在潜在隐患\n187\n影响程度\nI 级\n2 级\n3 级\n表 6 ． 2 影响程度的参考范围\n高\n中\n低\n（ 3 ） 严重级别的划分办法如表 6 一 3 所示 。\n严重等级\n紧急程度\n高\n中\n低\n表 6 ． 3 严重级别的划分办法\n影响程度\n高\n2\n3\n中\n2\n3\n4\n低\n3\n4\n5\n根据以上的等级划分原则 ， 数据中心的告警级别至少应设置五个等级 。 根据不同的运\n维管理要求和使用场景 ， 还可以对告警级别进行更细致和更严格的划分 。\n每个数据中心都有各自不同的运维管理制度和事件处理流程 。 在日常的事件处理流程\n中 ， 必须预先设定流程中的每个岗位角色及其相对应的职责 。 当告警事件发生后 ， 系统根\n据不同的告警级别选用预先设定的告警方式进行报警 ， 准确地将告警信息发送给具体的流\n程角色 。\n系统报警的方式主要通过声光报警 、 屏幕显示报警 、 本地语音报警 、 电话报警 、 短信\n报警 、 电子邮件报警等方式来实现 。\n2 ． 运营管理功能\n运营管理的功能和范围比较复杂和多样 ， 但其目标都是围绕着提高数据中心可用性 、\n减少运行成本和增强运维管理能力来设定的 。\n数据的历史记录和趋势预测功能是除系统告警功能之外 ， 另一个最重要的系统功能 。\n历史数据经过整理 、 统计和分析后 ， 形成各类报表和趋势图 。 通过这些报表和趋势图 ， 找\n出系统运行的一般规律 ， 可以提前发现故障和隐患 ， 为数据中心运营管理提供事故的预测\n依据 ， 同时也为数据中心的运营决策提供了可靠的依据 。\n通过提前设定日常的运营管理 、 节能措施和应急预案 ， 根据预设的联动策略 ， 进行远\n程自动控制和调整 ， 提高操控的准确性 ， 避免因流程中过多的手工作业产生误操作而造成\n系统故障或宕机 。\n另外 ， 通过将数据中心运维制度 “ 电子化 ” ， 把一系列的运维制度 ， 诸如定期维护 、 值","pdf_page":201},{"text":"188 ※ 京东数据中心构建实战\n班管理 、 事件管理 、 知识管理 、 合同管理 、 供应商管理等转换成系统的功能模块 ， 可以严\n格落实管理制度 ， 提高管理效率和能力 。\n通过将采集的数据进行分析 、 整理和计算 ， 建立数据中心能效模型 ， 可以准确地对数\n据中心进行评估和预测 。 数据中心的主要耗能设备包括 UPS/ 电源 、 冷水机组 、 水泵 、 冷却\n塔 、 精密空调 、 IT 设备 ， 以及其他如照明 、 消防 、 弱电 、 电梯等辅助设备 ， 通过分析能耗\n的构成和能耗的变化 ， 找出高耗能和不合理耗能的情况 ， 有针对性地进行调整和制定节能\n措施 。\n常用的分析方法有以下几种 ：\n」 PUE （ 数据中心能效评价指标 ） ： 数据中心总能耗 / IT 设备能耗 ；\n」 CLF （ 制冷能效因子 ） = 制冷系统能耗 / IT 设备能耗 ；\n」 PLF （ 供电能效因子 ） ： 供电系统能耗 / IT 设备能耗 ；\n」 照明等辅助设施能效因子 ： 辅助系统能耗 / IT 设备能耗 。\n3 ． 系统服务功能\n系统服务功能是数据中心监控系统的后台支持 。 它包含系统日志功能 、 用户管理功能 、\n远程访问功能和双机热备功能等 。\n其中用户管理功能是对监控系统的操作人员进行登记管理和权限管理 。 根据预定的运\n维管理制度和运维管理流程 ， 定义不同用户的权限和操作动作 。 权限的分级可以保证系统\n的安全性 ， 避免未授权的人员对系统参数随意修改或调阅 。\n为提高数据中心监控系统的安全性 、 连续性和稳定性 ， 对于高等级的数据中心和高要\n求的运维管理 ， 系统应设计冗余配置 ， 在监控管理主服务器故障时 ， 自动切换到备用主服\n务器 。 除系统管理主服务器设置备机外 ， 还可以根据不同需要 ， 选择传输网络的冗余以及\n采控设备的冗余 。\n6 · 2 楼字自控系统\n楼宇自控系统又称为建筑设备监控子系统 。 它是绿色\n建筑技术体系中智能化系统的重要组成部分 ， 是现代控制\n技术 、 通信技术 、 计算机技术相结合的产物 。 它主要对建\n筑物内所有公用机电设施进行控制 。\n621 楼宇自控系统的原理与构成\n楼宇自控系统一般由中央管理工作站 （ 包括中央软件 、\n管理电脑 、 打印机 、 UPS 等辅助设备 ） 、 网络控制器 、 现\n场控制器 、 传感器和执行机构组成 。 系统的结构和关系如\n图 6 · 6 所示匚\n中央管理工作站\n直接数字控制器 （\n传感器\n执行器\n图 6 ． 6\n受控现场设备\n楼宇自控系统原理图","pdf_page":202},{"text":"第 6 章数据中心智能化系统 ※ 189\n通常 ， 传感器 、 执行器和现场控制器分散在机电设备现场 ， 对机电设备独立进行监视\n和控制 ， 并通过通信网络与中央管理工作站进行数据通信 。 中央管理工作站进行存储 、 记\n录 、 分析 ， 生成各类指标 、 报表和告警信息 ， 管理人员根据这些指标和信息 ， 采取相应预\n案 ， 远程下达命令给现场控制器或修改相关参数设定 。\n1 ， 现场控制器\nDDC （ Direct Digital Control) 通常称为 DDC 控制器 ， 它是以微处理器为基础的可编\n程直接数字控制器 ， 它接收传感器等现场仪表及开关输出的信号进行数字运算 ， 逻辑分析\n判断后自动输出控制信号 ， 控制执行机构动作 。 DDC 是整个控制系统的核心 ， 它具有 AI 、\nAO 、 DI 、 DO 四种输人 / 输出接口 ， 可方便灵活地与现场的传感器 、 执行器直接连接 ， 对\n各种物理量进行测量 。\n」 AI: 模拟量输人接口 ， 可用作仪表的检测输人 ， 如温度 、 压力 、 流量等 ， 一般为\n0 、 5V 、 0 ～ 10V 或 4 、 20mA 的直流信号 。\n」 AO ： 模拟量输出接口 ， 用于操作控制阀 、 执行机构等 ， 如电动阀 、 三通阀 、 风阀\n执行器等 ， 不需要外部电源 ， 可输出 4 、 20mA 或 0 、 10V 的直流信号 。\n」 DI: 数字量输人接口 ， 即液位开关 、 触点 、 限位开关的闭合与断开 ， 一般用作检测\n设备状态 、 报警接点 、 脉冲计数等 。\n」 DO: 数字量输出接口 ， 用于控制风机 、 水泵等运行 。\n2 ， 现场传感器和执行机构\n传感器是指装设在受控设备现场的各种敏感元件 、 变送器 、 触点和限位开关 ， 用来检\n测现场设备的各种参数 （ 如温度 、 湿度 、 压差 、 液位等 ） 。\n执行机构是指装设在受控设备现场 ， 接受 DDC 输出指令信号 ， 并调节控制现场运行设\n备的机构 ， 如电动阀 、 调节阀等 。\n由于传感器和执行器等需要定期校正 ， 而且其性能参数对自控策略的执行和运行能耗\n有直接影响 ， 因此强调运行和维护中应定期检查 ， 以满足运行要求 。 随着使用时间 （ 冬 、 夏\n和过渡季 ） 和使用人员等情况的变化 ， 必要时需对控制程序中的参数进行优化调整 ， 对于节\n省运行能耗和延长设备使用寿命等有重要的作用 。\n3 ， 楼宇自控系统的监控范围和功能\n通常 ， 自控系统的监控范围包括供暖通风与空气调节 、 给排水 、 供配电 、 照明 、 电梯\n和自动扶梯等设备 。 监控功能通常包括监测 、 安全保护 、 远程控制 、 自动启停和自动调节\n等内容 。 在系统设计时 ， 首先要明确监控对象的范围 ， 再选择适当的监控内容来满足建筑\n功能 、 室内环境和运行管理等的要求 。 如果功能需求不明确 ， 将对后续的系统配置 、 施工\n和检测等工作造成系列不良影响 。\n监测功能是指对环境参数和设备状态等物理量进行测量 ， 并根据需要在系统界面上显\n示出来 。 这是一项基本功能 ， 也是整个系统工程的首要关键环节","pdf_page":203},{"text":"190 ※ 京东数据中心构建实战\n暖通空调设备的控制和调节需要根据管路上的温度和 （ 或 ） 压力等参数进行 ， 且被监控\n设备之间具有能量和 （ 或 ） 流体的交换 ， 通常需要进行统一的自动控制 。 监控内容通常包括\n设备的启停控制 、 运行参数 、 环境参数以及能够反映设备性能计算和能耗分析的参数 。\n供配电设备一般自带专用控制单元 ， 电梯和自动扶梯属于特种机械设备 ， 也自带专用\n控制单元 ， 监控系统的监控内容只需要监测设备的启停 、 运行状态和维修状态等参数 。\n给排水设备中生活热水的热源往往与暖通空调中的热源统一考虑 ， 照明控制也与空调\n设备的运行和优化节能相关 ， 通常纳人系统进行远程控制 。\n6 ． 2 ． 2 数据中心冷源系统的自控\n在数据中心建设过程中 ， 一方面要求数据中心的高可用性 ， 另一方面要求数据中心降\n低能耗和运行成本 。 楼宇自控系统作为绿色节能的智能化系统 ， 可以起到非常大的作用 。\n数据中心的空调制冷系统占数据中心总能耗的很大一部分 ， 因此常常使用楼宇自控系统对\n冷水机组等制冷设备进行自动控制 ， 以达到节能的目的 。\n楼宇自控系统需监视的内容为 ： 冷水机组 、 冷冻泵 、 冷却泵 、 冷却塔的运行状态 ， 冷冻\n水 / 冷却水供回水温度及流量 ， 冷冻水 / 冷却水的水流状态 ， 冷冻水 / 冷却水供回水压差等 。\n楼宇自控系统根据冷冻水供回水温差及流量自动计算出数据中心的冷负荷 ， 自动调节\n冷水机组的能力及投人运行台数 。 根据工况需求 ， 自动组合启动冷冻水泵 、 冷却水泵 、 冷\n却塔投运的台数 ， 达到最佳节能效果 。\n冷冻机 、 冷冻水泵 、 冷却水泵 、 冷却塔设启停联锁 。\n开机 ： 冷却水阀乛冷却水泵乛冷却塔乛冷冻水阀乛冷冻水泵乛冷水机组\n关机 ： 冷水机组乛冷冻水泵乛冷冻水阀乛冷却塔乛冷却水泵乛冷却水阀\n冷源系统的主要监控内容如表 6 ． 4 所示 。\n系统受控设备\n冷水机组\n表 6 ． 4 冷源系统的主要监控内容\n主要监控内容\n机组运行状态 、 故障报警和启停控制 ；\n冷冻 、 冷却阀门开关控制 ；\n冷冻 、 冷却水流开关监测 ；\n机组通过主机通信接口向自控系统上传重要运行参数 ， 包括 ：\n囗冷冻水供 / 回水温度 ；\n口冷冻水温度设定值 ；\n口机组当前负载率 ；\n囗负荷需求限定值 ；\n囗冷水机组开关控制 ；\n囗冷却水供 / 回水温度 ；\n囗蒸发器 / 冷凝器制冷剂压力 ：\n囗导叶开度 ；\n」 油乐差 ；\n囗压缩机运行电流百分比","pdf_page":204},{"text":"第 6 章\n数据中心智能化系统\n※ 191\n（ 续 ）\n系统受控设备\n冷水机组\n冷冻水泵\n冷却水泵\n冷却塔\n冷却补水泵\n冷冻水供回水总管\n蓄冷水箱\n冷却补水箱\n板式热交换器\n室外环境\n主要监控内容\n蒸发器 / 冷凝器的饱和温度 ；\n压缩机排气温度 ；\n油温 ；\n压缩机运行小时数 ；\n乐缩机启动次数 、 平均电流 、 平均线电压\n冷冻水泵启停 ；\n手 ／ 自动状态 ；\n冷冻水泵运行状态 （ 变频运行 、 旁路运行 、 停止 ） ；\n冷冻水泵故障报警 （ 变频故障 ． 旁路故障 ） ；\n冷冻水泵变频器频率反馈值 ／ 设定值 ；\n冷冻水泵变频器内部参数监控 ；\n进出口压力 ；\n冷冻水供回水温度\n冷却水泵启停 ；\n手 / 自动状态 ；\n冷却水泵运行状态 （ 变频运行 、 旁路运行 、 停止 );\n冷却水泵故障报警 （ 变频故障 、 旁路故障 ） ；\n冷却水泵变频器頻率反馈值 / 设定值 ；\n冷却水泵变频器内部参数监控 ；\n进出口压力 ；\n冷却水供回水温度\n冷却塔风机启停 ：\n手 ／ 自动状态 ；\n冷却塔风机运行状态 （ 变频运行 、 旁路运行 、 停止 ） ；\n冷却塔风机故障报警 （ 变频故障 、 旁路故障 ） ；\n风机变频器频率反馈值 / 设定值 ；\n电动蝶控制 ；\n冷却塔供回水温度 ；\n高低液位监测 ；\n补水量\n水泵启停 ；\n水泵运行状态 ；\n水泵故障状态 ；\n手 / 自动状态\n供回水总管乐力 、 温度 ；\n回水总管流量监测 ；\n乐差旁通阀调节控制\n温度 、 压力监测\n高低液位监测 、 报警\n电动阀门控制 ；\n冷冻侧供回水温度 ；\n冷却侧供回水温度 ；\n水流监测\n室外干球 、 湿球温度或相对湿度","pdf_page":205},{"text":"192 ※ 京东数据中心构建实战\n1 ． 冷水机组的控制方式及连锁\n冷水机组的加减机控制逻辑有多种选择 。 目前许多工程采用的是总回水温度来控制 、\n但由于冷水机组的最高效率点通常位于该机组的某一部分负荷区域 ， 因此采用冷量控制的\n方式比采用温度控制的方式更有利于冷水机组在高效率区域运行而节能 ， 是目前最合理和\n节能的控制方式 。 同时 ， 机组运行台数控制的基本原则是 ：\n（ 1 ） 让制冷单元尽可能高效运行 ；\n（ 2 ） 多台制冷单元的运行时间尽量接近以保持其同样的运行寿命 （ 通常优先启动累计运\n行小时数最少的设备 ） ；\n（ 3 ） 满足主机房侧低负荷运行的需求 。\n由于冷水机组运行时 ， 一定要保证它的蒸发器和冷凝器有足够的水量流过 。 为达到这\n一目的 ， 制冷机水系统中的其他设备 ， 包括电动水阀冷冻水泵 、 冷却水泵 、 冷却塔风机等\n应先于制冷机开机运行 ， 停机则应按相反顺序进行 。 通常通过水流开关检测与冷机相联锁\n的水泵状态 ， 即确认水流开关接通后才允许制冷机启动 。\n2 ， 冷却水系统的控制\n较低的冷却水进水温度有利于提高冷水机组的能效比 ， 因此尽可能降低冷却水温对于\n节能是有利的 。 但为了保证冷水机组能够正常运行 ， 提高系统运行的可靠性 ， 通常冷却水\n进水温度有最低水温限制的要求 。 为此 ， 必须采取一定的冷却水水温控制措施 。 通常有它\n种做法 ：\n（ 1 ） 调节冷却塔风机运行台数 ；\n（ 2 ） 调节冷却塔风机转速 ；\n（ 3 ） 供 、 回水总管上设置旁通电动阀 ， 通过调节旁通流量保证进人冷水机组的冷却水\n温高于最低限值 。\n在前两种方式中 ， 冷却塔风机的运行总能耗也得以降低 。\n冷却水系统在使用时 ， 由于水分的不断蒸发 ， 水中的离子浓度会越来越大 。 为了防止\n由于高离子浓度带来的结垢等种种弊病 ， 必须及时排污 。 排污方法通常有定期排污和控制\n离子浓度排污 ， 这两种方法都可以采用自动控制方法 ， 其中控制离子浓度排污法在使用效\n果与节能方面具有明显优点 。\n数据中心制冷系统的自控系统 ， 其安全性 、 可靠性要远高于商业办公冷源系统 。 在设\n计时 ， 应参考数据中心的设计等级 ， 采取对应的系统架构 ， 如冗余的网络架构 、 热备的系\n统主机 ， 以及可靠的供电电源等 。\n6 · 3 安全防范系统\n人为的错误和恶意破坏是威胁数据中心安全性和可靠性的重要因素之一 。 据统计数据\n表明 ， 数据中心发生的故障中 ， 大约 70 ％ 的问题是人为因素造成的 。 因此 ， 为了杜绝此类","pdf_page":206},{"text":"第 6 章\n事件发生 ， 需要为数据中心营造一个安全的基本物理环境 。\n数据中心智能化系统\n193\n根据规范要求 ， 安全防范系统在设计时 ， 需要考虑系统的防护级别与被防护对象的风\n险等级 ， 系统要满足防护的纵深性和均衡性等 。\n纵深防护是指根据被防护对象所处的环境条件和安全管理的要求 ， 对整个防范区域实\n施由外到里或由里到外层层设防的防护措施 。 纵深防护分为整体纵深防护和局部纵深防护\n两种类型二\n均衡防护是指安全防范系统各部分的安全防护水平基本一致 ， 无明显薄弱环节或\n“ 瓶颈 \"\n一套完善的安全防范系统应具备探测 、 监视和控制三个要点 ， 从而做到有效的事前预\n警 、 事中处理和事后取证 。\n」 探测 ： 能够及时地发现防范区域内的各种异常现象 。 安防系统的探测对象主要是人\n或人的行为 。 非法的行为即判断为人侵 ， 所以完成探测功能的系统称之为人侵探测\n系统 ， 常见的探测设备有红外探测和微波探测 。\n」 监视 ： 通过设置实时的视频监视系统 ， 可以迅速掌握探测到的异常现场 ， 从而采取\n合适的应急措施 。\n」 控制 ： 通过在防范区域内设置的出人口管理系统 ， 可以保证人和物的合法出人 ， 也\n可以有效地发现和阻止非法出人 。\n各安防子系统集成在一起 ， 形成一套完整的安防系统 ， 系统的信号通过网络接人安防\n监控中心和数据中心总控中心 (ECC) ， 便于保安管理人员对数据中心及其周边进行防控 。\n根据数据中心的应用特点 ， 数据中心安全防范系统应包括周界防护系统 、 视频安防监\n控系统 、 出人口控制管理系统 、 人侵报警系统 、 电子巡更系统 、 安防集成管理系统等 。\n6 ． 3 ． 1 数据中心防护等级的划分\n无论是单体的数据中心 ， 还是存在于一个园区或建筑物内的数据中心区域 ， 均应作为\n整体防范对象考虑 ， 需单独设置一套安全防范系统 。\n根据区域的使用功能 ， 数据中心的机房区 、 支持区 、 辅助区 ， 应划分为不同的安全防\n护等级 。 不同安全防护等级采取不同的安全防范技术措施 ， 并设定不同的人员授权 。\n数据中心的各区域安全防范等级关系如图 6 习所示 ：\n根据数据中心各个功能区的价值高低 ， 以及纵深性原则 ， 数据中心的风险等级分为四\n级 ， 按风险由大到小定为一级风险 、 二级风险 、 三级风险和四级风险 。\n针对不同的风险等级 ， 安全防范系统的防护级别按照其防护能力由高到低定为一级防\n护 、 二级防护 、 三级防护和四级防护 。\n（ 1 ） 一级风险对象一一一计算机房 、 ECC 总控中心\n数据中心主机房和 ECC 总控中心是整个数据中心区域价值最高 、 受威胁程度最高 、 承\n受风险程度最弱的区域 。 在安防系统的设计时 ， 应在其出人口采用双向门禁和定点摄像机","pdf_page":207},{"text":"194 ※ 京东数据中心构建实战\n进行监控 。 计算机机房内设置全方位 、 无死角的视频监控 （ 包括冷热通道和人员通道 ） 。\n0\n图 6 ． 7\n的\n计算机房 ， ECC\n[ ] 出人口及办公室\n高\n匚 〕 数据中心外部区域低\n防范等级\n数据中心防范区域分级图\n根据计算机房内运行的 IT 系统的重要性不同 ， 还可以选择更先进的技防措施 ， 比如门\n禁读卡器采用指纹 、 虹膜 、 静脉等生物识别装置 ， 出人口采用各种防尾随装置等 。\n（ 2 ） 二级风险对象一一一一支持区 、 连接主机房的通道\n变配电室 、 柴油发电机房 、 电池室 、 空调机房 、 动力站房 、 UPS 室等区域 ， 为数据中\n心提供动力支持和安全保障 ， 它们受威胁程度高 、 承受风险能力弱 。 在安防系统的设计时 ，\n应在其出人口安装单向或双向的门禁读卡器和定点摄像机进行监控 。\n连接主机房的通道人口应设置人侵探测设备和摄像机进行防控 ， 并应在通道人口安装\n防尾随装置 （ 如速通门 ） 和安检设备 。\n（ 3 ） 三级风险对象一一运维办公室 、 数据中心出人口等区域\n这个区域是通往数据中心核心区域的缓冲区域 ， 在安防系统的设计时 ， 应在出人口安\n装单向门禁和定点摄像机 ， 并在各人口处安装人侵探测装置进行防控 。\n（ 4 ） 四级风险对象一一建筑外公共区域及园区周界\n建筑外的公共区域是安全防范系统的第一道防线 ， 应设置周界防范系统和监控摄像机\n进行监控 。 较为危险的油罐区和油泵房四周应设置物理围栏 ， 并设置监控摄像机 。\n63 ， 2 视频安防监控系统\n视频安防监控系统是利用各类信息技术 ， 监视设防区域并实时显示 、 记录现场图像的\n电子系统或网络 。 它应用了视频侦测 、 图像处理 、 图像控制 、 图像显示 、 图像记录 、 多媒\n体 、 有线 / 无线通信 、 计算机网络 、 系统集成等先进成熟的技术 。 视频安防监控系统包括前\n端设备 、 传输设备 、 处理 ／ 控制设备和记录 / 显示设备四部分 。\n随着技术的发展 ， 传统的模拟监控系统已经被全数字监控系统取代 。 在全数字安防监\n控系统中 ， 前端设备通常采用高清网络摄像机 ， 它由 CCD ℃ MOS 摄像头 、 MPEG4 编码和\n网络协议处理设备 、 以太网络系统 、 存储或缓冲服务器及用户管理等部分构成 （ 如图 6 ． 8 所\n示 ） 。 根据 TIA-942 标准 ， T3 以上等级的数据中心应采用数字视频安防监控系统 。","pdf_page":208},{"text":"第 6 章\n数据中心智能化系统\n前端存储\n丞\n虚拟输人\n厢信邮件 i 殳备\n前端智\n能分析\n模拟摄像机\nweb 连接 \\ 、\n广域网\nHD/SD/IP+K 像机\n0\n矩阵系统\n数字高清解码器\n数字大屏显示\n网络 DVR\n录像管理服务器\n冗余热备\n195\n安防集成平台\n、 VR 网络存储\n分布式存伽 p 一 SAN\n系统管理服务器\n冗余热备\n第三方 SDK\n视频工作站\n图 6 ． 8 全数字视频安防监控系统结构图\n在视频安防监控系统设计时 ， 应基于对数据中心现场的实际踏勘 ， 根据环境条件 、 风\n险等级和防护等级要求 ， 合理地选择前端摄像机 。\n数据中心建筑外公共区域及园区应选用一体化高清网络快球摄像机 ， 具备日夜转换 、\n宽动态及背光补偿的功能 ， 以适应室外不同的天气情况 。 同时摄像机应有多预制位 、 可巡\n航 、 报警联动等功能 。 由于室外摄像机的线缆长度均较长 ， 设计时应采用单独供电方式 。\n电梯轿加内采用电梯专用摄像机 ， 配合视频编码器 ， 单独供电 。\n安装在数据中心建筑内的室内摄像机采用高清半球网络摄像机或枪式摄像机 ， 采用\nPOE 供电模式 。\n在选择摄像机镜头时 ， 应根据视场大小和镜头到监视目标的距离等来确定 。 计算公式\n如下 ：\n式中 ： 丿 、 一一一焦距 (mm);\n像场高 / 宽 (mm) ；\n镜头到监视目标的距离 (mm) ；\nL\n视场高 / 宽 (mm)o\nH\n目前网络摄像机都采用 H ， 264 或 MPEG4 等标准协议对视频数据进行压缩 ， 其视频流带\n宽分为主码流和子码流 ， 主码流用来存储 ， 子码流一般用来预览和实时观看 。 只有客户端\n设备请求调看图像时 ， 摄像机才会发送子码流 ， 并且多个用户在调看同一个画面时 ， 这个","pdf_page":209},{"text":"196 ． ※ 京东数据中心构建实战\n子码流只占用 1 路带宽 。 占用网络资源最大的是主码流 ， 每台摄像机均在同时上传视频数\n据流到存储服务器进行实时存储 。 因此在视频安防监控系统的网络传输架构设计时 ， 应根\n据摄像机分辨率和接人数量 ， 合理配置传输线缆和交换机性能 。\n根据 H ． 264 编码格式的计算方法 ， D ] 标清摄像机码流压缩后设置范围为 lMb—3Mb.\n默认码流为 2Mb ； 高清 720P 摄像机码流乐缩后可设置范围是 2Mb 、 6Mb, 默认码流是 4Mb ；\n高清 1080P 摄像机码流压缩后可设置范围是 4Mb 、 10Mb ， 默认码流是 8Mb-\n视频存储容量的计算方法如下 ：\n私 （ 单通道 / 小时存储容量 ） = 视频码流 × 60 × 60 ／ 8 ／ 1024\n不 （ 系统存储容量 ） = 私 × 24 × 存储天数 × 通道数\n根据数据中心的重要性 ， 通常建议图像存储格式宜选用 DI 格式或更高的分辨率存储 ，\n存储时间应在 90 天 。\n6 ， 3 ， 3 出入口控制系统\n出人口控制系统常被称为门禁系统 ， 是数据中心安全防范系统的主要子系统 。 它综合\n应用编码与模式识别 、 有线 / 无线通信 、 显示记录 、 机电一体化 、 计算机网络 、 系统集成\n等技术 ， 构成一套管理人员 、 物品进出的智能控制系统 。 出人口控制系统主要山识读部分 、\n传输部分 、 管理 / 控制部分和执行部分以及相应的系统软件组成 。 出人口控制系统的组成和\n结构如图 6 ． 9 所示 。\n打印机\n出门\n按钮\n值\n班\n室\n门禁控制器\n门磁磁力锁\n读卡器按钮\n受控门 1\n图 6 四\n0\n管理工作站\n门禁控制器\n门磁磁力锁\n读卡器按钮\n受控门 2\n出人口控制系统结构图\n门禁控制器\n门磁磁力锁\n读卡器\n受控门 N","pdf_page":210},{"text":"第 6 章\n1 ． 识别技术\n目前 ， 门禁系统可分为密码识别 、 卡片识别和生物识别三大类 。\n密码识别是通过检验输人密码是否正确来识别进出权限 ， 应用较方便 ， 但安全性不高 。\n数据中心智能化系统\n197\n经常与其他两类识别技术组合应用 ， 如密码 + 刷卡 ， 密码 + 指纹等 。\n卡片识别是通过读取卡片上的信息来验证持卡人是否具有进出权限 ， 具有较高安全性\n和性价比 。\n市场上有多种卡片识别技术 ， 最常用的是 M ] 卡和 CPU 卡 。\nM 1 卡是一种逻辑加密卡 ， 卡内的集成电路具有加密逻辑和 EEPROM （ 电可擦除可编程\n只读存储器 ） 。 它属于非接触式 ℃ 卡 ， 利用 PVC 材料封装 MI 芯片 、 感应天线制作而成 。\nM 1 卡具有可靠性高 、 使用寿命长 、 操作方便快捷 、 多张卡片防冲突等优点 。\nM 1 卡有不可更改的全球芯片唯一序列号 ， 它与读写器之间采用双向验证机制 ， 在通信\n过程中所有的数据都是加密传输 。 然而 ， 2008 年 ， 德国研究员亨里克 · 普洛茨和美国弗吉\n尼亚大学计算机科学在读博士卡尔斯滕 · 诺尔通过互联网公布了破解 MI 芯片的方法 。 因\n此在对安全性要求较高时 ， 应采用安全性更高的 CPU 卡 。\nCPU 卡 ， 简单来说就是具有 CPU 的智能卡 ， 卡内具有中央处理器 (CPU) 、 随机存储器\n〔 RAM) 、 程序存储器 (ROM) 、 数据存储器 （ EEPROM ） 、 片内操作系统 （ COS) 、 随机数发\n生器 、 3DES 协处理器 。 CPU 卡虽小 ， 却相当于一台微型计算机 。 有的卡内芯片还集成了加\n密运算协处理器以提高安全性和工作速度 ， 使其技术指标远远高于逻辑加密的 MI 卡 。 CPU\n卡不仅具有 MI 卡的所有功能 ， 更具有逻辑加密卡所不具备的高安全性 、 灵活性以及支持\n与应用扩展等优良性能 ， 也是今后 ℃ 卡发展的主要趋势和方向 。\n无论 M ] 卡还是 c PU 卡 ， 都是借助外物进行身份识别 ， 一旦卡片丢失或被盗 ， 其身份\n就有可能被他人盗用 。\n生物识别技术是利用人体固有的生理特征来进行个人身份认证的技术 ， 如指纹 、 掌形 、\n虹膜 、 静脉等 。 它比使用卡片来完成身份鉴定更安全和更方便 。\n采用指纹方式的身份鉴定通常采用特征点法 ， 抽取指纹上凸状曲线的分歧或指纹中切\n断部分等特点来识别 。 目前指纹识别技术的性能已经比较成熟 ， 通常识别指纹只需要 1 秒\n左右 ， 误判率小于 2 ％ 。 缺点是 ， 在手指洁净状态不佳时 ， 指纹识别率会大大降低 ： ：\n掌形识别是建立在对人手的几何外形进行三维测量的基础上开发的 。 每个人的掌形都\n不一样 ， 包括手掌的长度 、 宽度 、 厚度和表面积以及手指在不同部位的宽度 、 手指的长度 、\n手指的厚度和手指的弯曲部分的曲率等 。 根据这些特征 ， 掌形识别优于指纹识别 。 它的识\n别时间约为 1 秒钟 ， 误判率约为 0 ． 03 ％ 。\n静脉识别是一种利用近红外照射对生物体内的静脉图像进行捕获 ， 并将图像加密 、 认\n证的技术 。 每个人的手指静脉图像都不相同 ， 它具有唯一性和稳定性 。 与指纹识别技术相\n比 ， 指静脉隐藏在身体内部 ， 被复制或盗用的机会很小 。 在有皮肤干燥 、 油污 、 灰尘等异\n常时 ， 原始静脉的图像依旧可以准确地被捕获 。 它的识别时间不到 1 秒钟 ， 误判率约为","pdf_page":211},{"text":"198 ． ※ 京东数据中心构建实战\n0 ． 01 ％ 。\n视网膜识别原理是通过分析视网膜上的血管图案来区分个人身份 。 它面过低强度红外\n线照亮视网膜 ， 拍摄主要血管构成的图像 。 由于视网膜位于眼球后方 ， 采集时需要辨识者\n准确地站位 ， 并需 1 、 2 秒钟的时间来完成扫描 ， 因此视网膜识别目前应用较少 。\n虹膜是位于黑色瞳孔和白色巩膜之间的圆环状部分 ， 其包含很多相互交错的斑点 、 细\n丝 、 冠状 、 条纹 、 隐窝等的细节特征 。 它在胎儿发育阶段形成后 ， 除极少的情况外 ． 虹膜\n形貌可以保持数十年不变 〔 ， 虹膜识别技术是通过一种近似红外线的光线对虹膜图案进行扫\n描成像 ， 并通过特定的算法从虹膜图像中提取特征点 ， 理论上找到两个完全相同的虹膜的\n概率是 120 万分之一 。 它是目前已知的所有生物识别技术中最精确的 。\n人脸识别技术是基于人的脸部特征进行身份识别的一种识别技术 。 利用局部特征分析\n和图形神经识别算法对面部各器官及特征部位的方位进行分析 ， 提取成数字化信息再与数\n据库中的样板信息比较 、 判断 、 确认 ， 以此鉴定身份 。\n2 ． 门禁系统的应用方式\n出人口控制系统根据人员被允许进人的区域分配不同的权限 ， 并通过身份识别没备进\n行身份辨识 ， 只有经过授权的人才能进人受控区域 。\n0 ） 双向刷卡\n门禁系统中最基础的应用方式是单向刷卡 ： 但此种类型的门禁点只能管理从外部进人\n的人员 ， 对于从内部退出的人员缺乏管理 ， 如果有人尾随进人管理区域 ， 则可以从内部自\n由外出 ， 这在安全防范管理上是一个漏洞 。 因此 ， 对于安保要求较高的区域应采用进出刷\n卡的门禁管理方式 。\n（ 2 ） 多人认证\n多人认证是指同一个门禁点需要多个持卡人进行身份认证才能够通行 ， 最常见的是双\n人刷长 。 此种设置多用于安防级别较高的门禁点管理 ， 比如在数据中心的应用中 ， 可设置\n在重要的核心机房区域 。\n（ 3 ） 中心复核\n由于采用的身份认证存在被盗用或伪造的可能性 （ 卡片被盗 、 生物识别被假冒等 ） ， 因\n此 ， 为了提高系统的安全性 ， 在门禁管理上宜采用系统前端认证与中心视频复核持卡人身\n份的措施来提高门禁管理系统的安全性 ， 此项功能需要配合视频监控系统来实现 。\n（ 4 ） 多门互锁\n在一些安保等级要求很高的区域 ， 为防止有不法人员乘门禁点开放之际强行闯人 ， 需\n设置一个缓冲区域 。\n在进人受保护的区域之前需要先进人缓冲区域 。 待进人缓冲区的门禁点正常关闭之后 ，\n才能打开受保护区域的门禁点 。\n（ 5 ） 访客管理\n对于数据中心 ， 访客也是一个需要重视的安全隐患 。 门禁系统可以设置访客的拜访时","pdf_page":212},{"text":"第 6 章数据中心智能化系统 ※ 199\n间 、 出人次数 、 授权访问区域和访问路线等 。 通常 ， 数据中心的访客应由接待人员陪同 ，\n确保数据中心的安全 。\n根据数据中心内不同区域的防护等级 ， 可以灵活地选用不同的门禁应用方式 。 例如 ，\n在数据中心主出人口可设置羊向刷卡 ／ 出门按钮的控制方式 ； 在变配电室 、 UPS 室出人口设\n置双向刷卡或生物识别的控制方式 ； 在核心数据机房设置防尾随或多人认证的控制方式等 。\n目前 ， 常见的门禁控制器有双门或多门门禁控制器 。 由于一个门禁控制器往往要控制\n多个区域 ， 因此在设计时应特别注意 ： 多门门禁控制器的安装位置应根据防护区域的安全\n级别高低选择 。 如果一个门禁控制器所控制的区域都是同一安防等级 ， 则门禁控制器可安\n装在任意一个受控区域 。 当一个门禁控制器所控制的区域安防等级不同时 ， 门禁控制器应\n安装在安全级别较高的区域 ，\n63 ， 4 入侵报警系统\n人侵报警系统是利用传感器技术和电子信息技术探测并提示非法进人或试图非法进人\n设防区域 （ 包括主观判断面临被劫持或遭抢劫或其他危急情况时 ， 故意触发紧急报警装置 ）\n的行为 、 处理报警信息 、 发出报警信息的电子系统或网络 。\n人侵报警系统应用了电子传感 （ 探测 ） 、 有线 ／ 无线通信 、 显示记录 、 计算机网络 、 系\n统集成等先进而成熟的技术 ， 配置可靠适用的设备 ， 构成一套安全防护系统 。\n1 ． 入侵报警系统的组成\n常用的人侵报警系统应包括前端报警探测器 、 信号传输媒介和终端的管理及控制 / 显\n示 / 处理 / 记录 i 殳备等 。 人侵报警系统的组成和结构如图 6 刁 0 所示 。\n前端报警\n防区模块\n探测器\n总线延长器\n报警主机\n报警显示\n图 6 0 人侵报警系统结构图\n前端报警探测器主要是各类探测器和紧急报警装置 。 探测器是指用来辨别异常情况时\n产生报警状态的装置 。 报警探测器采用了各种各样的传感技术和器件 ， 组成了不同类型 、\n不同用途的传感探测装置 ， 从而满是了不同安全防范目的的需要 ， 它是报警系统的关键\n设备 。\n人侵报警系统信号传输部分包括传输电缆以及数据采集和处理器 （ 或地址编解码器 ／ 发\n射接收装置 ） 。 传输部分的基本功能是将前端探测器产生的报警信号实时 、 可靠地传送到后\n端的控制管理设备 ； 人侵报警系统传输部分还可以增加一些控制信号的传输 ， 比如前端报\n警探测器的故障报警信号 、 控制设备发出的轮询信号等 。\n人侵报警主机是对探测器的信号进行处理 ， 以断定是否应该产生报警状态以及完成某\n些显示 、 控制 、 记录和通信功能的装置 。 它可以使用操作键盘等手段 ， 提供安全防范报警","pdf_page":213},{"text":"200 ． ※ 京东数据中心构建实战\n系统的防区的布防和撤防操作 。 在受理报警事件时 ， 提供声光信号指示报警事件的发生 ： ，\n人侵报警主机能设定分时段设防和撤防 ， 可与视频安防监控系统联动 ， 启动摄像机对\n现场情况进行录像 。\n该系统可与各数据中心的其他弱电子系统集成 ， 实现统一管理 。 同时 ， 该系统还预留\n有与当地 1 IO 报警中心联网的接口 。\n人侵报警系统通常包括两个部分 ， 即防盗报警系统和周界防范报警系统 。 防盗报警系\n统和周界防范报警系统都使用同款报警主机和管理软件 。\n这两个系统都是采用技术手段对非法人侵进行探测并向安保人员报警 ， 区别在于防盗\n报警系统主要是针对建筑物内部 ， 而周界防范报警则是针对一个区域的周界 。 前者防范的\n是一个区域 ， 而后者防范的是一条连续的线 。\n在数据中心建筑内部 ， 微波 ／ 红外双鉴探测器是最常用的前端报警探测设备 。 双鉴探\n测器布置在机房层人口 ， 探测器连接到地址模块后以 RS485 总线方式连通到安全防范管理\n中心的报警主机上 ， 报警主机通过 TCP / IP 接口接人安全防范网络 ， 山报警系统管理工作\n站实现监控中心对报警系统的集中管理 。\n2 ． 入侵探测装置的种类\n人侵探测装置主要有以下几种类型 ： 主动红外人侵探测器 、 被动红外人侵探测器 、 微\n波人侵探测器 、 微波和被动红外复合人侵探测器 、 超声波人侵探测器 、 振动人侵探测器 、\n音响人侵探测器 、 磁开关人侵探测器 、 超声和被动红外复合人侵探测器等 。 从以上这些探\n测器的技术原理来看 ， 都是通过探测人体人侵时 ， 对环境中的 “ 声 、 光 、 电 、 磁 、 热 \" 等\n物理量造成的影响 ， 来间接探测人侵情况的 。\n（ 1 ） 主动红外人侵探测器\n红外探测器是一种辐射能转换器材 ， 它主要通过红外接收器将收到的红外辐射能转换\n为便于测量或观察的电能和热能 。 根据能量转换方式不同 ， 红外探测器可分为光子探测器\n和热探测器两大类 ， 即平常所说的主动式红外对射探测器和被动式红外探测器 。\n主动式红外对射探测器又称为光束遮断式感应器 ， 由一个发射器和一个接收器组成 ，\n一般用于周界防范场合 ， 其组成示意图如图 6 引所示 。\n图 6 ．\n主动式红外对射探测器原理示意图","pdf_page":214},{"text":"第 6 章\n（ 2 ） 被动式红外探测器\n数据中心智能化系统\n201\n被动式红外探测器是通过感测环境的红外辐射变化来发出报警信号 ， 它不需要红外发\n射器人体的表面温度为 36 ℃ ， 发出的红外波长集中在 8 、 ] m 范围内 ， 当人侵者进人探\n测区后 ， 引起红外辐射的变化 ， 被红外探测器接收后就发出报警信号 。 被动式红外探测器\n多使用热释电传感器将红外光强转化为电量 “\n根据探测不同的范围 ， 被动式红外探测器可分为广角式 （ 空间式 ） 、 幕帘式和方向式帘\n识别 ： 幕帘式红外探测器的防范区域类似一道帘子 ， 较适用于门 、 窗 、 外墙等平面的防范 。\n方向识别帘采用的是 “ 移动矢量判断 \" 技术 ， 把移动方向识别技术应用于幕帘探测中 ， 这\n样探测器可识别不同的移动方向 ！ ， 当非法人侵者从探测器的非保护区域向保护区域移动 、\n穿越幕帘探头的探测区域时 ， 立即触发报警 。\n（ 3 ） 微波探测器\n微波的波长很短 ， 因此很容易被物体反射 。 当信号源发送的电磁波 （ 微波 ） 以恒定的速\n度向前传播时 ， 遇到不动的物体 ， 即被该物体反射回来 ， 而且被反射的信号频率是不变的 。\n若遇到移动物体 ， 如果移动物体朝信号源方向做径向运动 ， 那么被反射回来的频率要高于\n信号源的频率 ， 反之 ， 则低于信号源的频率 。\n微波传感器分为两类 ， 反射式 （ 又称移动型 、 雷达式和被动式 ） 微波传感器和遮断式\n（ 又称主动式 ） 微波传感器 。\n（ 4 ） 振动探测器\n振动探测器是用于探测人侵者走动或进行各种破坏活动时的机械冲击而引起报警\n的探测装置 。 ： 例如 ， 人侵者在进行凿墙 、 钻洞 、 破坏门窗 、 撬保险柜等破坏活动时 ，\n都会引起这些物体的振动 ， 这种设备把这一振动现象转换为电信号 ， 故称为振动探\n测器 、\n振动探测器不宜用于附近有强振动干扰源的场所 ， 如旋转的电动机 、 变压器 、 风扇 、\n空 i 周 。 埋人地下使用时的深度为 10cm 左右 ， 不宜埋人土质松软地带二 ：\n（ 5 ） 双鉴探测器\n为了克服单一技术探测器的缺陷 ， 通常将两种不同技术原理的探测器整合在一起 ， 只\n有当两种探测技术的传感器都探测到人体移动时才报警的探测器称为双鉴探测器 。 因探测\n技术组合内容不同 ， 双鉴探测器可分为微波一被动红外双鉴探测器和超声波一被动红外双\n鉴探测器 。\n双鉴探测器将两种探测技术的优点集于一体 ， 取长补短 ， 对环境干扰因素有较强的抑\n制作用 。\n人侵报警系统在数据中心应用时 ， 根据不同区域的防护等级 ， 可灵活配置 。 通常情况\n下 ， 应在数据中心园区设置周界探测 ， 在数据中心建筑出人口设置双鉴探测器 ， 在数据中\n心核心区域没置双鉴探测器或者根据需要配置其他种类的探测器 。","pdf_page":215},{"text":"202 ※ 京东数据中心构建实战\n6 ． 3 ． 5 安全防范集成管理系统\n综合安全防范集成管理系统通过统一的系统平台将安全防范各子系统联网 ， 包括视频\n安防监控系统 、 人侵报警系统 、 出人口控制管理等 ， 以及 TC P/IP 网络集成 ， 实现安防监控\n中心对数据中心建筑内整体安防信息的系统集成和自动化管理 。\n将多个安防子系统的状态及报警信息都整合到平台中 ， 安防人员只需操作安防业务平\n台即可处理所有纳人本系统平台的安防报警 ， 不必操作多个业务平台 。\n安全防范信息综合管理系统需要具有标准 、 开放的通信接口和协议 ， 以便进行综合系\n统集成 ， 系统留有与公安 1 1 0 报警中心联网的通信接口 。 当数据中心只是园区或建筑物的\n一部分时 ， 系统应作为整个园区安全防范系统的子系统 ， 留有与上级安全防范系统联网的\n通信接口 ， 可以实现部分信息的共享 。\n系统集成平台通过可靠地接收来自各安防子系统发送的信号 ， 对信号进行解析 ， 确定\n优先级 ， 识别高优先级报警信号并按照预设策略做出响应 。 它可以快速地进行多个子系统\n之间的联动 ， 并实现多种安全防范策略 ， 包括视频图像管理 、 电子地图 、 历史图像查询 、\n报警 / 事件与视频安防监控系统复核 、 远程管理及指挥等 。\n安防各子系统之间的联动要求能够实现如下功能 ：\n」 出人口控制系统与视频安防监控系统联动 ： 当发出报警后 ， 系统自动联动相应的摄\n像机 ， 在显示器上自动切换到该报警位置的图像 ， 自动启动录像等 。\n」 出人口控制系统与消防系统联动 ： 发生紧急情况时 ， 门禁系统能接受消防系统的联\n动信号 ， 自动释放电子锁 。\n」 人侵报警系统与视频安防监控系统联动 ： 当探测器发出报警后 ， 系统自动联动相应\n的摄像机 ， 在显示器上自动切换到该报警位置的图像 ， 自动启动录像等 。\n」 人侵报警系统与门禁管理系统联动 ： 对与报警事件相关的出人口通道联动控制 （ 如\n关闭 、 不允许刷卡进出等 ） 。\n6 · 4 数据中心智能化系统的等级与配置\n按照中国国家标准 GB 50174 一 2017 《 数据中心设计规范 》 ， 数据中心根据使用性质 、\n数据丢失或网络中断在经济或社会上造成的损失或影响程度 ， 分为 A （ 容错型 ） 、 B （ 冗余型 ） 、\nC （ 基本型 ） 三级 。\n设计规范中规定 ： 数据中心应设置总控中心 、 环境和设备监控系统 、 安全防范系统 、\n火灾自动报警系统 、 数据中心基础设施管理系统等智能化系统 ， 各系统的设计应根据机房\n的等级要求执行 。\n表 6 巧列出了不同等级数据中心对智能化系统的技术要求 。","pdf_page":216},{"text":"第 6 章数据中心智能化系统\n表 6 ． 5 不同等级数据中心对智能系统的技术要求\n203\nA 级\n技术要求\nB 级\n环境和设备监控系统\n空气质量\n空气质量\n漏水检测报警\n强制排水没备\n集中空调和新风\n系统 、 动力系统\n机房专用空调\n供配电系统\n不间断电源系统\n电池\n柴油发电机系统\n应检测粒子浓度\n应检测温度 、 露点 、 压差\n应装设漏水感应器\n应检测设备的运行状态\n应检测设备运行状态 ． 滤网压差\nC 级\n宜检测温度 、\n露点\n状态参数 ： 开关 、 制冷 、 加达 、 加湿 、 除湿 、 水阀开度 、 水流量\n报警参数 ： 温度 、 相对湿度 、 传感器故障 ． 乐缩机压力 、 加湿\n离线定期检测\n在线检测或通过数\n据接口将参数接人机\n房环境和设备监控系\n统中\n器水位 、 风量\n开关状态 、 电流 、 电压 、 有功功率 、 功率因\n数 、 谐波含量 、 电子信息设备用量 、 数据中心\n用电量 、 电能利用效率\n输人和输出功率 、 电乐 、 频率 、 电流 、 功率\n因数 、 负荷率 ； 电池输人电压 、 电流 、 容量 ；\n同步 ／ 不同步状态 、 不间断电源系统 / 旁路供电\n状态 、 市电故障 ． 不间断电源系统故障 。\n监控每一个蓄电池的监控每一组蓄电池\n电压 、 内阻 、 故障和环的电压 、 故障和环境\n境温度\n温度\n油箱 （ 罐 ） 油位 、 柴油机转速 、 输出功率 、 频\n率 、 电乐 、 功率因数\n主机集中控制和\n采用带外管理或 KVM 切换系统\n管理\n安全防范系统\n发电机房 、 变配\n出人控制 （ 识读设备\n电室 、 电池室 ， 动力\n人侵探测器\n站房\n安全出口\n总控中心\n安防设备间\n主机房出人口\n采用读卡器 ） 、 视频监视\n推杆锁 、 视频监视\n总控中心连锁报警\n出人控制 （ 识读设备采用读卡器 ） 、 视频监视\n出人控制 （ 识读设备\n采用读卡器 ）\n出人控制 （ 识读设备\n采用读卡器 ） 或人体生\n物特征识别 、 视频监视\n人侵探测器\n出人控制 （ 识读设\n备采用读卡器 ） 、 视\n频监视\n根据需要选择\n根据需要选择\n机械锁\n推杆锁\n机械锁\n机械锁\n机械锁\n人侵探测器","pdf_page":217},{"text":"204\n京东数据中心构建实战\nA 级\n主机房内\n建筑物周围和停\n车场\n技术要求\nB 级\n视频监视\n视频监视\nC 级\n适用于独立建筑的\n结语 ： 利用各种智能化系统和技术手段来规避数据中心可能出现的各种物理或人为的\n威胁 、 提高安全等级 、 提高数据中心运营效率和减少能源消耗 、 快速响应故障 、 提高系统\n性能 、 规划能源分配 ， 是数据中心智能化系统的目的 ． ，\n随着数据中心规模不断增大 ， 以及运维管理不断精细化 ， 传统数据中心正逐渐向高度\n智能化 、 自动化的智慧型数据中心发展\n数据中心基础设施管理 DCIM （ Data Center lnf 「 astructure Management) 是近 JL 年在数\n据中心智能化领域兴起的一个热点 。 它能监控 、 管理和控制数据中心所有仃相关 i 殳备 （ 比\n如服务器 、 存储和交换机 ） 和基础设施相关设备 （ 比如 PDU 和精密空调 ） 的使用情况以及\n能耗水平 。 通过持续收集和管理数据中心的资产 、 资源以及各种设备的运行状态 ， 然后分\n析 、 整合提炼成指标数据 ． 帮助数据中心管理者管理数据中心并优化性能 。\n与动力及环境监控系统不同 ， DCIM 概念的兴起是为了解决关键动力设备和 IT 关键基\n础设施一体化管理 ， 统一管理平台 ， 实现数据中心基础设施的全生命周期管理和动态优化 ．\n以满足数据中心运维服务等级协议 。 从运营管理的角度来讲 ， DCIM 与动环系统的另一个\n区别是数据的关联与分析能力 。 动环只是关注对信号的告警 ， 比如出现故障后如何能及时 、\n有效 、 很好地对告警进行收敛 。 而 DCIM 更加关注运维的业务逻辑 ， 根据收集的数据并分\n析其对数据中心内基础设施运行的影响 ， 提供从规划 、 调优 、 预测到变更等多个维度的数\n据支撑 ， 从而为实现数据中心综合管理与运营奠定数据基础 。\n传统数据中心的基础设施管理和 IT 设备管理往往相互独立 ， 致使基础设施的优化一下\n作更加困难 。 要么设备太少 ， 浪费了空间资源 、 电力资源和冷却资源 ； 要么设备过多 ， 导\n致超出系统容量的阈值 ， 增加了宕机的风险 。 因此 ， 数据中心基础设施的管理 （ DCIM) 和\nIT 监控管理 （ ITSM ） 正在融合 。 未来的管理者可以通过一个平台监控和管理跨地域 、 跨地\n区的多个数据中心 ， 包括 IT 设备布局 、 物理配置以及基础没施相关的容量和运营 ； 监控和\n衡量能耗趋势预测及 IT 设备统计报告 ， 实时显示各层次的能耗信息等 。 融合后的数据中心\n管理系统将更大程度地提升数据中心的智能化水平 ， 为数据中心的运维和管理带来更多的\n价值 。","pdf_page":218},{"text":"第 7 章\n网络与布线系统\n一个现代的数据中心 ， 通常可达到容纳成千上万台服务器的规模 。 庞大的 IT 系统设备\n被安装在主机房中 ， 执行存储 、 计算 、 交换和传输等操作 。 所有的 IT 系统设备通过网络组\n合成完整的系统 ：\n网络在数据中心的 IT 系统中占据核心地位 。 在数据中心的没计阶段 ， 要充分考虑大规\n模的服务器 、 通信设备等 IT 系统设备的需求 。 除了对空间 、 环境和能源的要求外 ， 还需\n要为所有数据中心内部和外部的设备提供安全可靠的网络连接 。 因此 ， 在选择数据中心\n网络架构时 ， 既要关注最新技术的发展方向 ， 也要根据 IT 系统的架构进行技术选择和\n规划 。\n数据中心综合布线系统的构架基于网络架构 ， 是数据中心网络的一个重要组成部分 ，\n支撑着整个网络的连接 、 互通与运行 。 综合布线系统应根据数据中心网络的核心功能模块 ，\n划分成若干布线区域 ， 完成相应的路由规划 ， 并需同时满足网络的带宽需求以及未来业务\n发展和技术发展需要的更高传输速率 。 数据中心的布线系统 ， 需要有效支持三代有源设备\n的更新换代 ， 同时 ， 需要能够支持高速率的数据传输和存储 。 当前单体文件的容量也越来\n越大 ， 应确保在相当一段时间内 ， 无须对综合布线系统进行更换或升级 。 这样 ， 选择一套\n先进的布线系统是极其有必要的 。\n7 · 1 数据中心布线系统的等级及分类\n按照中国国家标准 GB 50174 一 2017 《 数据中心设计规范 》 ， 数据中心根据使用性质 、\n数据丢失或网络中断在经济或社会上造成的损失或影响程度 ， 分为 A 、 B 、 C 三级 。\n表 7 刁列出了不同等级的数据中心对网络和布线系统的技术要求 。","pdf_page":219},{"text":"206\n京东数据中心构建实战\n表 7 ． 1\n网络与布线系统\n承担数据业务的主\n干和水平子系统\n进线间\n智能布线管理系统\n线缆标识系统\n在隐蔽通风空间敷\n设的通信缆线防火\n要求\n公用电信配线网络\n接口\nGB 50174 一 2017 不同等级数据中心对网络和布线系统的技术要求\n技术要求\nA 级\n应采用 OM3/OM4 多模\n光缆 、 单模光缆或 6A 类\n以上对绞电缆 ， 主干和水\n平子系统均应冗余\n不少于 2 个\nB 级\n宜采用 0M3 / 0M4 多\n模光缆 、 单模光缆或 6A\n类以上对绞电缆 ， 主干\n子系统应冗余\n不少于 1 个\n可\n应在线缆两端打上标签\n应采用 CMP 级或低烟\n无卤阻燃电缆 ， OFNP 或\nOFCP 级光缆\n应为 2 个以上\n宜为 2 个\n备\nC 级\n配电电缆宜采用\n线缆标识系统\n也可采用同等级\n的其他电缆或光缆\n宜为 1 个\n美国通信工业协会 ANSI/TIA-942-2014 根据数据中心的可用性和安全性将数据中心分\n为四级 。 不同的等级 ， 数据中心内的设施要求也不同 ， 级别越高要求越严格 。\n」 一级为基本配置 ： 单一的外线人口 ； 仅接人一个运营商线路 ； 接人机房到 MDA 和\nHDA 通过单一的网络连接 ， 不存在物理线路冗余 。\n」 二级为部件冗余配置 ： 包含一级配置 ； 关键网络设备 、 运营商设备 、 路由器 、 核心\n交换机 、 存储交换机等具有冗余部件 （ 如电源和处理器 ） ； 主干和水平布线有冗余的\n线缆或者线芯 ； 一个接人机房 ， 两个外线人口 。\n」 三级为可在线维护 ： 包含二级配置 ； 至少两个运营商接人 ； 至少两路不同的运营商\n链路 ； 有两个分布在建筑物两端的处于不同防火分区的接人机房 ； 外线接人路由间\n距在 20 米以上 ； 两个接人间 、 MDA 、 IDA 、 HDA 之间的主干布线冗余 ； 关键网络\n设备 、 运营商设备 、 核心路由器 、 核心交换机必须是双机热备 ； 使用智能配线系统 ，\n符合 ANSI/TIA-606-B 标准 。\n」 四级为容错配置 ： 包含三级配置 ； 主干布线和配线设备冗余 ； 两个区域的布线\n系统采用物理隔离的路由 ； 主干布线应敷设在管道内或封闭式桥架中 ； 所有的\n关键通信设备 、 运营商设备 、 核心路由器 、 核心交换机可自动备份 ； Sessions/\nConnections 自动切换到备用设备 ； 数据中心建筑的两端配置冗余的 MDA （ 可选 ） ，\n距离大于 20 米 、 不同的防火分区 、 供电电源和空调设备 ； 关键业务水平布线系统\n冗余 。\n表 7 ． 2 列出了 TIA-942 对不同等级数据中心网络和布线系统的技术要求 。","pdf_page":220},{"text":"第 7 章网络与布线系统\n表 7 一 2 不同等级数据中心布线系统的分级 （ 刊 A ． 942 ． A 一 2014 ）\n不同等级数据中心通信系统分级参考\n级别\n布线 、 机架 、 机柜和路山满足 TIA 标准\n不同运营商人口路由间隔 20m 以上\n不同运营商多线接人\n冗余运营商接人机房\n冗余 MDA\n冗余 IDA\n冗余主十布线路由\n冗余水平布线路由\n路由器和交换机有冗余电源和处理器\n多路由器和交换机用于冗余\n配线架 、 插座和布线线缆标识符合 TlA-606-B ； 机柜机架前后进行标识\n跳线两端的标签名称与所连接线缆相同\n配线架和跳线编号表符合 ANSI/TlA-606-B 标准\n7 ， 2 网络的拓扑结构\n是\n否\n否\n否\n否\n否\n否\n否\n否\n否\n是\n否\n否\n是\n是\n否\n否\n否\n否\n否\n否\n是\n否\n是\n是\n否\n三级\n是\n是\n是\n是\n否\n否\n是\n否\n是\n是\n是\n是\n是\n207\n四级\n是\n是\n是\n是\n是\n是\n是\n是\n是\n是\n是\n是\n是\n网络拓扑结构是各种网元设备之间的互联和关系 。 网络拓扑结构可以归结为两个基本\n要素 ： 节点和链路 。 节点代表任意数量的网络设备 ， 如路由器 、 交换机 、 服务器 、 手机 、\n照相机或笔记本电脑 。 互连节点的功能顾名思义 ： 它们把其他节点连接在一起 。 互连节点\n的实例包括路由器或交换机等 。\n图 7 ． ] 显示了七种基本的拓扑结构 ：\n环形拓扑结构\n全连通网状拓扑结构\n网状拓扑结构\n树型拓扑结构\n星型拓扑结构\n总线型拓扑结构\n线型拓扌卜结构\n图 7 ． 1 基本的网络拓扑","pdf_page":221},{"text":"208 ※ 京东数据中心构建实战\n」 环型 （ Ring) 或称为圆型 (Circular) 拓扑结构 ；\n」 网状拓扑结构 (Mesh);\n」 星型拓扑结构 （ Star);\n」 全连通网状拓扑结构 (Fully connected);\n」 线型拓扑结构 (Line) 或称为链状拓扑结构 (Daisy chain ） ；\n」 树型拓扑结构 (Tree): 无环的 (acyclic) 或多向的 (multidirectional) ；\n」 总线型拓扑结构 (Bus)0\n这 7 种拓扑可以混合使用 。 实际上 ， 混合结构在网络架构中非常普遍 。\nGB 50174 一 2017 中给出了基本的数据中心网络系统架构图 （ 如图 7 习 ） ， 将数据中心网\n络系统分为互联网络 、 前端网络 、 后端网络和运营网络 。\n互联网络\n互联网\n： 前端网络\n出人安全防护区\n核心网络区\n- 服务器接人区\n存储网络区\n： 后端网络\n外联网\n带外管理网络区\n内联网\n网管中心\n运管网络\n图 7 ． 2 数据中心网络系统的基本架构图\n互联网络包括互联网 、 外联网及内联网 ， 不同网络区域间应进行安全隔离 。 运营商和\n大中型的互联网企业都拥有多个数据中心 ， 它们通常位于不同的园区 、 城市甚至国家 。 多\n个数据中心通过广域网互联起来 ， 为不同地区的用户提供数据访问 。 多中心互联时 ， 可以\n选择自建光纤链路传输 ， 或者租用运营商传输网络和租用运营商 VPN 业务 。\n图 7 一 3 所示是一个典型的多中心互联网络拓扑 。\n前端网络的主要功能是数据交换 。 在传统的标准三层结构中 ， 网络组网方式分为核心\n层 、 汇聚层和接人层 ， 如图 7 一 4 所示 。\n」 接人层 ： 用于连接所有的计算节点 ， 将工作站接人网络 ， 在目前的数据中心中 ， 通\n常以机柜交换机的形式存在 ；","pdf_page":222},{"text":"网络与布线系统\n礱 0 0\n0\n礱 0 0\n罖礱 0\n0 些 Q\n0 仂\n0 0\n0\n礱 0 0\n罖罌 0 的\n第 7 章\n的\n0\n209\n0\n0\n0\n0\n0\n瓠","pdf_page":223},{"text":"210 ※ 京东数据中心构建实战\n」 汇聚层 ： 用于接人层的互联 ， 并作为该汇聚区域二三层的边界 ， 同时提供基于策略\n的连接 ， 各种防火墙 、 负载均衡等业务也部署于此 ；\n」 核心层 ： 用于汇聚层的互联 ， 并实现整个数据中心与外部网络的三层通信 ， 它是网\n络高速交换的主干 。\n核心交换机\n汇聚交换机\n接人交换机\n汇聚交换机\n接人交换机\n汇聚交换机\n接人交换机\n核心交换机\n汇聚交换机\n接人交换机\n务\n器\n服\n务\n器\n服\n务\n器\n服\n务\n器\n服\n务\n器\n务\n器\n服\n务\n器\n务\n器\n图 7 一 4 数据中心三层网络架构图\n传统的网络模型在很长一段时间内 ， 支撑了各种类型的数据中心 ， 但传统三层的网络\n拓扑没有明确的模块化 、 区域化的理念 ， 设备利用率和能效较低 ， 逐渐成为业务发展的瓶\n颈 。 随着以太网技术的发展和云计算大量采用虚拟化技术后 ， LAN 网络层也有新的架构出\n现 ， 加上虚拟化 I/O 技术的发展 ， 有助于较好的改善网络节点的延时 。 低延时的网络是云\n计算数据中心发展的基本要求 ， 根据这样的要求 ， 越来越多的数据中心采用了 Fabric 类型\n的网络架构 ， 从而也促使网络架构从传统的三层网络架构减为二层网络架构 ， 而各网络设\n备之间的连接关系变得更加复杂 。\n矩阵架构可为任意两个交换机节点提供低延迟和高带宽的通信 ， 可以配合高扩展性的模\n块化子集设计 。\n二层网络架构的几种拓扑结构如图 7 巧 、 图 7 ． 6 、 图 7 所示 。\n后端网络的主要功能是存储 ， 存储网络交换机宜与存储设备贴邻部署 ， 存储网络的连\n接应尽量减少无源连接点的数量 ， 以保证存储网络低延时 、 无丢包的性能 。\n服务器与网络设备或存储设备的距离应由网络应用类型和传输介质决定 。\n运管网络包括带内管理网络及带外管理网络 。 带内管理是指管理控制信息与业务\n数据信息使用同一个网络接口和通道传送 ， 带外管理是指通过独立于业务数据网络之\n外的专用管理接口和通道对网络设备和服务器设备进行集中化管理 。 A 级机房应单独\n部署带外管理网络 ， 服务器带外管理网络和网络设备带外管理网络可使用相同的物理\n网络 。","pdf_page":224},{"text":"211\n核心交换机\n第 7 章网络与布线系统\n核心交换机\n接人交换机\n接人交换机\n器\n接人交换机\n务\n接人交换机\n务\n器\n务\n务\n服务器\n务\n务\n务\n务\n图 7 巧数据中心矩阵架构图 （ 一 ）\n核心交换机\n服务器\n服务器\n图 7 一 6 数据中心矩阵架构图 （ 二\n核心交换机\n服务器\n互联交换机\n互联交换机\n接人\n交换机\n服服\n务务\n器器\n服\n务\n器\n互联交换机\n交换机\n服服\n务务\n器器\n互联交换机\n交换机\n服服\n务务\n器器\n互联交换机\n交换机\n服服\n务务\n器器\n服服\n务务\n器器\n接人\n交换机\n服服\n务务\n器器\n服服\n务务\n器器\n交换机\n服服\n务务\n器器\n服\n务\n器\n接人\n交换机\n服服\n务务\n器器\n互联交换机\n交换机\n服服\n务务\n器器\n服\n务\n器\n服\n务\n器\n服\n务\n器\n服\n务\n器\n服\n务\n器\n服\n务\n器\n服\n务\n器\n服\n务\n器\n服\n务\n器\n务\n器\n图 7 习数据中心矩阵架构图 （ =","pdf_page":225},{"text":"212 ※ 京东数据中心构建实战\n7 ， 3 布线系统的构成\n综合布线系统是建筑物内或建筑群之间的一个模块化 、 灵活性极高的信息传输通道 ，\n是智能建筑的 “ 信息高速公路 \" 。 布线系统是搭建数据中心的基础设施之一 ， 是计算机网络\n的物理承载平台 。 通过结构化 、 高密度 、 高带宽 、 高可靠性的布线系统 ， 保证网络的数据\n传输 、 系统高可用性和安全性 。 因此数据中心布线系统与网络系统架构密切相关 ， 数据中\n心布线系统应根据网络架构进行设计 。\n7 ． 3 ． 1 数据中心的布线空间\n布线空间用于放置通信线缆和设备 。 典型的数据中心布线空间包括接人间 、 主配线\n区 MDA, 中间配线区 IDA （ 可选 ） ， 水平配线区 H DA ， 区域配线区 ZDA 和设备配线区\nE DA 。\n除了 MDA 和 EDA 外 ， 并不是所有的布线空间都是必需的 。 这些布线空间的大小取决\n于数据中心网络的规划和需求 。\n数据中心布线空间的构成如图 7 ． 8 所示 。\n筑\n物\n内\n布\n线\n操作中心\n水平布线\n电信间\n办公室 、 操作中\n． ． 心 ] 煞 N 交换些一@．\n水平配线区\nLAN/SAN/KVM\n交换机\n水平布线\n区域配线区\n] 水平布线\n设备配线区\n机柜 / 机架\n接人运营商\n： 主千布线\n主干布一\n水平配线区\nLAN/SAN/KVM\n交换机\n接人运营商\n进线间\n运营商没备和\n用户设备分界点\n接入运营商\n主配线区\n次进线间\n主的\n路由器 、 主干布线 ：\n运营商设备和\n3\nLAN/SAN 交换机\n： 用户设备分界点\n主干布线主机房 ：\nPBX 、 复用器\n主干布线\n主干布线\n主干布 ：\n水平配线区\nLAN/SA N/KVM\n交换机\n水平布线\n设备配线区\n机柜 / 机架\n水平布线\n设备配线区\n机柜 ／ 机架\n主 ． F 布线 ，\n水平配线区\nLAN/SAN/KVM\n交换机\n水平布线 ：\n设备配线区\n机柜 ／ 机架\n图 7 一 8 数据中心布线空间构成图","pdf_page":226},{"text":"第 7 章\n1 ． 进线间\n网络与布线系统 ※ 213\n进线间是数据中心布线系统和外部配线 、 公用网络之间实现接口与互通交接的场地 ，\n主要用于电信缆线的接人 ， 以及电信业务经营者的通信设备和企事业数据中心自身所需的\n数据通信接人设备的放置 。 这些用于分界的连接硬件设施在进线间内经过通信缆线交叉转\n接 ， 接人数据中心内 。\n进线间应满足多家接人电信业务经营者的需要 。\n进线间可以没置在主机房内部 ， 也可与主配线 （ MDA) 区合并 。 基于安全目的 ， 进线\n间最好设置在主机房之外 。 根据冗余级别或层次要求的不同 ， 进线间可设置多个 。 在数据\n中心面积非常大的情况下 ， 次进线间就显得非常必要 、 这是为了让进线间尽量与机房设备\n靠近 ， 以使设备之间的连接缆线不超过线路的最大传输距离要求 。\n如果数据中心只占建筑物之中的若干区域 ， 则建筑物进线间 、 数据中心主进线间和可\n选的次进线间的关系如图 7 ． 9 所示若建筑物只有一处外线进口 ， 数据中心主进线间的进\n线也可经由建筑物进线间引人 。\n建\n物\n电信间\n电信间\n电信间\n主配线区\n电信间\n电信间\n大楼设备间\n主进线间\n运营商\n大楼进线间\n运营商\n数据中心\n次进线间\n运营商\n图 7 一 9 进线间 、 数据中心主进线间及次进线间的互通关系\n2 ． 主配线区 (MDA)\n主配线区包括主交叉连接 （ MC ） 配线设备 ， 它是数据中心布线系统的中心配线点 。 当\n设备直接连接到主配线区时 ， 主配线区可以包括水平交叉连接 （ HC ） 的配线设备 。 主配线\n区可以在数据中心网络核心的路由器 、 交换机 、 存储区域网络交换设备和语音交换设备的\n支持下 ， 服务于一个或多个不同地点的数据中心内部的中间配线区 、 水平配线区或设备配\n线区 ， 以及各个数据中心外部的电信间 ， 并为办公区域 、 操作中心和其他一些外部支持区\n域提供服务和支持 。 有时 ， 接人电信业务经营者的通信设备 （ 如通信的传输设施 ） 也被放置\n在该区域 ， 以避免因缆线超出规定传输距离 ， 或考虑数据中心布线系统及通信设备可直接\n与安装于进线间的电信业务经营者的通信业务接人设施实现互通 。 主配线区位于主机房内","pdf_page":227},{"text":"214 、 ※ 京东数据中心构建实战\n部 ， 为提高其安全性 ， 主配线区也可以设置在主机房的一个专属空间内\n应该至少有一个主配线区 。\n3 ． 中间配线区 (IDA)\n每一个数据中心\n可选的中间配线区用于支持中间交叉连接 （ ℃ ） ， 常见于占据多个建筑物 、 多个楼层\n或多个机房的大型数据中心 。 每间房间 、 每个楼层甚至每个建筑物都可以有一个或多个中\n间配线区 ， 并服务一个或多个水平配线区和设备配线区 ， 以及主机房以外的一个或多个电\n作为第二级主干 ， 交叉的配线设备位于主配线区和水平配线区之间 。\n中间配线区可包含有源设备 。\n4 ． 水平配线区 (HDA)\n水平配线区用来服务于不直接连接到主配线区的 HC 设备 。 水平配线区主要包括水平\n配线设备 、 为终端设备服务的局域网交换机 、 存储区域网络交换机和 KVM 交换机 。 小型的\n数据中心可以不没水平配线区 ， 而由主配线区来支持 。 一个数据中心可以有没置于各个楼\n层的主机房 ， 每一层至少含有一个水平配线区 ， 如果设备配线区的水平配线距离超过水平\n缆线长度的限制 ， 可以设置多个水平配线区 。\n在数据中心中 ， 水平配线区为位于设备配线区的终端没备提供网络连接 ， 连接数量取\n决于连接的设备端口数量和线槽通道的空间容量 ， 应该为日后的发展预留空间 》\n5 ， 区域配线区 （ ZDA)\n在大型计算机房中 ， 为了在水平配线区与终端设备之间获得更高的配置灵活性 ， 水平\n布线系统中可以包含一个可选择的对接点 ， 叫作区域配线区 。 区域配线区位于设备经常移\n动或变化的区域 ， 可以采用通过集合点 （ CP ） 的配线设施完成缆线的连接 ， 也可以设置区\n域插座连接多个相邻区域的设备 。 区域配线区不可存在交叉连接 ， 在同一个水平缆线布放\n的路由中 ， 不得超过一个区域配线区 。 区域配线区中不可使用有源设备 。\n6 ． 设备配线区 (EDA)\n设备配线区是分配给终端设备安装的空间 ， 这些终端设备包含各类服务器 、 存储设备 、\n计算机及相关的外围设备等 。 设备配线区的水平缆线端接在固定于机柜或机架的连接硬件\n上 。 每个设备配线区的机柜需设置足够数量的电源插座和连接硬件 ， 使设备缆线和电源线\n的长度减少至最短距离 。\n7 、 电信间\n电信间是数据中心内支持主机房以外的布线空间 ， 包括行政管理区 、 辅助区和支持区 。\n电信间用于安置为支持数据中心的正常办公及操作维护提供本地数据 、 视频 、 弱电和语旨\n通信服务的各种设备 。 电信间一般位于主机房外部 ， 但是如果有需要 ， 它也可以和主配线\n区或水平配线区合并 。 ：","pdf_page":228},{"text":"第 7 章网络与布线系统 ※ 215\n数据中心电信间与建筑物电信间属于功能相同 ， 但服务对象不同的空间 。 建筑物电信\n间主要服务于楼层的配线设施 。\n8 ， 行政管理区\n行政管理区是日常行政管理及客户对托管设备进行管理的场所 ， 包括办公室 、 门厅 、\n值班室 、 盥洗室 、 更衣间和用户工作室等 。 行政管理区可根据服务人员工位数量设置数据\n和语音信息点 、\n9 ． 辅助区\n辅助区是用于电子信息设备和软件的安装 、 调试 、 维护 、 运行监控和管理的场所 ， 包\n括进线间 、 测试机房 、 总控中心 、 消防和安防控制室 、 拆包区 、 备件库 、 打印室 、 维修室\n等区域 。 辅助区可根据工位数量与设备的应用需要设置数据和语音信息点 ， 并且通过水平\n缆线连至电信间 ．\n10 ． 支持区\n支持区是为主机房 、 辅助区提供动力支持和安全保障的区域 ， 包括变配电室 、 柴油发\n电机房 、 电池室 、 空调机房 、 动力站房 、 不间断电源系统用房 、 消防设施用房等 。 支持区\n可以以整个空间的设备机柜 （ 架 ） 或单个设备 （ 台 ） 或控制模块为单位 ， 设置相应的数据和\n语音信息点 ， 并且通过水平缆线连至电信间 。\n数据中心由主机房 、 支持区 、 辅助区和行政管理区等几个相互关联的部分组成 ， 其中\n信息机房的综合布线系统最为关键 。 但数据中心作为一个整体 ， 支持区 、 辅助区和行政管\n理区的综合布线系统也非常重要 ， 它的设计是否合理 ， 直接决定了数据中心运维工程师的\n工作难易程度 。\n7 ， 3 ， 2 数据中心布线系统的拓扑结构\n1. 水平布线\n水平布线采用星型拓扑结构 ， 每个设备配线区的连接端口应通过水平线缆连接到水平\n配线区或主配线区的水平交叉连接配线模块 。 水平布线包含水平线缆 、 端接配线设备 、 设\n备线缆 、 跳线 ， 以及区域配线区的区域插座或集合点 。 在设备配线区的连接端口至水平配\n线区的水平交叉连接配线模块之间的水平布线系统中 ， 不能含有多于一个的区域配线区的\n集合点 ， 信道最多只能存在 4 个连接器件 （ 包括设备配线区信息点 、 集合点及水平交叉连接\n的 2 个模块 ） ， 组成方式如图 7 一 ] 0 所示 。\n为了适应现今的通信业务需求 ， 水平布线系统的规划设计应尽量方便维护和避免以后\n设备的重新安装 ， 同时也应该适应未来的设备和服务变更 。\n不管采用何种传输介质 ， 水平布线系统链路的传输距离不能够超过 90m ， 信道的最大\n距离则不能超过 ] 00m 。 若数据中心不设水平配线区 ， 当设备配线区的有源设备采用光缆直\n接连至主配线区设备时 ， 包含主配线区设备光缆 、 光纤跳线与设备配线区设备光缆在内的","pdf_page":229},{"text":"216 ※ 京东数据中心构建实战\n多模光纤布线信道的最大传输距离不应超过 300m （ 使用 OM4 多模光缆 ， 可将最大传输距\n离延伸到 550m ） ； 当采用 4 对对绞电缆时 ， 布线链路 （ 不包含主配线区设备电缆 、 跳线与设\n备配线区设备电缆 ） 的最大传输距离不应超过 90m ， 信道 （ 包含主配线区设备电缆 、 跳线与\n设备配线区设备电缆 ） 的最大传输距离不超过 100m 。\nEDA\n设备端口\nEDA\n设备端口\nEDA\n设备端口\nEDA\n设备端囗\n水平布线\nZDA\nCP\n水平布线\n水平布线\n水平布线\nMDA 、 IDA 或 HDA\nHC\n图例\n（ ） 交又连接\nO 配线模块\n囗设备端口\n布线\n空间\n图 7 0 典型的星型拓扑水平布线系统图\n如果在配线区使用过长的跳线和设备缆线 ， 则水平缆线的最大距离应适当减小 。 水平\n缆线和设备缆线 、 跳线的总长度应能满足相关的规定和传输性能的要求 。\n基于补偿插人损耗对于传输指标影响的考虑 ， 区域配线区采用区域插座的方案时 ， 水\n平布线系统信道构成如图 7 ． 1 1 所示 。 工作区设备线缆的最大长度由以下公式计算得出 ：\n设备\nHDA\n水平交又连接\nZDA\n区域插座\nEDA\n设备\n图 7 一 11 水平布线系统信道 （ 区域插座 ） 构成\nZ=C— 丆 22m\n22m 是针对使用 24AWG （ 线规 ） 的 UTP （ 非屏蔽电缆 ） 或 STP （ 屏蔽电缆 ） 来说的 ，\n如果采用 26AWG （ 线规 ） 的 STP （ 屏蔽电缆 ） ， 则 Z< 17m （ ：\n式中 ：\nC 一一一是区域配线区线缆 、 设备电缆和跳线的长度总和 ；","pdf_page":230},{"text":"第 7 章\n/ / 一一一是水平线缆的长度 （ H + C 《 100m ） ；\n网络与布线系统\n217\n对于\nD 一一一是跳线类型的降级因子 ， 对于 24AWG-UTP/24AWG-STP 电缆取 0 ． 2 ，\n26AWG-STP 电缆取 0 巧 ；\n/ 一一是区域配线区的信息插座连接至设备线缆的最长距离 ；\n7 ' 一一是水平交叉连接配线区跳线和设备电缆的长度总和 。\n在设置了区域配线区时 ， 水平布线线缆的长度要求如图 7 ． 12 所示 。\n设备线缆或\n水平布线\n设备配线区\n机柜 / 机架\n设备配线区\n机柜 / 机架\n1\n区域配线区\n、 、 就卦长度\n水平配线区\nLAN/SAN/KVM\n交换机\n图 7 刁 2 水平布线线缆长度示意图\n对于设备配线区内相邻或同一列的机架或机柜内的设备之间 ， 允许点对点布线连接 ，\n连接线缆长度不应大于巧 mo\n实际上 ， 在数据中心中 ， 随着 40G 和 ] 00G 网络的应用 ， 对绞电缆的长度已规定不超\n过 30m 。\n承担数据业务的水平子系统应采用 0M3 / 0M4 多模光缆 、 单模光缆或 6A 类及以上对绞\n电缆 ， 传输介质各组成部分的等级应保持一致 ； 两芯的光纤在布放时 ， 光纤适配器应采用\nLC 接口 ； 12 芯及以上的光缆主干或水平布线系统宜采用多芯 MPO/MTP 预端接系统 ； 存储\n网络的布线系统宜采用多芯 MPO/MTP 预端接系统 。\n2 ． 主干布线系统\n主干布线采用星型拓扑结构 ， 为主配线区 、 中间配线区 、 水平配线区 、 进线间和电信\n间之间的连接 。 主干布线包含主干缆线 、 主交叉连接 、 中间交叉连接及水平交叉连接配线\n模块 、 设备缆线以及跳线 。 主干布线系统的信道的组成方式如图 7 ． 1 3 所示 。\n0 ） 主干布线设计同样应满足在寿命周期内 ， 不增加新的布线就能适应业务要求的增\n长及系统设施的变更 。 每个水平配线区的水平交叉连接的配线模块直接与主配线区的主交\n叉连接配线模块或中间配线区的中间交叉连接配线模块相连时 ， 不允许在缆线的路由中存\n在交叉连接 。\n（ 2 ） 允许水平配线区 （ HDA) 之间通过主干缆线互连 ， 这种互连是非星型拓扑结构的 ，\n作为主配线区和水平配线区之间的主干连接路由的冗余备份 ， 或用于支持某些旧有应用时","pdf_page":231},{"text":"218 ． ※ 京东数据中心构建实战\n避免距离超长的问题 。\n水平配线区\n主十布线一一\n水平配线区\n中间配线区\n主十布线主十布线 ．\n中间配线区\n主十布线\n水平配线区\n电信间\n主配线区\n水平配线区\n水平配线区\n接人间\n图 7 ． 13 典型的星型拓扑主十布线系统图\n（ 3 ） 为了避免进线电路超过最大长度限制的要求 ， 允许在水平交叉连接和次进线间之\n间设置互连布线路由 。\n主干缆线最长支持的传输距离与网络应用及采用何种传输介质有关 ， 主干缆线和设备\n缆线 、 跳线的总长度应能满足相关的规定和传输性能的要求 。 为了缩短布线系统中缆线的\n传输距离 ， 一般将主交叉连接设置在数据中心的中间位置 。 超出这些距离限制要求的布线\n系统可以增加中间配线区 ， 或将其拆分成多个主机房分区 ， 每个分区内的主干缆线长度都\n应能满足标准的要求 。 分区间的互联不属于本文定义范畴 ， 可以参照广域网中布线系统缆\n线连接的应用情况 。\n表 7 刁为各类线缆针对不同网络应用的最大长度限制 ：\n表 7 ． 3 各类线缆针对不同网络应用的最大长度\nIOGBASE-T\nIOGBASE-T\nIOGBASE-T\n丨 OGBASE-T\n10GBASE-CX4\n丨 OGBASE-SX\nIOGBASE-SX\nI OGBASE-SX\nIOGBASE-SX\n传输介质\n双绞线\n双绞线\n双绞线\n双绞线\n同轴\n62 巧多模\n62 巧多模\n50 多模\n50 多模\n类别\n6 类或 E 级 UTP\n6A 类或 EA 级 UTP\n6A 类或 EA 级 F/UTP\nF 或 FA 级 （ 屏蔽 ）\n无\n160 巧 00MHz ' km\n200 巧 00MHz “ km\n500 巧 00MHz · km\n2000 巧 00MHz · km\n最长距离\n最长 37m\n100m\n00m\n100m\n10 一 ] 5m\n28m\n28m\n86m\n300m\n850nm\n850nm\n850nm\n850nm","pdf_page":232},{"text":"第 7 章\n网络与布线系统\n· ： · 219\n（ 续 ）\n类\nIOGBASE-LX\n| OGBASE-EX\nI OGBASE-LRM\n10GBASE-LX4\n10GBASE-LX4\n传输介质\n单模\n单模\n所有多模\n所有多模\n单模\n别\n最长距离\n10km\n40m\n220m\n300m\n10km\n丨 3 ] 0nm\n巧 50nm\n丨 300nm\n1300nm\n1 3 ] ()nm\n同水平布线系统一样 ， 主干布线系统也应采用 OM3/OM4 多模光缆 、 单模光缆或 6A 类\n及以上对绞电缆 ， 传输介质各组成部分的等级应保持一致 ； 两芯的光纤在布放时 ， 光纤适配器\n应采用 LC 接口 ； 12 芯及以上的光缆主干或水平布线系统宜采用多芯 MPO/MTP 预端接系统 。\n主十布线系统应采用冗余配置二\n3 ， 支持空间的布线设计\n行政管理区域应按照 GB 503 1 1 一 20 ] 6 《 综合布线系统工程设计规范 》 实施布线 ， 所有\n水平线缆连至数据中心电信间 。\n辅助区的测试机房 、 监控控制台和打印室需要比标准办公工作区配置更多的信息插座\n和铺设更多的线路 。 可咨询用户方和相关技术人员来确定具体的数量 。 此外 ， 监控中心的\n大量显示设备 （ 如监视器和电视机 ） 也需要数据网络接口 。\n支持区的配电室 、 柴油发电机房 、 UPS 室 、 电池室 、 空调机房 、 动力站房 、 消防设施\n用房 、 消防和安防控制室等 ， 房内至少需要设置一个电话信息点 ， 另外机电室需要至少一\n个数据网络接口以连接设备管理系统 。\n支持空间各个区域的信息插座的数量确定可参照图 7 4 。\n行政管理区\nIT I D\n辅助区\n月 ×\n至主配线区\n服务数据中心支持\n空间的电信间\n支持区巨\n图 7 ． ] 4 支持空间各个区域信息插座分布图\n4 ． 基础的数据中心布线架构\n一个基础的数据中心包含单一的进线间 、 一个或多个电信间 、\nHDA ， 基础的数据中心布线架构如图不巧所示 。\n持\n一个 MDA 、\n和几个","pdf_page":233},{"text":"220\n京东数据中心构建实战\n接人运营商\n办公室 ， 操作中心\n支持空间\n水平布线 ：\n进线间\n主干布线\n主配线区\n电信间\n水平配线区\n水平布线\n区域配线区\n水平布线\n设备配线区\n： 布线\n水平配线区\n接人运营商\n主机房\n主干布线\n水平配线区\n水平配线区\n水平布线\n水平布线\n水平布线\n设备配线区\n设备配线区\n设备配线区\n图 7 ． 巧基础的数据中心布线结构图\n5 ． 简化的数据中心布线结构\n当布线规模小到一个机柜或机架时 ， 主交叉连接和水平交叉连接可以在单独的 M DA 中\n合并 ， 在简化的数据中心布线结构中 ， 也可以将支持区的布线和接人间都合并到 MDA 中 。\n简化的数据中心拓扑如图 7 刁 6 所示 。\n办公室 ， 操作中心年布线\n支持空间\n区域配线区\n水平布线 ：\n没备配线区\n接人运营商\n计算机房 。\n主配线区\n水 ：\n平 ：\n布 ：\n线 ：\n设备配线区\n图 7 ． 16 简化的数据中心布线结构图\n6 ， 分布式数据中心拓扑\n大型数据中心或分布在多个楼层和多个区域的数据中心 ， 可以设置 IDA 进行中间交叉","pdf_page":234},{"text":"第 7 章网络与布线系统 ※ 221\n连接 。 根据需要 ， 一个区域可以设置多个 IDAc 分布式数据中心布线结构如图 7 刁 7 所示 。\n如果数据中心的面积过大 ， 或者存在较为分散的办公室和支持区 ， 可以设置多个弱\n电间 。\n一个超大型的数据中心需要更多的接人间 。 图 7 7 显示了具有多个接人间和 IDA 的布\n线拓扑 。 其中 ， 主接人间不能直接和 IDA 和 HDA 连接 。 一些超大型数据中心因线路的长\n度限制 ， 应需要额外的进线间 ， 在此情况下 ， 次进线间可直接连线至中间配线区 IDA 和水\n平配线区 HDA 以解决线路超长问题 。\n办公室 ， 操作中心\n支持空间\n水平布线\n接人运营商\n进线间\n主干布线\n主 ： 干布线主配线区\n电信间\n主十布线\n接人运营商\n进线间\n主干布线\n主干布线\n主干布线\n中间配线区\n主十布线主干布线\n机 ：\n水平配线区\n： 水平布线 ：\n区域配线区\n： 水平布线 ．\n： 设备配线区\n中间配线区\n主干布线主干布线\n水平配线区\n水平布线 《\n设备配线区\n水平配线区\n水平布线三\n设备配线区\n水平配线区\n水平布线\n设备配线区\n水平配线区\n水平布线 。\n设备配线区\n图 7 · 17 分布式数据中心布线结构图\n7 ， 4 不同的网络架构对布线方式的影响\n7 ． 4 ． 1 EoR/MoR 和 TOR\n根据网络交换机与配线设备设置的位置不同 ， 网络列头柜可以设置于列头 (EoR) 、 列\n中 （ MoR), 网络设备也可以设置在机柜顶部 （ ToR) 等 。 这些方法主要取决于服务器的种\n类 、 数量及网络架构 。\n1 ． End-0f-Row/EOR\nEoR 是最传统的方法 ， 接人交换机集中安装在一列机柜端部的机柜内 ， 通过水平缆线\n以永久链路方式连接设备柜内的主机 ／ 服务器 / 小型机设备 。 EoR 对设备机柜需要敷设大量\n的水平缆线连接到交换机 ， 布线的成本会提高 ， 布线通道中敷设大量的数据缆线也会降低","pdf_page":235},{"text":"222 ※ 京东数据中心构建实战\n机柜的进风量 ， 影响冷却效果 。 连接关系如图 7 刁 8 所示 。\nlll 到 lll 的\n配线架\n《 lll 到的\n配线架\n光纤\n大量桥架中的水平布线\n配线架\n服务器\n服务器\n铜缆\n配线架\n服务器\n服务器\n图 7 一 ] 8 End-of-Row/EoR 设置方案\n2 ． MiddIe-0f-Row/MoR\nMoR 的基本概念与 EoR 一样 ， 都是采用交换机来集中支持多个机柜设备的接人 。 从\n图 7 刁 9 可以看出 ， 二者的主要区别在于摆放列头机柜的位置 ， MoR 是将其放在每一列机柜\n的中间 。 MoR 的设置方式可以使得缆线从中间位置的列柜向两端布放 ， 降低缆线在布线通\n道出人口的拥堵现象 ， 并减少缆线的平均长度 ， 也适合实施定制长度的预端接系统 ， 而且\n对布线机柜内配线设备的交叉连接和管理比 EoR 更方便 。 连接关系如图 7 刁 9 所示 。\n减少桥架中水平布线的数\n配线架\n配线架\n服务器\n交换机\n&llllllll\n配线架\n交换机\n铜缆\n配线架\n服务器\n交换机\n服务器\n图 7 9\nM iddle-of-Row/MoR 设置方案","pdf_page":236},{"text":"第 7 章\n3 ． Top-of-Rack/ ToR\n网络与布线系统 ※ 223\n典型的 ToR 配置是将 1 U 高度的接人层交换机放在每一个设备区机柜顶部 ， 通过对绞\n电缆或光缆以永久链路方式连接至水平配线区配线设备 ， 而机柜内的所有服务器通过设备\n缆线直接连接到 ToR 交换机 。 这样做的好处是 ， 每一个机柜可以通过交换机的上联端口以\n较少的光缆纤芯数量连接到水平配线区 ， 对绞电缆主要用于机柜内设备之间的连接 。 针对\nIOG 端口的服务器 ， 机柜内可采用专用高速光 ／ 电缆设备缆线在交换机和服务器之间建立互\n联 ： 但是 ， 有可能服务器的数量不足以使交换机的端口完全得到利用 ， 造成交换机网络资\n源的浪费 。 另外也会使布线系统的管理方式更为分散 ， 不像 EoR/MoR 那样集中 。 连接关系\n如图 7 · 20 所示 。\n配线架\n《 接入交换机\n接入交换机\n服务器\n服务\n器\n7 ． 4 ． 2 刀片式服务器\n配线架\n光\n配线架\n铜缆\n所有铜缆都在柜内\n配线架\n接入交换机\n接入交换机\n服务器\n服务器\n服务器\n图 7 ． 20 Top-of-Rack/ ToR 设置方案\n利用刀片服务器的整合能力 （ 如 Ethernet 、 Fiber Channel. InfiniBand) ， 在服务器内\n部设置交换机 ， 以汇聚刀片服务器的缆线 ， 降低出线量 。 这样对绞电缆数量会大量地减\n少 。 但目前能支持整合刀片服务器的交换机不是很多 ， 设计的选择和余地较少 ： 连接关系见\n图 7 · 21 、\n7 ． 4 ， 3 模块化 POD 方案\n模块化 POD 是一组多功能的机柜 ， 可优化供电 、 冷却和布线技术的效能 。 POD 设计可\n根据需求缩放 ， 并能够方便地重复 。\nPOD 中的布线一般采用 ToR 结构 ， 在服务器和机柜顶部交换机之间 ， 采用 10G Base-T\n对绞电缆布线支持单元内的输人 / 输出连接 。 在机柜内或服务器机柜组内仅需要少量光纤连","pdf_page":237},{"text":"224 ※ 京东数据中心构建实战\n接来延伸到汇聚层 。 这种设计有助于减少交换机的数量 ， 节省数据中心机架空间 ， 同时降\n低基建成本和运营成本 。\n配线架\n1 刀片交换\n刀片务器\n！ 刀片交换\n刀片服务器\n配线架\n光\n配线架\n配线架\n刀片交换\n刀片服务器\n刀片交换\n刀片服务器\n图 7 ． 21 刀片式服务器整合方案\n以上几种网络组网方式导致的水平配线区至设备配线区的水平布线系统所采用的器件\n和缆线数量都大不相同 ， 所以需要先确定交换机的设置位置 ， 然后再决定水平布线系统的\n设计方案 。\n7 ， 5 产品分析与应用技术要点\n承载数据中心布线系统的产品种类繁多 ， 对布线产品进行选择时 ， 应考虑系统的模块\n化架构 ， 做到简单灵活 、 可操作性和实用性强 。 同时 ， 应具备足够的扩充空间 ， 能够支持\n未来技术的发展 。 应根据数据中心的规模和网络的吞叶量 ， 选择合适的供货商和产品配置 。\n7 ， 5 ， 1 线缆\nTIA-942 布线标准认可多种介质类型 ， 用以支持广泛的网络应用 。 但是建议新建数据中\n心尽量采用支持高传输带宽的布线介质 ， 以最大化地适应未来网络的传输能力 ， 保持基础\n布线系统的使用寿命 。\nTIA-942 标准推荐使用的布线传输介质有如下几种 。\n1 ． 100 欧姆平衡双绞线\n建议 6 类 /E 级 ()B 5031 ] 一 2007 ） 、\n6A 类 /EA 级 (ANSI/TIA/EIA 巧 68．B，2·10， 巧 0 /\nIECI ： 2008 ） 或 F/FA 级 （ GB 50311 一 ． 2007 ， ISO/IECI 1801 ： 2008 ） 。 GB 50174 一一 2m7 《 数\n据中心设计规范 》 中对双绞线的建议是 \"6A 类及以上对绞电缆 \" 。 6A 类线缆由 ANSI/TIA-","pdf_page":238},{"text":"第 7 章网络与布线系统 ※ 225\n568 ℃ 、 2 标准定义 ， 可以支持 ] 0Gb/s 的传输速率和 ] 00m 的传输距离 。 其支持的带宽达到了\n500MHz ， 远高于六类布线的 250MHzo 6A 类网线由包含 4 个线对的双绞线和 RJ45 水晶头\n组成 ， 可以完全向后兼容六类 、 超五类等双绞线 。 据估计 ， 6A 类线缆可以满足未来至少 1 0\n年的网络布线需求 。\n2 ． 多模光缆\n62 ． 5 / 丨 25 m 或 50 / 125 m （ ANSI/TIA/EIA 巧 68一B，3 ） ， 建议选用 50 / 125 m ， 850nm 工\n作波长的激光优化多模光缆 （ ANSI/TIA/EIA 巧 68．B&] ） 。 TIA-942—2014B 标准不再支持\n0M00M2 光纤的使用 ， 最低光介质要求为 OM3 ， 推荐使用 OM4 光纤 ： ： 相比 OM3 ， 目前\n0M4 的优势还未充分显现 ， 未来的技术有望使得 OM4 的卓越性能被全部利用起来 。\n数据中心标准的光纤接口类型是支持 2 芯光纤的 LC 接口和支持多芯光纤的 MTP/MPO\n接口 。 MTP 接头是精度和性能指标更高的 MPO 接头 。 MPO 接头有 12 芯或 24 芯多种规格 ，\n比较常见的是 1 2 芯结构 ， 它对应了 IEEE 所颁布的 40Gb E 和 100GbE 标准 ， 在多芯的多模\n光纤上进行并行传输 。\n3 ， 单模光缆 （ ANSI/TIA/EIA-568-B.3 ）\n目前在通信网络中最常用的单模光纤是 G ． 652 、 G ． 655 和 G ． 656 ， 如表 7 ． 4 所示 。\nIEC 分类编号\nB 上 2\nB2\nB4\n表 7 ． 4 通信光纤名称编号表\n光纤名称\n非色散位移单模光纤\n截止波长位移单模光纤\n波长扩展的非色散位移单模光纤\n色散位移单模光纤\n非零色散位移单模光纤\nITU-T 建议编号\nG ． 652A ， B\nG ． 654\nG ． 652C\nG ． 653\nG ． 655\n除以上介质外 ， TI A 一 942 认可的同轴介质为 75 0 （ 型号是 734 和 735 ） 同轴电缆 （ 符合\nTelcordiaGR-139-CORE) 及同轴连接头 （ ANSIT1.404 ） 。 这些电缆和连接头建议用于支持\nE-I 及 E-3 传输速率接口电路 。\n7 ， 5 ． 2 机柜和机架\n数据中心的机柜和机架是 IT 设备的物理承载 。\n机架是一种框架式的承载体 ， 相对于机柜 ， 机架呈现一种开放式的结构 ， 没有前\n后门和侧板 ， 一般分为二立柱和四立柱两种 。 机柜为封闭式结构 ， 一般用于安装网络设\n备 、 服务器和存储设备等 ， 也可以安装配线设备 ， 有 600 × 600 、 600 × 800 、 600 × 900 、\n600 × 1000 、 600 × 1200 、 800 × 800 、 800 × 1000 、 800 × 1200 等规格 。 宽度为 600mm 的机\n柜没有垂直线槽 ， 一般用于安装服务器设备 ； 宽度为 800mm 的机柜两侧有垂直线槽 ， 适合","pdf_page":239},{"text":"226 ※ 京东数据中心构建实战\n跳线较多的环境 ， 一般作为配线柜和网络柜 。 标准的机架和机柜安装空间通常为 42U ， 也\n有一些超过 42U 的特殊应用需求 ， 通常建议在实际使用时选择标准四英斗宽 42U 的机柜 /\n机架 ， 以便于设备上架或在顶部安装连接硬件 。\n机柜 、 机架的构成如图 7 一 22 所示 。\n图 7 一 22 机柜 、 机架构成图\n机柜深度应该足够安放服务器 、 交换机等 IT 设备 ， 包括在设备前面和后面预留足够的\n布线空间 、 装有方便走线的线缆管理器 、 电源插座 、 接地装置和电源线 。 为确保充足的气\n流 ， 机柜深度或宽度至少比设备最深部位多巧 0mm （ 6 in ） 。\n7 ． 5 ． 3 配线架\n模块化的配线架可以灵活配置机柜和机架单元空间内的端接数量 ， 既减少端口浪费又\n便于日后的维护变更 。 配线架的构成如图 7 ． 23 所示 。\n！ 00 ． 0 ！ 00000\n图 7 ． 23 模块化配线架示意图\n常用的配线架 ， 通常在 IU 或 2U 的空间可以提供 24 个或 48 个标准 RJ45 接口 ， 而使\n用高密度配线架可以在同样的机架空间内获得高达 48 个或 96 个标准的 RJ45 接口 ， 从而大\n大提高了机柜的使用密度 ， 节省了空间 。 高密度配线架的构成如图 7 ． 24 所示 。\n过到到的 0 到到的 0 到生到过的过的 0 到的过苤过到到伺\n图 7 ． 24 模块化高密度配线架示意图\n角型配线架允许线缆直接从水平方向进人垂直的线缆管理器 ， 而不需要水平线缆管理","pdf_page":240},{"text":"第 7 章\n器 ， 从而增加了机柜的密度 ， 可以容纳更多数量的信息点 。 、\n角型高密度配线架的构成如图 7 ． 25 所示 。\n图 7 ． 25 角型配线架示意图\n网络与布线系统\n227\n凹型配线架主要应用于需要在服务器机柜背部进行配线的情况 ， 配线架向下凹陷 ， 从\n而即使关闭服务器机柜的背板 ， 也不会压迫到任何的跳线 ， 且方便维护操作人员快捷地接\n人整个配线界面凹型高密度配线架的构成如图 7 6 所示 。\n图 7 ． 26 凹型配线架示意图\n机柜内的重直配线架能够充分利用机柜空间 ， 不占用机柜内的安装高度 。 在机柜侧面\n可以安装多个铜缆或者光缆配线架 ， 它的好处是可以节省机柜空间 ， 减少跳线的弯曲和更\n方便地插拔跳线 。\n高密度的光纤配线架 ， 配合高密度的小型化光纤接口 ， 可以在 ] U 空间内容纳至少 48\n芯光纤 ， 并具备人性化的抽屉式或翻盖式托盘管理和全方位的裸纤固定及保护功能 ： ： 更可\n配合光纤预端接系统做到即插即用 ， 节省现场施工时间 。 光纤高密度配线架的构成如\n图 7 一 27 所示\n0\n0\n0\n图 7 · 27\n7 ． 5 ． 4 线缆管理器\n高密度光纤配线架示意图\n通过水平线缆管理器和垂直线缆管理器实现对机柜或机架内空间的整合 ， 提升线缆管","pdf_page":241},{"text":"228 ※ 京东数据中心构建实战\n理效率 ， 使系统中杂乱无章的设备线缆与跳线的管理得到很大的改善 。 水平线缆管理器主\n要用于容纳内部设备之间的连接 ， 有 1 U 和 2U 、 单面和双面 、 有盖和无盖等不同结构组合 ，\n线缆可以从左右 、 上下出人 ， 有些还具备前后出人的能力 。 垂直线缆管理器分机柜内和机\n柜外两种 。 内部的垂直线缆管理器主要用于管理机柜内部设备之间的连接 ， 一般配备滑槽\n式盖板 ； 机柜外的垂直线缆管理器主要用于管理相邻机柜设备之间的连接 ， 一般配备可左\n右开启的铰链门 。 线缆管理器的构成如图 7 ． 28 所示 。\n图 7 ． 28\n7 ． 5 ． 5 设备线缆与跳线\n线缆管理器示意图\n数据中心通过设备线缆与跳线实现端口之间的连接 。 设备线缆与跳线可采用铜缆或光\n纤 。 它们的性能指标应满足相应标准的要求 。\n光 、 电设备线缆与跳线应和水平或主干光 （ 电 ） 缆的等级保持一致 ， 还应与网络设备 、\n配线设备端口连接硬件的等级保持一致 ， 并且能够互通 。\n在端口密集的配线和网络机柜与机架上 ， 可以使用高密度的铜缆和光纤跳线 。 这些跳\n线通过对传统插拔方式或接口密度的重新设计 ， 在兼容标准化插口的前提下提高了高密度\n环境的插拔准确性和安全性 。 线缆跳线的构成如图 7 ． 29 所示 。\n图 7 ． 29\n线缆跳线构成示意图\n7 ， 5 ， 6 预端接系统\n预端接系统是一套高密度 、 由工厂端接 / 测试的 、 符合标准的模块式连接解决方案 。 预","pdf_page":242},{"text":"第 7 章网络与布线系统 ※ 229\n端接系统包括配线架 、 模块插盒和经过预端接的铜缆和光缆组件 。 预端接系统可以提供可\n靠的质量和性能 ； 基于模块化设计的系统允许安装者快速便捷地连接系统部件 ， 实现铜缆\n和光缆的即插即用 ， 降低系统安装的成本 ； 当移动大数量的线缆时 ， 预端接系统可以减少\n移动所带来的风险 ； 预端接系统在接口 、 外径尺寸等方面具有的高密度优点节省了大量的\n空间 ， 在网络连接上具有很大的灵活性 ， 使系统的管理和操作都非常方便 。 预端接系统的\n构成如图 7 到 0 所示 。\n图 7 一 30 预端接系统构成示意图\n7 ． 5 ． 7 走线通道\n数据中心包含高度集中的网络和设备 ， 在主配线区 、 水平配线区和设备配线区之间需\n要敷设大量的通信线缆 ， 合理地选用走线方式显得尤为重要 。 数据中心内常见的布线通道\n产品主要分为开放式和封闭式两种 。 在早期的布线设计中 ， 多采用封闭式的走线通道方式 ，\n随着数据中心布线对方便 、 快捷 、 易于升级以及能耗等多方面的要求不断提高 ， 现在国际\n上采用开放式的布线通道已经越来越普遍 。\n1. 开放式桥架\n金属网格式电缆桥架由纵横两向钢丝组成 ， 电缆桥架的结构为网格式的镂空结构一\n这种开放式桥架具有结构轻便 、 坚固稳定 、 散热好 、 安装简便 、 线缆维护升级方便等优\n点 ， 更提高了安装线缆的可视性 ， 辨别容易 。 可以安装在地板下或机柜 ／ 机架顶部或吊\n顶内\n开放式桥架主要分为网格式桥架 、 梯架和穿孔式桥架等几大类 。\n2 ． 封闭式线槽\n封闭式桥架主要有 ： 槽式电缆桥架 、 托盘式电缆桥架 、 梯级式电缆桥架 、 大跨距电缆\n桥架 、 组合式电缆桥架 、 阻燃玻璃钢电缆桥架 、 抗腐忡铝合金电缆桥架等 。\n3 ． 光纤专用槽道\n光纤槽道就是专门为布放软光纤而准备的走线槽 。 材质一般分为阻燃工程塑料 、 铝合\n金 、 钢制几种 ， 宽度为 120mm 、 200mm 、 240mm 、 300mm 、 340mm 、 400mm ， 高度一般为\n100mm, 一般是室内机房布线使用 。 槽体及出纤口等其他配件采用优质阻燃材料 ， 整体性","pdf_page":243},{"text":"230 ． ※ 京东数据中心构建实战\n好 ， 安装简单 ， 转角处有圆角保护 ， 确保光纤过弯半径大于 4()mm; 出纤口为阻燃塑料加工\n而成 ， 带圆角保护 ， 可在槽体任意移动 ， 方便光纤在合适位置下纤 ·\n4 ． 通道设计\n在防静电地板下布线时 ， 走线通道可以分开设置 ， 进行多层安装 ， 线槽高度不宜超过\n巧 ()mm ， 与其他的地下设备管线 （ 如空调 、 消防 、 电力等 ） 相协调 ， 并作好相应防护措施\n采用上走线方式时 ， 走线通道顶部距吊顶或其他障碍物不应小于 300mm ； 通道宽度不宜\n小于 100mm ， 高度不宜超过巧 0mm ； 通道内横断面的线缆填充率不应超过 50 ％ ； 为了方便\n管理 ， 最好将铜缆线路和光纤线路的线槽分开敷没 ， 这样做还可以避免损坏线缆直径较小\n的光缆 。\n照明灯具和灭火装置的喷头应当放在走线通道之间 ， 不能直接放在通道的上面 。 机房采\n用有管网的气体灭火系统时 ， 电缆桥架应安装在灭火气体管道上方 ， 不阻挡喷头 ， 不阻碍气体 。\n上走线通道可以采取吊装方式 ， 也可以固定在机柜顶部 。 主机房布线系统中的铜缆与\n电力电缆或配电母线槽之间的最小间距应根据机柜的容量和线缆保护方式确定 。\n表 7 巧铜缆与电力电缆或配电母线槽最小间距列表\n机柜容量 /kV ． A\n5\n> 5\n铜缆与电力电缆的敷设关系\n铜缆与电力电缆平行敷设\n有一方在金属线槽或钢管中敷设 ，\n或使用屏蔽铜缆\n双方各自在金属线槽或钢管中敷设 ，\n或使用屏蔽铜缆\n铜缆与电力电缆平行敷设\n有一方在金属线槽或钢管中敷设 ，\n或使用屏蔽铜缆\n双方各自在金属线槽或钢管中敷没 ，\n或使用屏蔽铜缆\n铜缆与配电母线槽的敷设关系\n铜缆与配电母线槽平行敷设\n铜缆在金属线槽或钢管中敷设 ，\n或使用屏蔽铜缆\n铜缆与配电母线槽平行敷设\n铜缆在金属线槽或钢管中敷没 ，\n或使用屏蔽铜缆\n7 ． 5 ． 8 配线设备安装设计\n1 ， 预端接系统安装设计\n预端接系统可以用于水平配线区一一一设备配线区 ， 也可以用于主配线区\n最小间距 /mm\n300\n巧 0\n600\n300\n巧 0\n水平配线\n区 。 预端接系统的设计关键是准确定位预端接系统两端的安装位置以定制合适的线缆长度 ，\n包括配线架在机柜内的 U 位和端接模块在配线架上的端口位置 。\n2 ． 机架线缆管理安装设计\n在进线间 、 主配线区和水平配线区 ， 在每对机架之间和每列机架两端安装垂直线缆管\n理器 ， 垂直线缆管理器宽度至少为 83mm （ 3 ． 25in ） 。 在单个机架摆放处 ， 垂直线缆管理器\n至少巧 ()mm （ 6in) 宽 。 两个或多个机架一列时 ， 在机架间考虑安装宽度 250mm （ l()in) 的","pdf_page":244},{"text":"第 7 章网络与布线系统 231\n垂直线缆管理器 ， 在一排的两端安装宽度为巧 0mm （ 6in ） 的垂直线缆管理器 。 线缆管理器\n要求从地面延伸到机架顶部 。\n在进线间 、 主配线区和水平配线区 ， 水平线缆管理器要安装在每个配线架上方或下方 ，\n水平线缆管理器和配线架的首选比例为 1 ： 以\n线缆管理器的尺寸和线缆容量应按照 50 ％ 的填充度来设计 。\n管理 6A 类及以上级别线缆和跳线 ， 宜采用在高度或深度上适当增加理线空间的线缆管\n理器以满足其最小弯曲半径要求 。 机架线缆管理器的组成如图 7 ． 3 1 所示 。\n图 7 ． 31 机架线缆管理器组成示意图\n在放置光纤配线单元的机柜或机架中 ， 线缆管理器不仅要满足线缆管理的容量要求 ，\n还必须满足光纤的最小弯曲半径要求 《\n7 ． 5 ． 9 标签标识\n布线标签标识系统的实施是为了给用户往后的维护和管理带来最大的便利 ， 提高其管\n理水平和工作效率 ， 减少网络配置时间 。 标签标识系统包括三个方面 ： 标识分类及定义 、\n标签和建立文档 。\n数据中心内的电缆 、 光缆 、 配线设备 、 端接点 、 接地装置 、 敷设管线等组成部分均应\n给定唯一的标识符 。 标识符应采用相同数量的字母和数字等标明 ， 按照一定的模式和规则\n来进行 。\n所有需要标识的设施都要有标签 。 建议按照 “ 永久标识 \" 的概念选择材料 ， 标签的寿\n命应能与布线系统的设计寿命相对应 。 建议标签材料符合 UL969 （ 或对应标准 ） 认证以达到\n永久标识的保证 ， 同时建议标签要能达到环保 RoHS 指令的要求 。 从结构上可分为粘贴型\n标签和插人型标签 ， 所有标签应保持清晰和完整 ， 并满足环境的要求 。 标签应打印 ， 不允\n许手工填写 ， 应清晰可见 、 易读取 。 特别强调的是 ， 标签要能够经受环境的考验 ， 比如潮\n湿 、 高温 、 紫外线 ， 应该具有与所标识的设施相同或更长的使用寿命 。 聚酯或聚烯烃等材\n料通常是最佳的选择 。\n连接硬件标签主要指配线架标识 、 面板标识和其他一些平面表面标识 。 按照打印机类\n型可以分为三个大类 ， 这三个大类的标签系统分别对应激光 / 喷墨打印机 、 热敏式打印机和","pdf_page":245},{"text":"※ 京东数据中心构建实战\n232\n针式打印机 。 在布线系统中 ， 常用的标签类型为激光 / 喷墨打印机标签和热敏打印机标签 。\n连接硬件的标签材料主要使用聚酯或聚烯烃 。 根据需要标识的硬件类型和要求 ， 可以\n选择黏性标签或非黏性标签 。\n完成标识和标签之后 ， 要对所有的管理设施建立文档 。 文档应采用计算机进行文档记\n录与保存 ， 简单且规模较小的布线工程可按图纸资料等纸质文档进行管理 ， 并做到记录准\n确 、 及时更新 、 便于查阅 ， 文档资料应汉化 。\n7 ． 5 ． 10 标识设计\n数据中心布线的系统化和管理是相当必要的 。 数 T ． 米的线缆在数据中心的机架和机柜\n间穿行 ， 必须精确地记录和标注每段线缆 、 每个设备和每个机柜 / 机架 。\n在布线系统设计 、 实施 、 验收 、 管理等几个方面 ， 定位和标识则是提高布线系统管理\n效率 ， 避免系统混乱所必须考虑的因素 ， 所以有必要将布线系统的标识当作管理的一个基\n础组成部分从布线系统设计阶段就予以统筹考虑 ， 并在接下去的施工 、 测试和完成文档环\n节按规划统一实施 ， 让标识信息有效地向下一个环节传递 。\n1 ． 机柜 / 机架标识\n在数据中心中 ， 机柜和机架的摆放和分布位置可根据架空地板的分格来布置和标识 ，\n依照 ANSI/TIA/EIA-606-A 标准 ， 在数据机房中必须使用两个字母或两个阿拉伯数字来标识\n每一块 600mm × 600mm 的架空地板匚在数据中心计算机房平面上建立一个坐标系网格\n图 ， 以字母标注 ' 轴 ， 以数字标注丫轴 ， 确立坐标原点 。 机架与机柜的位置以其正面在网\n格图上的坐标标注如图 7 ． 32 所示 。\n攴轴\n0\nAA AB AC AD AE AF AG AH AI AJ AK AL AM AN AOAP AQ AR AS AT AU AV AW AX AY AZ BA BB\n4 。 諶詢别 “ 生笾过噁总息 00\n0 到 0 能 0 过 0 巛过 0 到过到的的 00 0 噁的过\n机架 / 机柜\n08\n12\n图 7 一 32 机柜坐标标注示意图","pdf_page":246},{"text":"第 7 章网络与布线系统 ※ 233\n所有机架和机柜应当在正面和背面粘贴标签 。 每一个机架和机柜应当有一个唯一的基\n于地板网格坐标编号的标识符 。 如果机柜在不止一个地板网格上摆放 ， 通过在每一个机柜\n上相同的拐角 （ 例如 ， 右前角或左前角 ） 所对应的地板网格坐标编号来识别 。\n在有多层的数据中心里 ， 楼层的标志数应当作为一个前缀增加到机架和机柜的编号\n中去 。\n例如 ， 上述在数据中心第三层的 AJ05 地板网格的机柜标为 3AJ05 。\n一般情况下 ， 机架和机柜的标识符可以为以下格式为 nnXXYY ， 其中 nn 为楼层号 ，\nXX 为地板网格列号 ， YY 为地板网格行号 。\n在没有地板的机房里 ， 也可以使用行数字和列数字来识别每一个机架和机柜 ， 如图 7 刁 3\n所示 。\nA01 A02 A03 A()4 A05 A06 A07 A08 A09 AIO A 凵 .A12\nA 行\nBOI B02 B03 B()4 B05 B06 B07 B08 B09 BIO B11 BI 2\nB 行\n图 7 ． 33 机柜行 / 列标注示意图\n2 ． 配线架标识\n配线架的编号方法应当包含机架和机柜的编号以及该配线架在机架和机柜中的位置信息 。\n在决定配线架的位置时 ， 水平线缆管理器不计算在内 。 配线架在机架和机柜中的位置可以自\n上而下用英文字母表示 ， 如果一个机架或机柜有不止 26 个配线架 ， 需要两个特征来识别 。\n3 ． 配线架端口的标识\n用两个或三个特征来指示配线架上的端口号 。 比如 ， 在机柜 3AJ05 中的第二个配线架\n的第四个端口可以被命名为 3AJ05 ． B04 。\n一般情况下 ， 配线架端口的标识符可以为以下格式为 nnXXYY-A-mmm ， 具体含义 ： nn\n为楼层号 ； xx 为地板网格列号 ； YY 为地板网格行号 ； A 为配线架号 （ A-z, 从上至下 ） ；\nmmm 为线对 ／ 芯纤 / 端口号 。\n4 ， 配线架连通性的标识\n配线架连通性管理标识为 p o 叩 2 ， 其中 ： pl 为近端机架或机柜 、 配线架次序和端口\n数字 ， p2 为远端机架或机柜 、 配线架次序和端口数字 。\n为了简化标识和方便维护 ， 考虑补充使用 ANSI/TIA/EIA-606-A 中用序号或者其他标识\n符表示例如 ， 连接 24 根从主配线区到水平配线区 1 的 6 类线缆的 24 口配线架应当包含\n标签 “ MDA-to-HDAl-Cat6UTPl—24 ”\n在图 7 · 34 中 ， 用于有 24 根 6 类线缆连接柜子 AJ05 到 AQ03 的 24 口配线架的标签 ，","pdf_page":247},{"text":"234 ※ 京东数据中心构建实战\n标识为 ： AJ05-A to AQ03 -B Ports 0 卜 24 。\nAJ05-A to AQ03-B Po 小 0 卜 24\n0\n图 7 ． 34 配线架标签示意图\n5 ， 线缆和跳线标识\n连接的线缆上需要在两端都貼上标签 ， 标注其远端和近端的地址 。\n0\n0\n线缆和跳线的管理标识为 pln/p2n, 其中 ： p 1 n 为近端机架或机柜 、 配线架次序和指定\n的端口 ， p2n 为远端机架或机柜 、 配线架次序和指定的端口 。\n例如 ， 连接到配线架第一个位置的线缆可以包含下列标签 ： AJ05 ． A01 / AQ03 ． B00 并\n且在柜子 AQ03 里的相同的线缆将包含下列标签 ： AQ03-B01/AJ05-A01 。\n7 ． 6 综合布线系统的测试\n数据中心综合布线系统 （ TIA942 定义 ） 与常规综合布线系统 （ A568B 定义 ） 的验收\n测试对象相比存在一定差异 ： 数据中心综合布线系统由于采用的链路传输速率较高 ， 设备\n更新周期短 ， 对布线系统的产品要求与水平布线等常规系统有所不同 ， 链路结构也呈现出\n自身的特点 （ 短链路多 、 长跳线多 、 连接模块多 、 跳接点多 ） ， 因此对应的测试对象和测试\n方法也有所不同 。\n1. 光纤测试方法 （ 短链路高速光纤的测试 ）\n目前 ， 数据中心开始大量采用能支持 1 OG 以太网的 OM3 短光纤链路和少量 OS 1 光纤 ， 而\n短链路多模光纤允许的损耗余量很小 ， 为了保证测试准确性 ， 测试模型一定要选用 \"B 模式 \"\n测试类型 ： 一类测试十二类测试 （ 用户选定 ） 。\n测试标准 ： 通用型测试标准 、 应用型测试标准 、 二类测试标准 。\n对于多模光纤应用 ， ] G 和 1 OG 以太网的光模块较多地采用了 VCSEL 光源 ， 在一类测\n试时如果使用 LED 光源来测试损耗值 ， 则存在一定误差 。 所以 ， 为了更加精确地测试损\n耗 ， 建议测试时使用相同的 VC SEL 光源模块 ， 这样仿真度最高 ， 误差最小 。\n2 ， 电缆测试方法\n（ 1 ） 外部串扰 （ 线间串扰 ） 测试\n6A 类 /EA 级 UTP 电缆由于成本低 、 施工方便和无须考虑接地影响 ， 对数据中心用户\n的吸引力很强 ， 但需要测试外部串扰 （ 线间串扰 ） 。 由于外部串扰测试的时间长 ， 测试工作\n量极大 ， 进行全部 “ 捆扎 \" 链路的测试成本会非常高 ， 所以标准中只推荐进行部分链路的","pdf_page":248},{"text":"第 7 章\n选择性验收测试 。\n网络与布线系统\n· 235\n为此 ， 建议用户采用两种测试来保证链路质量 。 一是安装前的进货测试 ， 二是安装后\n的竣工验收测试 。 既可以减少测试数量 ， 又可以最大程度保证链路 “ 合格率 \"\n进货测试不是标准当中要求的测试 ， 测试时采用 “ 6 包 1 ” 仿真测试 ， 使用 10G 标\n准化组织认可的 IOG 外部串扰模块进行测试 。 人工搭建的 “ 6 包 1 ” 仿真链路长度为\n90m 。 进货仿真测试的目的是为所选用产品的质量把关 。 抽测的比例由用户确定并执行 ，\n建议的抽测比例为 1 ％ 包装箱 ， 即每 100 箱电缆抽测 1 箱 （ “ 6 包 1 ” 实际耗用 630m ，\n抽测合格的电缆可以继续在工程中使用 ， 每次基本上用两箱十 90m 标准包装的电缆 ） 。 如\n果施工队伍技术纯熟 、 经验丰富 ， 则把好进货关的安装链路绝大多数都能通过竣工验收\n测试 。\n竣工验收测试则是选择部分在线槽中或穿管内被 “ 捆扎 \" 链路中的 “ 标本 \" 来进行测\n试 。 抽测原则 ： 捆扎数量大 、 链路长 、 连接模块多的链路 。 抽测比例各标准目前没有统一\n规定 ， 建议在 5 ％ 一 ] 0 ％ 之间 ， 如果事先已经进行过进货测试 ， 则比例可以降低到 2 ％ ～ ] 0 ％\n之间 。 实际抽测的数量需要在合同中规定 ， 使用 1 OG 标准化组织认可的 1 OG 外部串扰模块\n进行测试 。\n（ 2 ） 非外部串扰测试\n未被选中进行外部串扰的链路则只需像在水平链路中那样选择 6A 类 /EA 级标准进行\n常规测试即可 。 类似地 ， 6A 类 /EA 级屏蔽系统由于本身的屏蔽层是对外来串扰的天然屏障 ，\n目前业界和标准都倾向于不做外部串扰测试 。\n（ 3 ） 长跳线测试\n数据中心可能会使用少量的长跳线 （ 小于 20m ） 进行高速设备连接 。 若使用传统的水平\n布线标准来验收则因为标准中的短链路 \"3/4dB 原则 \" ， 很容易通过 。 而部分用户希望这些\n链路以后能支持更高速率的设备 ， 若只是符合 \"3/4dB 原则 ” 不代表链路本身质量达标 ， 这\n时建议按跳线标准进行验收测试 。\n（ 4 ） 短链路多连接模块测试\n数据中心由于其结构的特点 ， 可能存在多连接 ／ 跳接的短链路一一一链路虽然不长 （ 小于\n20m ） 但连接模块的数量可能达到 4 个 ， 此时采用某些标准进行测试可能出现较多的回波损\n耗边界值 （ 即 * 号 ） ， 部分用户不认可这种测试结果 。 建议选择包含 “ 3/4dB 原则 \" 的标准\n进行测试 ， 这样可以减少 “ * 号 ” ， 提高测试通过率 。\n结语 ： 随着虚拟化和云计算等新技术的产生 ， 数据中心的未来将进人软件定义时代 。\n其中 ， 革命性的 SDN （ 软件定义网络 ） 技术 ， 颠覆了传统的网络结构 ， 催生了新的思维模\n式 。 新型的通信网络架构向结构扁平化和集中控制的方向发展 。\n而基于网络架构的综合布线系统必然也会摒弃传统的 MDA 、 HDA 、 EDA 的三层结构 ，\n向扁平化的布线结构发展 。 布线结构简化为 MDA 和 IDA 两层 ， 设备机柜将大量采用 ToR","pdf_page":249},{"text":"236 ※ 京东数据中心构建实战\n方式 ， 不存在水平布线 。 铜缆的使用率会越来越低 。 更高性能 、 更高密度的光纤会被大量\n采用 。\n2016 年 10 月批准的 TIA 巧 68&D 标准中 ， 定义了新的宽带多模光纤 （ WBMMF) ， 并\n命名为 OM5 ， 它能够在一芯多模光纤上支持 4 个波长 ， 把需要的光纤芯数降低为之前的\n1 / 4 ， 同时提高了有效模式带宽 （ EffectiveModalBandwidth ， EMB) ， 将 40 / ] 00G 的传输距离\n延长到 300m 左右 。 0M5 光纤已经被纳人 2017 年 6 月批谁发行的 TIA-942-B 中 。\n常规的 1 2 芯和 24 芯 MPO 连接器已经无法满足未来以太网的应用 ， TIA 四 42 ． B 同时\n还增加了新的 1 6 芯和 32 芯的 MPO 连接器 ， 用以支撑即将到来的 100G ／ 400G 应用 。 同时 ，\n预端接光纤系统的操作可靠性 、 快速部署和对高密度的支持 ， 将成为数据中心布线系统的\n最佳选择 。","pdf_page":250},{"text":"0 0 过思\n孬 0 河的 0 ：\n第 8 章\n数据中心的消防系统\n消防系统是数据中心基础设施中不可或缺的重要组成部分 ， 对数据中心的数据信息安\n全 、 设备安全和人员安全起着极其重要的保护作用 。 本章主要从火灾分类 、 原因 、 防火措\n施 、 火火措施等方面介绍数据中心常用的消防系统 。\n& 1 火灾的分类\nA 类火灾 ： 固体物质火灾 。 这种物质通常具有有机物性质 ， 一般在燃烧时能产生灼热\n的余烬 ， 如木材 、 棉 、 毛 、 麻 、 纸张及其制品等燃烧的火灾 。\nB 类火灾 ： 液体或可熔化的固体物质火灾 ， 如汽油 、 煤油 、 柴油 、 原油 、 甲醇 、 乙醇 、\n沥青 、 石蜡等燃烧的火灾 。\nc 类火灾 ： 气体火灾 。 如煤气 、 天然气 、 甲烷 、 乙烷 、 丙烷 、 氢气等燃烧的火灾 。\nD 类火灾 ： 金属火灾 。 如钾 、 钠 、 镁 、 钛 、 锆 、 锂 、 铝镁合金等燃烧的火灾 。\nE 类火灾 ： 带电火灾 。 物体带电燃烧的火灾 。 如发电机房 、 变压器室 、 配电间 、 仪器\n仪表间和电子计算机房等在燃烧时不能及时或不宜断电的电气设备带电燃烧的火灾 。\nF 类火灾 ： 烹饪器具内的烹饪物 （ 如动植物油脂 ） 火灾 。\n数据中心火灾一般都属于 E 类火灾 。\n8 ． 2 数据中心火灾的原因\n数据中心发生火灾的原因通常有以下几个方面 ， 下面将详细讲述 。","pdf_page":251},{"text":"※ 京东数据中心构建实战\n238\n8 ． 2 ． 1 外部火灾蔓延\n目前有很多相对老旧的数据中心都是直接在已有建筑内改建的 。 山于原建筑耐火等级\n较低 ， 且改建后的机房分区不一定与原建筑的防火分区一致 ， 加之老旧建筑可能存在火灾\n报警系统不健全 ， 消防设施不齐备的情况 。 因此 ， 当该建筑内其他非数据中心的功能房间\n发生火灾时 ， 火势就有可能通过围护结构蔓延至数据中心区域 ， 造成数据中心火灾 。\n8 ． 2 ． 2 电气火灾\n电气火灾一般是指由于电气线路 、 用电设备 、 电熟设备以及供配电设备出现故障释放\n的热能 ， 如高温 、 电弧 、 电火花 ， 以及非故障性释放的能量 ， 如电热器具的炽热表面 ， 在\n具备燃烧条件下引燃本体或其他可燃物而造成的火灾 ， 也包括由雷电和静电引起的火灾 。\n电气系统和空调系统是数据中心平稳运行的左膀右臂 。 数据中心内供配电设备和用电\n设备众多 ， 电气火灾的防范是重中之重 。\n常见的引发电气火灾的表面原因或者说直接原因无非是设备或线路过热 、 电弧和电火\n花的不当散落 。 究其根本原因 ， 主要有以下几点 ：\n1. 设计不合理\n在设计数据中心供配电系统时 ， 如果用电容量计算不足 ， 设备 、 线缆 、 电器元件等选\n型不合理 ， 就容易造成 “ 小牛拉大车 \" 的过载现象 。 过载的直接结果就是过热 ， 若不加以\n防范 ， 很可能引发火灾 。\n供配电系统的运行环境也很重要 ， 设计时一定要充分考虑散热和通风措施 ， 远离水源\n和明火 ， 并按相关规范要求预留设备检修空间 ， 铺设绝缘垫 ， 挂设标识 、 警示牌 。\n2 ， 使用不合理\n每个数据中心都有设计年限 ， 每台电气设备也有使用年限 ， 运维的职责之一就是通过\n周期性地检查和维护 ， 保证所有电气设备在适宜的环境中得到正确的使用 ， 一来可以保证\n设备的使用价值得到最大体现 ， 二来可以保护设备不受损坏 ， 延缓设备老化 ， 延长设备的\n使用年限 。 如果平时疏于巡检和维护 ， 线路绝缘层破损就不会被发现 ， 从而导致短路引发\n火灾 ； 电气设备 、 用电设备的导线与电器元件之间的连接点松动或开关触头接触不良也不\n会被发现 ， 从而导致触点过热和产生漏电火花 ， 引发火灾 。 如果不尊重供配电系统设计的\n合理性和完整性 ， 随意在配电线路上拉电增加用电负载 ， 就会导致供配电设备和线路过热\n过载 ， 线缆绝缘层老化加剧甚至熔化破损 ， 造成短路 ， 引发火灾 。 如果不及时更换老旧的\n部件 ， 比如电阻丝经反复修理后还继续使用 ， 就容易导致电流过大引起线路过载过热引发\n火灾 ； 让用电设备长时间疲劳运行 ， 致设备自燃 ， 也会引发火灾 。\n3 ， 操作不合理\n过去我们在数据中心运维方面缺乏理论认知和实践经验 ， 很多运维人员没有经过正规","pdf_page":252},{"text":"第 8 章数据中心的消防系统 ※ 239\n培训就匆忙上岗 ， 安全意识匮乏 ， 安全规程和制度执行不严 ， 常常误操作和违规操作而不\n自知 。 例如使用电热设备 、 照明灯具时靠近易燃物或用完后未切断电源而离去 ， 导致其周\n围空气过热达到易燃物的燃点 ， 引发火灾 ； 进行电焊作业时未采取安全防范措施 ， 使焊接\n电弧加热可燃物或使火花 、 熔渣落在可燃物上而引发火灾 ； 对断路器 、 控制器等进行非正\n常操作 ， 导致出现强烈的电弧 ， 从而灼伤操作员或引发火灾 ； 用裸线代替插头插进插座 ，\n从而造成短路或产生漏电火花 ， 引发火灾 。\n4 ， 静电放电\n静电是由摩擦引起电荷的重新分布而形成的 。 数据中心内 IT 设备的运行 、 工作人员所\n穿的衣服发生摩擦 、 工作人员行走与地板发生摩擦 ， 工作人员操作用电设备发生摩擦等都\n能产生静电 。 静电不仅会使仃设备运行出现随机故障或误动作 ， 造成电磁干扰 ， 而且还会\n击穿集成电路和精密的电子元件 ， 导致某些元器件运行失效 。 静电还能吸附粉尘 ， 降低机\n房洁净度 ， 更有甚者 ， 静电还可能会对工作人员的身心健康产生不利影响 。 如果数据中心\n接地处理不当 ， 形成高电位 ， 就会发生静电导电现象 ， 极易产生火花并引燃周围可燃物 ，\n从而发生火灾 。\n823 空调设备引发的火灾\n精密空调是数据中心不可缺少的制冷设备 ， 是恒温恒湿环境的保障 。 而精密空调的电\n加热器和电加湿器往往是引发火灾的风险源 。 如果精密空调突发故障 ， 风机停止运行 ， 而\n一直工作的电加热器的热量未能及时散发掉 ， 使周围温度剧烈上升就易引发火灾 。 而电\n加湿器在加湿水蒸发完后如果由于故障而得不到及时补充 ， 造成电极干烧 ， 也容易引发\n火灾 。\n824 蓄电池引发的火灾\n蓄电池是数据中心不间断直流供电系统的重要组成部分 。 阀控式铅酸蓄电池以技术成\n熟 、 成本低 、 放电电流大 、 性能佳等优点广泛应用于数据中心 。 铅酸蓄电池在充电过程中\n存在水解反应 ， 若蓄电池过充电 ， 有可能排出氢氧混合易燃易爆气体 。 当蓄电池放电或用\n较大电流充电时 ， 若端子连接处松动会导致电阻过大 、 热量累计 、 局部过热 ， 导致外壳材\n料炭化 ， ABS 冒烟起火 。 蓄电池外壳在搬运过程中如果遭遇碰撞出现裂纹 ， 那么充电时有\n可能渗出硫酸 ， 腐忡电池架 ， 形成短路 ， 进而引发火灾 。\n825 人为火灾\n不遵守数据中心相关规定 ， 蓄意破坏电气设施 ， 违规使用与数据中心无关的用电设备 ，\n在数据中心内使用明火 、 抽烟 、 乱扔烟头等都有可能引发火灾 。","pdf_page":253},{"text":"240 《 京东数据中心构建实战\n826 其他性质的火灾\n比如雷击引起的火灾等 。 雷击放电具有电流大 、 电压高 、 冲击性强的特点 。 雷击放电\n时所产生的电磁效应能产生高达数万伏 ， 甚至数十万伏的冲击电压 ， 足以烧毁电力线路和\n设备 ， 引发绝缘击穿 ， 导致短路引发火灾 。 雷电放电时所产生的热效应 、 静电感应及电磁\n感应都可能引发火灾 。\n8 ． 3 数据中心的防火措施\n8 ． 3 ． 1 建筑防火\n首先 ， 在数据中心选址时 ， 应该远离火灾危险源 ， 比如易燃易爆等危险品的厂房和仓\n库 、 火药炸药库和核电站 。\n其次 ， 在控制成本的同时提高数据中心耐火等级 。 耐火等级是衡量建筑物耐火程度的\n分级标度 。 它由组成建筑物的构件的燃烧性能和耐火极限来确定 。 数据中心的耐火等级不\n应低于二级 。\n由于我们常见的数据中心的建筑类型一般是厂房或者民用建筑 ， 故以下按这两种建筑\n类型来介绍 。\n1 ． 按厂房设计的数据中心\n（ 0 厂房分类\n厂房按产生的火灾危险性可划分为 ： 甲 、 乙 、 丙 、 丁 、 戊五类 。 当数据中心建于厂房\n内或工业用地内时 ， 数据中心的建筑防火设计可以按照厂房要求进行设计 。 此时 ， 数据中\n心的火灾危险性分类应为丙类 。\n（ 2 ） 厂房耐火等级\n根据 GB 50016 一 2014 《 建筑设计防火规范 》 中的规定 ， 厂房和仓库的耐火等级有一\n、 四级 ， 不同等级对建筑构件的燃烧性能和耐火极限要求不一样 ， 但不能低于表 8\n的规定 。\n表 8 ． 1 不同耐火等级对建筑构件的燃烧性能和耐火极限的要求\n耐火等级\n墙\n构件名称\n不燃性\n防火墙\n3 ． 00\n不燃性\n承重墙\n3 ． 00\n不燃性\n楼梯间和前室的墙电梯井的墙\n2 ． 00\n不燃性\n3 ． 00\n不燃性\n2 巧 0\n难燃性\n2 ． 00\n不燃性\n3 ． 00\n不燃性\n2 ． 00\n不燃性\n巧 0\n四级\n不燃性\n3 ． 00\n难燃性\n0 ． 50\n性\n0 ． 50","pdf_page":254},{"text":"第 8 章\n数据中心的消防系统\n241\n构件名称\n不燃性\n疏散走道两侧的隔墙\n1 ． 00\n不燃性\n非承重外墙房间隔墙\n0 ． 75\n不性\n3 、 00\n不燃性\n2 ． 00\n不燃性\n楼板\n丨 ． 50\n不燃性\n屋顶承重构件\n1 巧 0\n不燃性\n疏散楼梯\nL50\n不燃性\n吊顶 （ 包括吊顶格栅 ）\n0 ． 25\n耐火等级\n不燃性\nI ． 00\n不燃性\n0 ． 50\n不燃性\n2 巧 0\n不燃性\n不燃性\n不燃性\nI ． 00\n不燃性\n难燃性\n0 ． 25\n不燃性\n0 ． 50\n难燃性\n0 ． 50\n不燃性\n2 ． 00\n不燃性\n不燃性\n0 ． 75\n难燃性\n0 ． 50\n不燃性\n0 ． 75\n难燃性\n四级\n难燃性\n0 ． 25\n难燃性\n0 ． 25\n难燃性\n0 巧 0\n难燃性\n0 ． 50\n难燃性\n0 巧 0\n可燃性\n可燃性\n可燃性\n注 ： 二级耐火等级建筑内采用不燃材料的吊顶 ， 其耐火极限不限\n（ 3 ） 防火分区\n防火分区是指采用防火分隔措施划分出来的 、 能在一定时间内防止火灾向同一建筑\n的其余部分蔓延的局部区域或空间单元 。 在建筑内合理划分防火分区 ， 可以在火灾时有效\n地把火势控制在一定范围内 ， 减少火灾损失 ， 同时又可以为安全疏散和消防扑救提供有利\n条件 。\n对适用于内类厂房的数据中心来说 ， 建筑层数和防火分区的最大允许建筑面积应符合\n表 8 ． 2 的规定 。\n表 8 ． 2 丙类厂房的数据中心的建筑层数和防火分区的最大允许建议面积\n每个防火分区的最大允许建筑面积 /m2\n生产的火灾\n危险性类别\n厂房的\n耐火等级\n一级\n三级\n最多允许\n层数\n不限\n不限\n2\n单层\n厂房\n不限\n8000\n3000\n多层\n厂房\n6000\n4000\n2000\n高层\n厂房\n3 000\n2000\n地下或半地下厂房\n（ 包括地下或半地下室 ）\n500\n500\n防火分区之间应采用防火墙分隔 。 当防火分区的建筑面积大于表 8 ． 2 的规定且设置防\n火墙确有困难时 ， 可采用防火卷帘或防火分隔水幕分隔 。","pdf_page":255},{"text":"242 、 ※ 京东数据中心构建实战\n当数据中心内设置了自动灭火系统时 ， 每个防火分区的最大允许建筑面积可按表 8 ． 2\n的规定增加 1.0 倍 。 当数据中心内局部设置自动灭火系统时 ， 其防火分区的增加面积可按该\n局部面积的 1.0 倍计算 。\n（ 4 ） 安全疏散\n建筑内的安全疏散措施是为了在发生灾害或危险时引导人们向安全区域撤离 。 数据中\n心的安全出凵应分散布置 ， 数据中心内任意一点到最近安全出口的直线距离不应大于表 3\n的规定 。\n表 8 ． 3 不同层高数据中心内任意一点到最近安全出囗的直线距离\n80\n60\n40\n地下室半地下室\n30\n当数据中心内的主要功能区设有灵敏度严于 0.01%obs/m 的高灵敏度吸气式烟雾探测火\n灾报警系统时 ， 该功能区内任一点到最近安全出口的直线距离可增加 50 ％ 。\n2 ， 按民用建筑设计的数据中心\n0 ） 民用建筑分类\n民用建筑按使用功能可分为住宅建筑和公共建筑两大类 ， 按建筑高度和层数可分为单 、\n多层民用建筑和高层民用建筑 。\n（ 2 ） 民用建筑耐火等级\n民用建筑的耐火等级也可分为一\n耐火极限要求不应低于表 8 ． 4 的规定 。\n、 四级 。 不同等级对建筑构件的燃烧性能和\n表 & 4 不同耐火等级的民用建筑对建筑构件的燃烧性能和耐火极限的要求\n耐火等级\n构件名称\n防火墙\n承重墻\n非承重外墙\n楼梯间和前室的墙电梯井的墙\n住宅建筑单元之间的墙和分户墙\n疏散走道两侧的隔墙\n房间隔墙\n不燃性\n3 ． 00\n不燃性\n3 ． 00\n不燃性\n] ． 00\n不燃性\n2 ． 00\n不燃性\nL00\n不燃性\n0 ． 75\n二级\n不燃性\n3 ． 00\n不燃性\n2 、 50\n不燃性\n1 ． 00\n不燃性\n不燃性\nL00\n不燃性\n0 巧 0\n不燃性\n3 ． 00\n不燃性\n2 ． 00\n难燃性\n0 ． 50\n不燃性\n． 50\n不燃性\n0 ． 50\n难燃性\n0 巧 0\n四级\n不燃性\n3 ． 00\n难燃性\n0 ． 50\n可燃性\n难燃性\n0 ． 50\n难燃性\n0 ． 25\n难燃性\n0 ． 25","pdf_page":256},{"text":"第 8 章\n数据中心的消防系统\n耐火等级\n构件名称\n不燃性\n3 ， 00\n不燃性\n2 ． 00\n不燃性\n楼板\n上 50\n不燃性\n屋顶承重构件\n1 ． 50\n不性\n流散楼梯\n1 ． 50\n不燃性\n吊顶 （ 包括吊顶格栅 ）\n0 ． 25\n不燃性\n2 ． 50\n不燃性\n不性\n丨 ． 00\n不燃性\n1 ． 00\n不燃性\n] ． 00\n难燃性\n0 ． 25\n不燃性\n2 ． 00\n不燃性\n1 ， 00\n不燃性\n0 巧 0\n难燃性\n0 巧 0\n不燃性\n0 巧 0\n燃性\n· 243\n（ 续 ）\n四级\n唯燃性\n0 ． 50\n难燃性\n0 巧 0\n可燃性\n可燃性\n可性\n可燃性\n注 ： 除本规范另有规定外 ， 以木柱承重且墙体采用不燃材料的建筑 ， 其耐火等级应接四级确定 。\n此外 ，\n二级耐火等级数据中心的屋面板应采用不燃材料 。 屋面防水层宜采用不燃 、\n难燃材料 ， 〕 当采用可燃防水材料且铺设在可燃 、 难燃保温材料上时 ， 防水材料或可燃 、 难\n燃保温材料应采用不燃材料作防护层 。\n二级耐火等级的数据中心内采用难燃性墙体的房间隔墙 ， 其耐火极限不应低于 0 ． 75h ；\n当舅间的建筑面积不大于 100m2 时 ， 房间隔墙可采用耐火极限不低于 0 ． 5h 的难燃性墙体或\n耐火极限不低于 0 ． 30h 的不燃性墙体 。\n当数据中心位于其他建筑物内时 ， 数据中心与建筑内其他功能用房之间应采用耐火极\n限不低于 2 ， 0h 的防火隔墙和 l.5h 的楼板隔开 ， 隔墙上开门应采用甲级防火门 。\n（ 3 ） 防火分区\n对适用于民用建筑的数据中心来说 ， 建筑层数和防火分区的最大允许建笪面积应符合\n表 8 巧的规定 。\n表 8 巧民用建筑的数据中心的建筑层数和防火分区的最大允许建筑面积\n名称\n高层民用建筑\n单 、 多层民用建筑\n地下或半地下建筑 （ 室 ）\n耐火等级\n三级\n四级\n一级\n允许建筑高度或层数\n参见 GB 50m 6 一 2014 《 建筑设计防火规范 》\n第 5 ． 凵条的相关规定\n层公共建筑高度可以大于 24m\n多层公共建筑高度不得大于 24m\n5 层\n2 层\n防火分区的最大允许建\n筑面积 /m2\n] 500\n2500\n1200\n600\n500","pdf_page":257},{"text":"244 ※ 京东数据中心构建实战\n当数据中心内设置了自动火火系统时 ， 防火分区的最大允许建筑面积可按上表规定增\n加 1.0 倍 ； 局部设置时 ， 防火分区的增加面积可按该局部面积的 1.0 倍计算 。 当裙房与高层\n建筑主体之间设置防火墙时 ， 裙房的防火分区可按单 、 多层建筑的要求确定 。\n（ 4 ） 安全疏散\n当数据中心按民用建筑设计时 ， 直通疏散走道的房间疏散门至最近安全出口的直线距\n离不应大于表 8 ． 6 的规定 。 各房间内任一点至房间直通疏散走道的疏散门的直线距离不应\n大于表 8 ． 7 的规定 。\n表 8 ． 6 民用建筑数据中心直通疏散走道的房间疏散门到最近安全出口的直线距离\n疏散门的位置\n位于两个安全出口之间的疏散门\n位于袋形走道两侧或尽端的疏散门\n单层 、 多层\n40\n22\n高层\n40\n20\n表 8 · 7 民用建筑数据中心各房间内任意一点到疏散门的直线距离\n单层 、 多层\n22\n高层\n20\n当数据中心内全部采用自动灭火系统时 ， 采用自动喷水火火系统的区域 ， 安全疏散距\n离可增加 25 ％ 。\n对于数据中心内建筑面积大于 120m2 的功能房间 ， 疏散门不应少于两个 ， 且应分散布\n置 。 建筑面积不大于 120m2 的功能房间 ， 或位于袋形走道尽端 、 建筑面积不大于 200m2 的\n功能房间 ， 且房间内任一点至疏散门的直线距离不大于巧 m ， 可只设置一个疏散门 ， 疏散\n门的净宽度不小于 l.4mo\n8 ． 3 ． 2 建材防火\n建设数据中心时 ， 应选择不燃或难燃的建筑材料 ， 避免遭遇火灾时火势蔓延 。 数据中\n心内功能房间的顶棚 、 壁板 （ 包括夹芯材料 ） 和隔断应为不燃烧体 ， 且不得采用有机复合材\n料 ， 以免火灾发生时产生窒息性气体 。 地面及其他装修应采用不低于 BI 级的装修材料 ： ， 当\n数据中心内设置了火灾自动报警装置和自动火火系统时 ， 除顶棚外 ， 其内部装修材料的燃\n烧等级可降低一级 。\n& 3 ． 3 电气防火\n在前面的内容中有谈到 ， 数据中心最常见的火灾就是电气火灾 。 预防电气火灾主要应\n从电气系统的设计 、 施工 、 使用和维护这几个方面着手 。\n1 ， 设计\n0 ） 精确计算用电负荷 ， 避免后期随意增加用电负载 。","pdf_page":258},{"text":"· 245\n第 8 章数据中心的消防系统\n（ 2 ） 科学搭建电气系统架构 ， 合理选择电气设备 、 电气元件 、 导线及连接器 ， 使其技\n术参数既满是用电负载的需求 ， 又具有一定的过载能力 。\n（ 3 ） 数据中心尽量选用干式变压器 、 真空或 SF6 断路器 ， 电流和电乐互感器宜选择树\n脂浇注形式 。 由于这些介质本身就属于难燃或不燃物质 ， 这就从根源上消除了火灾隐患 ： ，\n（ 4 ） 选用有防误操作的成套配电装置 ， 避免因误操作发生电弧引发火灾 。\n（ 5 ） 根据敷设环境确定设备和导线防护材料的绝缘等级和耐火等级 。\n（ 6 ） 选择正规厂家生产的质量可靠的电气产品 。 新材料 、 新设备 、 新产品 、 新技术在\n应用前要进行充分的技术论证和评估 。\n2 ． 施工\n0 ） 选择专业的施工队伍 ， 严格按照电气施工图纸和施工规范进行施工 ， 同时做好安\n全防护 ， 电工必须持证上岗 ，\n（ 2 ） 施工环境应满足电气设备对温湿度的最低要求 ， 保证电气设备性能完好 。\n（ 3 ） 在高温 、 潮湿 、 腐忡等特殊的施工环境中 ， 应对线缆敷设采取恰当的防护措施 。\n（ 4 ） 严格遵守自检 、 互检 、 抽检原则 ， 保证导线 、 端子的连接严密无松动 ， 接触电阻\n和接地电阻满足要求 。\n（ 5 ） 设置专门的物料加工区域 ， 施工现场严禁明火 。\n3 ． 使用和维护\n（ 1 ） 加强专业知识 、 安全法规的学习和实操技能的演练 。\n（ 2 ） 严格遵守岗位职责和安全操作规程 ， 加强维护管理 ， 发现问题及时报告 、 处理并\n记录在案 ， 同时传达给每一个一线运维人员 。\n（ 3 ） 定期检查线路负载和电气设备增减情况 ， 定期测定绝缘电阻 ， 定期紧固震动部位\n的接头 :\n（ 4 ） 不要任意增加临时插座和用电负载 。\n（ 5 ） 切勿随意堆放易燃易爆物品 。\n（ 6 ） 保证电气设备间和蓄电池间通风良好 。\n总之 ， 在进行数据中心设计和运维时 ， 从防火的角度出发 ， 主要应遵循这样的原则 ：\n采取一切合理的措施 ， 避免可能引起着火的高温 ； 限制易燃易爆材料与可能引燃火源的相\n对位置 ； 安全地引导和疏散 。\n8 ． 3 ． 4 火灾自动报警系统\n火灾自动报警系统是探测火灾早期特征 、 发出火灾报警信号 ， 为人员疏散 、 防止火灾\n蔓延和启动自动灭火设备提供控制与指示的消防系统 ， 一般分为区域报警系统 、 集中报警\n系统和控制中心报警系统三种形式 。 数据中心根据规模大小 ， 常用的是集中报警系统和控\n制中心报警系统 。","pdf_page":259},{"text":"246 ． ※ 京东数据中心构建实战\n火灾自动报警系统主要由触发装置 、 火灾报警装置 、 联动输出装置 、 应急电源以及其\n他辅助功能装置组成 ， 其报警原理为 ： 在火灾初期 ， 燃烧产生的烟雾 、 热量 、 火焰等物理\n量通过触发装置变成电信号 ， 传输到火灾报警装置 。 火灾报警装置接受火警信号后 ， 一边\n以声光形式发出疏散警报 ， 一边给联动装置发出信号 ， 通过手动或自动方式启动消防火火\n系统 。\n火灾自动报警系统在火灾的不同阶段有着不同的作用 ：\n」 初期火灾的探测 、 报警 ， 指导人员安全疏散 。\n」 监管并联动消防火火系统 ， 扑救初期火灾 。\n」 联动控制防火分隔系统 ， 阻止火灾向其他防火分区蔓延 ！ ，\n」 为消防灭火救援及火灾调查提供必要的数据信息 。\n火灾自动报警系统肩负安全防范重任 ， 是数据中心防火措施中不可或缺且极其重要的\n组成部分 。\n数据中心为了提高建筑消防的安全等级 ， 除了设置火灾自动报警系统 ， 还设置了火灾\n预警系统 ， 即在出现可能引发火灾的隐患特征时 ， 及时做出警报响应 ， 警示消防管理人员\n进行相应的处理 ， 从而避免火灾的发生 。\n8 · 4 数据中心常用的消防灭火系统\nGB 50174 一 2017 《 数据中心设计规范 》 第 13 ． 1.2 条和第 1 3 ． 1.3 条中规定 ： A 级数据中\n心的主机房宜设置气体灭火系统 ， 也可设置细水雾灭火系统 。 当 A 级数据中心内的电子信\n息系统在其他数据中心内安装有承担相同功能的备份系统时也可设置自动喷水灭火系统 。 B\n级和 c 级数据中心的主机房宜设置气体灭火系统 ， 也可设置细水雾灭火系统或自动喷水灭\n火系统 。\n从上述新规范内容的变更可以看出 ， 数据中心对于消防灭火系统的选择更加宽容 、\n更加多元 。 以前是严禁水进人机房 ， 气体灭火是唯一选择 。 现在可以允许使用自动喷\n水和细水雾灭火系统 。 消防灭火系统选择的开放性 ， 让数据中心的规模更大 、 形式更多\n样化 。\n8 ． 4 ． 1 气体灭火系统\n气体灭火系统是传统的四大固定式灭火系统 （ 水 、 气体 、 干粉 、 泡沫 ） 之一 。 顾名思\n义 ， 气体灭火就是以气体为灭火介质 ， 通过这些气体在整个防护区内或保护对象周围的局\n部区域建立起灭火剂浓度来对火灾进行扑灭 ， 用于保护一些不能用水扑救的部位 ， 尤其适\n用于扑灭数据中心常见的电气火灾 。\n一般情况下 ， 数据中心多采用管网灭火系统 ， 且每个功能房间自成一个封闭的防护区 。\n当同一区间的吊顶层和地板下需要同时保护时 ， 可合为一个防护区 。 每个防护区面积不宜","pdf_page":260},{"text":"第 8 章数据中心的消防系统 ※ 247\n大于 800m2 ， 且容积不宜大于 3600m3 。 防护区围护结构及门窗的耐火极限均不宜低于 0 巧 h ；\n围护结构承受内压的允许压强不宜低于 1200Pa ； 吊顶的耐火极限不宜低于 0 ． 25h 。 防护区应\n设置泄压口 。 防护区有外墙的 ， 泄压口应设在外墙上 ； 防护区没有外墙的 ， 泄压口可设在\n与走廊相隔的内墙上 。\n在喷放灭火剂前 ， 该防护区内除泄压口外 ， 所有通风机和通风管道中的风阀 、 防火阀\n等开口应能自行关闭 ， 保证该防护区处于完全封闭状态 。 两个或两个以上的防护区采用组\n合分配系统时 ， 该组合分配系统所保护的防护区不应超过 8 个 ， 其灭火剂储存量应按储存\n量最大的防护区确定 。\n防护区应有足够宽的疏散通道和出口 ， 保证人员在 30S 内能撤出防护区 。 且防护区的\n门应向外开启 ， 并能自行关闭 ； 疏散出口的门 ， 必须能从防护区内打开 。\n灭火后的防护区应通风换气 ， 地下防护区和无窗或设固定窗扇的地上防护区 ， 应设置\n机械排风装置 ， 排风口宜设置在防护区的下部并应直通室外 。 通风换气次数不应小于每小\n时 5 次 。\n气体火火的基本机理是冷却 、 窒息 、 隔离和化学抑制 。 气体灭火系统一般由火灾探测\n控制器 、 灭火剂贮存瓶组 、 启动阀组 、 输送管网 、 喷嘴等部分组成 。 数据中心常见的气体\n火火物质有七氟内烷 、 IG541 和热气溶胶 。\n1. 七氟丙烷\n七氟丙烷即我们熟知的 FM ． 200 气体灭火剂 ， 化学分子式为 CF3CHFCF3c 它在常温下\n无色无味 ， 低毒性 ， 绝缘性好 ， 无二次污染 ， 是一种洁净的气体灭火剂 。 七氟内烷对臭氧\n层的损耗潜能值 ODP = 0 ， 温室效应潜能值 GWP = 0 ． 6 ， 大气中存留寿命 ALT 一 31 （ 年 ） ，\n火火剂无毒性反应浓度 NOAEL 一 9 ％ ， 有毒性反应浓度 LOAEL=10.5%0 用于数据中心防\n护区时 ， 灭火剂的设计基本浓度 C = 8 ％ ， 喷放时间为 8s ， 灭火浸渍时间为 5mino 所以七氟\n内烷灭火速度快 ， 不仅对被保护的设备物品无损害 ， 而且在没有火情的状态下其火火浓度\n对人体无毒害 ， 相对比较安全 。\n七氟丙烷适用于全淹没式的系统环境 。 以液态储存的七氟内烷通过喷嘴释放后 ， 在分\n子汽化阶段能迅速吸热冷却火焰温度 ， 有效消除热能 ， 并且在火火的化学反应过程中释放\n游离基 ， 最终阻止火灾连锁反应的发生 。\n七氟内烷灭火装置分为有管网和无管网 （ 柜式 ） 两种 。 对于有管网的系统 ， 七氟丙烷的\n钢瓶放置在专用钢瓶间内 ， 通过管网连接 ， 火灾时由需要灭火的防护区内的喷头喷放灭火 。\n由于管网输送距离较远 ， 钢瓶储存压力一般为 4.2MPa ， 也有 5.6MPa 的 ； 对于无管网的系\n统 ， 七氟内烷的钢瓶被包装成灭火柜 ， 轻便可移动 ， 放置在防护区内 ， 无须管网 ， 火灾时\n直接在防护区内喷放火火 。 钢瓶储存压力为 2 巧 MPao\n由于七氟内烷气体比空气重 ， 是空气的 5 ． 8 倍 ， 为了减少七氟内烷从泄压口流失 ， 泄压\n口应开在防护区净高的 2 / 3 以上 。","pdf_page":261},{"text":"248 、 · ： · 京东数据中心构建实战\n2 ， IG541\nIG541 又称烟烙烬 （ INERGEN ） ， 是一种由 52 ± 4 ％ 氮气 、 40 ± 4 ％ 氩气和 8 ％ 二氧化碳\n组合而成的混合气体灭火剂 。 它无色 、 无味 、 无毒 、 无腐饣虫 、 不导电 ， 其成分都是大气中\n的天然成分 ， 臭氧损耗潜能值 ODP 一 0 ， 温室效应潜能值 GWP=O, 灭火剂无毒性反应浓度\nNOAEL=43% ， 有毒性反应浓度 LOAEL=52% ， 喷放后在火灾现场无任何残留 ， 是一种理\n想的绿色环保型灭火剂 。\nIG541 的灭火机理属于物理灭火 ， 主要是通过药剂释放将防护区的氧气浓度由 2 1 ％ 降\n低到 12 巧 ％ ， 从而造成火灾窒息而灭火 。 同时把防护区的 C02 浓度上升到约 4 ％ 。 C02 浓度\n的增大加快了人体呼吸速率和吸收氧气的能力 ， 即用 C02 来刺激人体更深和更快的呼吸来\n补偿环境气氛中较低的氧气浓度 。 而且 IG541 在完全喷放时并不形成浓雾使视野不清 ， 可\n确保逃生时能清楚地分辨方向 ， 找到紧急逃生门 。 因而它特别适用于有人停留的灭火场所 。\n℃ 541 同样适用于全淹没式的系统环境 。 与七氟内烷不同的是 ， 它的没 i 十浓度为\n37 巧 ％ ～ 42 ． 8 ％ ， 而且它是以高压气体的形式储存在钢瓶中的 ， 钢瓶充装压力高达巧 MPa 及\n以上 。 所以要求储存气瓶为无缝钢瓶 ， 钢瓶间还应符合国家有关高压容器储存的规定 。 对\n于同样面积的防护区 ， 采用 ℃ 541 灭火系统所需的钢瓶间占地面积更大 ， 钢并瓦数量更多 ，\n喷放管道更粗 ， 管道 、 阀门 、 喷嘴等配件的承压要求更高 ， 故造价相对较高 。\n不过 ， IG541 喷放时没有相变 ， 气体温度变化很小 ， 可预防灭火剂冷凝到设备表面上 。\n同时 ， 它还降低了防护区的相对湿度 ， 提高了室内气体的绝缘性 。 与七氟丙烷相比 ， ] G541\n火火功效时间较长 ， 当灭火剂喷放至设计用量的 95 ％ 时 ， 其喷放时间为 48 一 60s ， 火火浸\n渍时间为 10mino\n3 ． 热气溶胶\n气溶胶是由氧化剂 、 还原剂 、 燃烧速度控制剂及黏合物结合成的固体状态的含能物质 ，\n属于烟火型灭火剂 。 它环境友好 ， 无毒害 ， 不损耗大气臭氧层 。\n热气溶胶灭火剂的释放经过了燃烧反应 ， 产物中既有固体又有气体 。 其中大部分气体\n为 N2 、 C02 和水蒸气等灭火气体 ， 而固体颗粒是极小的金属氧化物微粒和碳酸盐 ， 微粒的\n平均直径一般小于 1 m 。 这些微粒在空中悬浮时间长 ， 并能绕过障碍物 ， 散布到各个角\n落 ， 通过吸热和化学抑制两个方面灭火 ， 具有良好的抑制火焰的作用 ， 适用于作为全淹没\n式灭火剂使用 。\n按灭火装置产生热气溶胶的灭火剂种类可分为 S 型和 K 型 。 S 型热气溶胶是由含有硝\n酸锶和硝酸钾复合氧化剂的固体气溶胶发生剂经过化学反应所产生的灭火气溶胶 。 其中复\n合氧化剂的组成 （ 按质量百分比 ） 硝酸锶为 35 ％ ～ 50 ％ ， 硝酸钾为 ] 0 ％ ～ 20 ％ 《 K 型热气\n溶胶是由以硝酸钾为主氧化剂的固体气溶胶发生剂经化学反应所产生的灭火气溶胶 ， 其中\n硝酸钾的含量 （ 按质量百分比 ） 不小于 30 ％ 。 非 S 型和 K 型的热气溶胶统称为其他型热气\n溶胶 。","pdf_page":262},{"text":"※ 249\n第 8 章数据中心的消防系统\n由于 K 型热气溶胶所含钾盐易吸湿形成强碱性导电溶液 ， 会对电气设备造成损坏 。 所\n以 K 型和其他型热气溶胶不允许在数据中心主机房使用 。 而 s 型热气溶胶的主氧化剂锶不\n吸湿也不会产生导电溶液 ， 按规范规定可以用于扑灭主机房的电气火灾 ， 但实际应用中并\n不常见 。 究其原因主要有以下几个方面 ：\n（ 1 ） 气溶胶微粒不会自动挥发到大气中 ， 且容易黏附在设备表面 ， 对精密设备会造成\n一定程度的磨损 ， 长时间悬浮在空气中对防护区也有一定的污染 。\n（ 2 ） 气溶胶火火剂属于气固混合物 ， 无法像以上两种气体火火系统一样通过管网输送 ，\n只能通过无管网形式布置在防护区内 ， 对防护区的面积和高度都有一定的限制 。 单台热\n气溶胶预制火火系统装置的保护容积不应大于 160m3 ， 设置多台时 ， 其相互间距不得大于\n10m ； 采用热气溶胶预制灭火系统的防护区 ， 其高度不宜大于 6m, 其喷口宜高于防护区地\n面 2mc\n（ 3 ） 热气溶胶火火剂的喷放时间长 ， 一般在 90 、 120s ， 且灭火剂的蔓延速度较慢 ， 用\n于数据中心时灭火浸渍时间为 10min ， 灭火效率较低 。\n（ 4 ） 热气溶胶在喷放时喷口温度高达巧 0 、 1 80 ℃ ， 且喷放时产生大量的热 ， 导致防护\n区内的温度很高 ， 若人员未能及时撤离 ， 则会对人体造成极大的伤害 。\n（ 5 ） 气溶胶的有效期限一般为 4 、 6 年 ， 到期后需要对整套设备进行更换 ， 经济性\n较低 。\n所以 ， 对于需要经济快捷部署的中小型数据中心来说 ， 小面积的冷水机房 、 水泵房 、\n变电室等没有人员经常出人的辅助房间可以考虑使用达气溶胶灭火装置 。\n8 ． 4 ， 2 自动喷水灭火系统\n自动喷水灭火系统由洒水喷头 、 报警阀组 、 水流报警装置 （ 水流指示器或压力开关 ） 等\n组件 ， 以及管道 、 供水设施组成 ， 并能在发生火灾时喷水的自动灭火系统 。 它是当今世界\n上公认的最为有效的自救灭火设施 （ 成功率如表 8 ． 8 所示 ） ， 也是应用最广泛 、 用量最大的\n自动灭火系统 。 国内外应用实践证明 ： 该系统具有安全可靠 、 经济实用 、 灭火成功率高等\n特点 。\n表 8 自动喷水灭火系统灭火成功率统计表\n成功次数 、 概率\n建筑类型\n公共建筑\n办公建筑\n住宅\n公其集会场所\n灭火成功\n次数\n204\n259\n403\n943\n1 3 2 1\n灭火不成功\n次数\n9L9\n95 ． 6\n97 ． 1\n95 巧\n96 ． 6\n次数\n222\n271\n4 巧\n986\n] 368\n累计数\n0 ． 36\n0 ． 6\n4 、 4\n3 ． 4","pdf_page":263},{"text":"250\n京东数据中心构建实战\n成功次数 、 概率\n建筑类型\n仓库\n百货小卖市场\n工业厂房\n其他\n灭火成功\n次数\n2957\n5642\n60 383\n307\n72 4 四\n89 ． 9\n95 ． 6\n7 & 9\n96 ． 2\n灭火不成功\n次数\n334\n167\n2 巧 6\n82\n287 ]\n3 ． 4\n3 ． 8\n次数\n3291\n5809\n62 5 3 9\n389\n75 290\n（ 续 ）\n累计数\n4 ， 4\n83 ． 0\n100 ． 0\n注 ： 本表根据 NFPA “ F ire Journal\" VOL 59 ． No. 4—July ] 965 编制 。\n自动喷水灭火系统按喷头形式可分为 ： 开式系统和闭式系统 。\n开式系统又称雨淋系统 ， 采用的是开式洒水喷头 ， 应安装在发生火灾时火势发展迅猛 、\n蔓延迅速的场所 ， 如舞台等 。 用于挡烟阻火和冷却分隔物的水幕系统也属于开式系统 ， 常\n与其他自动喷水灭火系统配合使用 。\n闭式系统采用的是闭式洒水喷头 ， 其类型又包括 ： 湿式系统 、 十式系统 、 预作用系统\n和重复启闭预作用系统 。\n湿式系统干式系统应在开放一只喷头后自动启动 ； 预作用系统 、 雨淋系统应在火灾自\n动报警系统报警后自动启动 。\n对于数据中心来说 ， 自动喷水灭火系统一般都是指闭式系统 ， 故开式系统将不再赘述\n1 ． 湿式系统\n湿式系统是指准工作状态时管道内充满用于启动系统的有压水的闭式系统 。 湿式系统\n用量最多 ， 在已安装的自动喷水火火系统中 ， 有 70 ％ 以上为湿式系统 。 而且它结构简单 、\n施工方便 、 经济实用 ， 使用广泛 。\n湿式系统由闭式洒水喷头 、 水流指示器 、 湿式报警阀组 ， 以及管道和供水设施等组成 ，\n并且管道内始终充满有压水 。 该系统在喷头动作后立即喷水 ， 其喷水速度快 ， 火火成功率\n高 。 但湿式系统必须安装在全年不结冰及不会出现过热危险的场所内 。\n2 ， 干式系统\n干式系统是指准工作状态时配水管道内充满用于启动系统的有压气体的闭式系统 。 由\n于报警阀后的管网平时没有水 ， 可避免管路冻结和水汽化的危险 ， 所以干式系统的适用场\n所不受环境温度的限制 。 它适用于环境温度低于 4 ℃ 和高于 70 ℃ 的建筑物和场所 ， 如不采\n暖的地下车库 、 冷库等 。\n干式系统是在湿式系统的基础上发展起来的 ， 采用的是干式报警阀 ， 比湿式系统多\n增加一套充气设备 ， 而且对管道的气密性有严格要求 ， 管网内的气压要经常保持在一定范\n围内 ， 当气压下降到一定值时 ， 就需要进行充气 。 因此 ， 该系统管理起来比较复杂 ， 投资\n较大 。","pdf_page":264},{"text":"第 8 章数据中心的消防系统 ※ 251\n干式系统的喷头受热开启后 ， 首先要排出管道中的气体 ， 然后再充水 、 喷水 ， 故喷水\n响应速度不如湿式系统快 。 若遇到火势迅猛的情况 ， 采用干式系统容易延误最佳火火时机 。\n3 ， 预作用系统\n预作用系统是将火灾自动探测报警技术和自动喷水灭火系统有机地结合起来 ， 采用预\n作用报警阀 ， 在发生火灾时 ， 由比闭式喷头更灵敏的火灾报警系统联动雨淋阀和供水泵 ，\n在闭式喷头开放前完成管道充水的过程 ， 转换为湿式系统 ， 使喷头能在开放后立即喷水 。\n系统的这种转变过程包含着预备动作的功能 ， 故称为预作用喷水灭火系统 。\n预作用系统既兼有湿式 、 十式系统的优点 ， 又避免了湿式 、 干式系统的缺点 。 该系统\n在预作用阀后的管网中平时不充水 ， 在低温或高温场所中可替代干式系统使用 。 在不允许\n出现误喷或管道漏水的重要场所 ， 预作用系统又可代替湿式系统使用 。 而且该系统的喷头\n开启后能立即喷水没有延迟 ， 可迅速并及时地对初期火灾进行扑救 。\n4 ． 重复启闭预作用系统\n重复启闭预作用系统是指能在扑灭火灾后自动关阀 、 复燃时又能再次开阀喷水的预作\n用系统 。 该系统采用了一种即可输人火警信号 ， 又可在环境恢复常温时输出灭火信号的专\n用烟感或温感探测器 。 当非火灾时喷头意外破裂 ， 系统不会喷水 ； 发生火灾时专用探测器\n可以控制系统排气充水 ， 当喷头破裂时及时火火 ； 当火灾扑灭环境温度下降后 ， 专用探测\n器可以自动控制系统关闭 ， 停止喷水 ， 减少火灾损失 ； 当火灾死灰复燃温度再次升高时 ，\n系统再次启动灭火 。\n重复启闭预作用系统适用于采用自动喷水灭火系统但又不允许水渍损失的建筑物 。\n8 ． 43 细水雾灭火系统\n根据美国消防协会 (NFPA) 发布的 《 NFPA750 细水雾灭火系统规范 》 中的说法 ： 细水\n雾是指在喷头最小设计工作压力的作用下 ， 雾滴流量累计分布 Dv0 ． 99 （ 即水微粒直径 ） 小\n于 100 叩 m 的水喷雾 。 细水雾系统则是连接水源或水和雾化介质源的喷雾系统 。\n细水雾系统也分开式和闭式两种类型 ， 闭式系统包括 ： 干式 、 湿式 、 预作用 ， 其划分\n依据同自动喷水火火系统 。\n设计细水雾系统的功能目的主要有 ：\n」 控制火灾 ： 使建筑物结构表面的热量下降 ， 保持建筑物结构的完整性 ； 减少人员伤\n亡 ； 防止火势扩散蔓延 。\n」 抑制火灾 ： 通过使用足够的细水雾使火灾的释热速度迅速减小 ， 并防止火灾进一步\n扩大 。\n」 灭火 ： 对火灾的彻底抑制 ， 直到没有燃烧物为止 。\n2001 年 ， 中国公安部消防局发布了公消 〔 2001 〗 217 号文 ， 该文规定可以用高压细水\n雾系统代替哈龙产品 ， 用于扑灭 A 、 B 、 C 及电气火灾 ， 保护经常有人的场所 。 但不能直接","pdf_page":265},{"text":"252 ※ 京东数据中心构建实战\n用于遇水产生剧烈化学反应或产生大量有害物质的材料 ， 也不允许直接用于低温状态下的\n液化气体 ， 避免这些液化气体被水加热时剧烈沸腾 。\n高压细水雾系统的火火机理是物理性的 ， 主要体现在以下几个方面 ：\n」 高效冷却 ： 由于细水雾的雾滴粒径非常小 ， 穿透性强 ， 雾滴与空气接触的表面积很\n大 ， 汽化时能从燃烧物表面或火灾区域吸收大量的热 。\n」 惰化效应 ： 细水雾喷人火场后迅速蒸发成水蒸气 ， 体积急剧膨胀 ， 在燃烧物周围形\n成一道屏障阻隔新鲜空气的进人 。 当屏障区内的氧含量减少到巧 ％ 以下时 ， 火焰\n将被窒息 。\n」 阻隔辐射热 ： 水的比热是空气比热的 4 倍 ， 所以细水雾在火场中形成的水蒸气屏障\n能有效阻隔火焰的热辐射 ， 抑制辐射热引燃周围其他易燃易爆品 ， 防止火灾扩大\n蔓延 。\n」 稀释 、 乳化 、 浸润 ： 大量细水雾聚集可以稀释和乳化液体 ， 洗涤净化烟雾 、 废气 ，\n浸润固体燃烧物 ， 达到防火火火的目的 。\n细水雾灭火系统不仅对管路 、 管件 、 阀门 、 喷嘴等组件的承压要求高 ， 而且对水质要\n求也非常高 。 为避免喷嘴堵塞 ， 一般需要采用软化水或者纯净水 。 不过细水雾火火系统的\n用水量通常不到常规自动喷水灭火系统的 10 ％ ， 水渍损失很小 ， 避免了因大量的排水对设\n备造成的损坏和对环境造成的二次污染 。\n细水雾灭火系统在国内数据中心的应用虽然才刚刚起步 ， 但它节能 、 环保 、 高效 ， 对\n人体无害 ， 有巨大的应用潜力 ， 而且它对于作为以水为介质的灭火系统的发展也有重大\n意义 。\n结语 ： 所谓防患于未然 ， 数据中心防火要从设计之初就开始考虑 ， 并始终贯穿于数据\n中心的整个生命周期 。 消防灭火系统则是火灾发生后减少数据中心经济损失和人员伤亡的\n最后一道重要防线 ， 它的安全可靠性是没计选用的基本考量 ， 此外还要综合考虑业务需求 、\n建设和维护成本 ， 才能做出最合适的选择 。","pdf_page":266},{"text":"过还 0 鷹 0\n的 0 河 0 0 过 0 地\n第 9 章\n数据中心装饰装修工程\n数据中心的室内装修不同于一般公共空间的装修 ， 主要是为了满足数据中心对环境的\n各项性能要求 ， 如防水 、 防火 、 保温 、 防尘 、 防静电 、 防虫害及声光污染等 ， 确保数据中\n心在一个安全可靠的环境里长期有效地运行是数据中心室内装修工作的要点 。 在选择装修\n材料时应注意与一般公共装修材料加以区分 ， 要满足功能性 、 美观性 、 经济性和环保性 。\n根据 GB 50 ] 74 一 2m7 第 6 ． 4 条规定 ， 主机房室内装修 ， 应选用气密性好 、 不起尘 、 易清\n洁 、 符合环保要求 、 在温度和湿度变化作用下变形小 、 具有表面静电耗散性能的材料 ， 不\n得使用强吸湿性材料及未经表面改性处理的高分子绝缘材料作为面层 。 主机房内墙壁和顶\n棚的装修应满足功能要求 ， 表面应平整 、 光滑 、 不起尘 、 避免眩光 ， 并减少凹凸面 。\n9 · 1 装修工程主要性能要求\n9 ， 1.1 防水\n对于数据中心而言 ， 防水是不容忽视的安全防护内容之一 ， 数据中心有大量的 IT 设备\n和其他基础动力设备 。 一旦发生水灾 ， 轻则造成设备受损 ， 降低使用寿命 ； 重则造成数据\n中心运行瘫痪 ， 带来不可估量的经济损失和严重影响 。 对于装修工程来说 ， 数据中心防水\n措施可以采用以下几点 ：\n」 数据中心屋面防水等级根据 GB 5m74 一 2017 要求应为 I 级或不低于 II 级 ， 如为改\n造项目 ， 应在屋面穿孔开洞工程完毕后补做防水 ， 防止下雨或者屋顶设备发生漏水\n事故时影响建筑内设备的正常运行 。\n」 设计新建数据中心项目时 ， 所有与机房无关的水源管路均不能穿越主机房区域 。 如","pdf_page":267},{"text":"254\n※ 京东数据中心构建实战\n果是数据中心改造项目 ， 原有与数据中心无关的水源管路应改变原有路由 。\n」 在机房架空地板下沿精密空调间一侧设置混凝土挡水围堰 ， 挡水围堰内设置漏水检\n测绳 ， 一旦有漏水情况 ， 可以及时报警 ， 同时在挡水围堰内设置地漏以便发生漏水\n时可以紧急排水 。\n」 卫生间或茶水间等辅助区域的用水房间应做防水处理 ， 尤其当新建数据中心为多层结\n构时 ， 楼上所有用水区域的墙地面都应做好防水措施 ， 用水区域门口宜设置一定高差 。\n9 ． 1 ． 2 防火\n火灾同样会给数据中心造成严重破坏 。 数据中心内部存放有很多重要的核心用电设备 。\n近几年数据中心规模不断扩大 ， 内部结构越来越复杂 ， 防火分区越来越多 ， 火灾扑救工作\n难度越来越大 。 因此 ， 装修工程尤其是装修材料选择时 ， 必须严格要求防火性能 。 根据\nGB 50222 一 1995 / （ 2001 年修订版 ） 《 建筑内部装修设计防火规范 》 的有关规定 ， 大中型电\n子计算机房 、 中央控制室 、 电话总机房等放置特殊贵重设备的房间 ， 其顶棚和墙面应采用\nA 级装修材料 ， 地面及其他装修应采用不低于 BI 级的装修材料 。\n同时 ， GB 50174 一 2017 中 13 ． 2 ． 6 也有规定 ： 主机房的顶棚 、 壁板 （ 包括夹芯材料 ） 和\n隔断应为不燃烧体 ， 且不得采用有机复合材料 ， 地面及其他装修应采用不低于 B ] 级的装修\n材料 。\n除了对装修材料的防火性能有严格要求以外 ， 主机房地板下和吊顶内空间的管线开洞\n穿墙处还应做好防火材料封堵 ， 防止火灾蔓延 。\n9 ， 1 ． 3 保温\n数据中心的保温 、 隔热以及防凝露等技术问题也是设计数据中心时应着重考虑的因素 。\n当主机房内外存在较大的温差且水蒸气分压力相差较大时 ， 主机房区域内外相邻界面极易\n产生凝露 。 机房内结露会导致局部区域空气湿度增大 ， 造成主机房内部设备的元器件等和\n墙顶 、 地面的装饰材料的损坏 。 因此 ， 应积极采取相应的保温隔热措施 。\n主机房区域应做六面体保温 ， 即墙体的四个面和顶面 、 地面采取相对应的保温措施 ：\n」 楼地面的保温做法一般是在已完成平整度处理和防尘处理的楼地面上满铺铝箔橡\n塑板 。\n」 墙面四面保温的做法一般是在墙面饰面板龙骨内或者轻质隔断墙龙骨内填充保\n温棉 。\n」 顶面的保温做法一般为在楼板上粘贴带铝箔的橡塑保温板或在吊顶板浮搁玻璃丝布\n包玻璃棉 。\n9 ． 1 ． 4 防尘\n主机房区域的防尘要求应满足 GB 50174 一 2017 中的尘埃标准 （ 粒度大于或等于 0.5gm","pdf_page":268},{"text":"第 9 章数据中心装饰装修工程 ※ 255\n的尘埃个数 17600000 粒 /dm3 ） 。 主机房内部灰尘过多 ， 落在设备表面会形成尘膜 ， 既影\n响散热 ， 又影响绝缘效果 ， 甚至会引起短路 ， 同时灰尘也会增加元件表面热阻 ， 导致元件\n过热而烧毁 。\n为了控制主机房内的洁净度达到标准 ， 可以采取以下措施 ：\n」 主机房吊顶内及地板下空气循环区域的原楼面地面清理干净 ， 刷漆防尘处理 ； 装修\n主材选用不起尘的装修材料 。\n」 主机房对外的门采用钢质防火门并做好密闭处理 ， 使机房外面的空气不能轻易\n进人 。\n」 进人主机房区域时人员和设备均进行除尘处理 ， 如设置更衣室或者放置鞋套机等 。\n9 上 5 防静电\n静电是数据中心内部发生最多 ， 最不容易消除的危害之一 。 静电的形成原因及影响因\n素较多 ， 从装修设计角度考虑 ， 应选用导电性能好的材料 ， 例如采用带防静电涂层的墙面\n金属板饰面板 、 优质防静电面层的架空地板等产品 ， 同时墙面金属饰面板 、 金属吊顶板及\n地板金属支架等均应做接地处理 。\n9 上 6 防虫害\n数据中心内部线缆极其繁多 ， 公共建筑内常见的蚂蚁 、 老鼠等小动物如果人侵数据中\n心内部 ， 容易咬坏重要设备电缆 ， 引发意外事故 。 同时因破损处不易被发现 ， 也给后续检\n修工作带来极大不便 ， 因此一定要注意防范 。 主要防范措施有以下几种 ：\n」 改造项目需封堵数据中心与其他非数据中心区域相通的孔洞 ， 并对进出主机房的线\n槽孔洞的空隙进行严密封堵 。\n」 新建数据中心项目时需对施工过程中新开的孔洞及时封堵 。\n」 装修过程中原则上不使用木材 ， 对局部材料要进行防虫害处理 。\n」 加强机房环境管理 ， 禁止可能引起虫害的东西 （ 如食物 ） 进人主机房 。\n」 在外墙防雨百叶位置安装防鸟金属网 ， 防止飞鸟误人数据中心区域 。\n装修工程主要组成\n9 · 2\n吊顶工程\n9 ， 2 过\n吊顶工程是主机房装修中重要的组成部分 。 机房上部吊装着强弱电线槽和水管 ， 也吊\n装着消防灭火的气体管路及通风系统的风管等 。 数据中心主机房可以采用无吊顶板形式 ，\n楼顶面刷防尘乳胶漆处理 ， 所有吊装线槽及管路全部外露 。 这种做法对项目综合管线的排\n布和施工要求较高 。 而有吊顶板的设计形式弱化了顶内各专业管线系统综合排布的协调美","pdf_page":269},{"text":"256 ※ 京东数据中心构建实战\n观要求 ， 但安装在吊顶面层上的嵌人式灯具 、 风口 、 消防报警探测器 、 气体灭火喷头等的\n合理排布对机房整体装修效果有一定影响 。 如果主机房采用吊顶内回风形式 ， 顶内楼板面\n层及侧壁应做防尘处理 ， 防止顶内灰尘被回风气流带到空调设备中 。 数据中心常用吊顶板\n根据材料可划分为金属吊顶板 、 矿棉板 、 石膏板等 。\n1 ． 乳胶漆顶面\n国外很多大型数据中心都采用无吊顶板设计 。 原结构楼顶顶面只需刷漆并做防尘处理 ，\n大量管线采用上走线方式 。 无吊顶形式可节省建设成本 ， 缩短工期 ， 便于日常的维护和维\n修 ， 节省投资 。 考虑到主机房整体的美观性 ， 在设计时首先要注意吊挂的各种管线的平面\n与立面垂直布置 ， 外露的吊装线槽不能零乱 ， 各专业线管立体排布合理有序 ； 其次要注意\n强 、 弱电之间的布线间距 ， 不能产生电磁干扰 。\n2 ． 金属吊顶板\n金属吊顶板的表面一般采用氟碳或者粉末喷涂 ， 漆面牢固 ， 表面不起尘 ， 有较强的自\n洁能力 ， 其燃烧性能均为 A 级 ， 广泛用于数据中心 。 金属吊顶板常用材料一般分为钢制类\n吊顶板与铝制类吊顶板 。\n0 ） 钢制类吊顶板目前在数据中心使用广泛的产品为瓦楞彩钢板 ， 搭配 c 型钢明装龙\n骨 ， 又称联合吊架系统 。 c 型钢龙骨可条形布置或者井字形布置 ， 所有吊挂构件均固定在 C\n型钢上 ， 如风管 、 消防管 、 强电线槽 、 弱电线槽 、 灯具管线 、 安防管线等全部安装在 C 型\n钢联合支架系统上 ， 只允许联合吊架系统与楼板固定 ， 不允许其他管道吊件单独与楼板固\n定 ， 实现装配式安装 。 数据中心投人使用后如要进行改建和扩建 ， 可以方便地对吊装线管\n进行灵活改造 ， 保证无尘施工 。\n钢制类吊顶板还可根据用户对数据中心的内装档次进行造型定制 ， 但成本较高 ， 定制\n产品生产周期也较长 。\n（ 2 ） 铝制类吊顶板常见类型根据外形划分为方形 、 条形 、 格栅 、 挂片等 。 方形及条形\n吊顶板面可以加工为微孔 、 无孔形式 ， 吊顶板内层按功能需要决定是否粘贴吸声纤维材料 。\n条形和方形铝合金吊顶板具有较好的装修效果 ， 且容易拆装 ， 便于吊顶内管件的维修 ， 多\n用于主机房内吊顶工程 。\n3 ． 矿棉板吊顶\n燃烧性能为 A 级的矿棉板吊顶因其由超细粒状矿棉组成 ， 稍不注意会有掉渣现象 ， 不\n适合在主机房区使用 ， 但其具有良好的隔热和吸声性能 ， 规格型号 、 花色图案众多 ， 并有\n明装 、 暗装等不同安装方式 ， 价格相对低廉 ， 使其可以用于数据中心其他功能房间 。\n4 ． 石膏板吊顶\n纸面石膏板吊顶可根据设计定制各种造型 ， 适用于顶内管线少且维修量少的公共空间 ，\n多与其他材质组合设计 ， 如玻璃和金属吊顶板等 ， 常用于数据中心的辅助区域 ， 如前厅 、\n办公室 、 会议室等 。","pdf_page":270},{"text":"第 9 章数据中心装饰装修工程 ※ 257\n数据中心装修工程与吊顶密不可分的还有灯具选型 ， 在挑选不同功能区域的灯具时需\n注意灯具光线柔和 ， 照度合理 ， 避免眩光 ， 灯具选型美观大方 ， 同时兼具节能功效 。\n922 地面工程\n防静电地面是数据中心重要的防护措施 ， 目前常用防静电架空地板的形式 ， 架空地板\n下部地面做防尘处理后铺设保温层 。 本节主要介绍架空地板及地面保温层的做法 。\n1. 防静电架空地板\n防静电架空地板为整体装配式结构 ， 由抗静电地板板面及地板支撑系统组成 。 地板支\n撑系统包括横梁 、 地板支脚 、 螺杆 （ 可以调节以便调整地板面水平 ） 。 活动地板易于更换 ，\n用专用地板吸可以取下任意一块地板 ， 对维护地板下管线 、 调整通风地板都十分便利 。 防\n静电架空地板对于空调下送风的数据中心是重要的结构件之一 ， 地板下可形成一个封闭的\n送风静压空间 、 通过地板上设置的通风地板 ， 把冷却空气送至 IT 设备 ， 保障设备的安全运\n行 ； 同时 ， 地板下的空间也可用来敷设联结各设备的电源 、 网络互联管线 、 集成监控信号\n管线等设施 。\n为了获得最佳的通风效果 ， 建议架空地板高度不低于 500mm 左右 。 如果架空地板单纯\n作为电缆布线使用 ， 地板高度适当降低 ， 不低于 250mm 即可 。\n架空地板种类较多 ， 根据其基层材料 ， 可分为木基 、 复合基 、 铝基 、 钢基 、 无机质基 。\n数据中心行业目前常用的分为以下几种 ：\n」 硫酸钙地板 ： 采用优质高强度硫酸钙板为基材 ， 上表面粘贴超耐磨防静电贴面 ； 底\n面采用优质镀锌钢板封底 ， 四周导电胶条封边 。\n」 全钢地板 ： 基材为优质冷轧钢板 ， 面板经脱脂磷化防锈处理后再拉伸 ， 点焊成型 ，\n外表喷塑 ， 内填发泡水泥 ； 面层采用高耐磨防静电贴面板 ， 四周粘讓防静电边条 。\n」 复合地板 ： 基材为经防火处理的高密复合板芯 ； 面层为高效防静电贴面 ； 底面采用\n0 巧 mm 厚镀锌钢板 。\n铺设架空地板的房间一般也安装有通风地板 ， 通风地板厚度与架空地板厚度相匹配 ，\n安装完毕后无响动 、 摇摆和噪声 ， 且互换性好 ， 通风地板的数量及位置根据散热设备所需\n的风量 、 风速和通风地板的风口有效面积来计算和确定 。 通风地板分为以下两种 ：\n」 高压铸铝通风地板 ： 具有高强度承载能力 ， 强度高 、 质量轻 ， 常见的通风孔分为圆\n孔和格栅两种 。 高压铸铝通风地板通风率较高 ， 可达到 50 ％ ， 配通风调节阀 ， 风\n量大小可调节 。 地板表面可根据需要进行环氧喷粉或镍铬电镀 ， 从而使表面达到柔\n光 、 防腐 、 耐磨效果 。\n」 全钢通风地板 ： 结构组成与防静电全钢地板类似 ， 但内腔是空的 ， 无发泡水泥填料 ，\n地板的上下钢板和上表面由面均冲制有通风孔 ， 表层粘贴防静电面层 。 相对比高压\n铸铝风口板 ， 全钢风口板通风率较低 。","pdf_page":271},{"text":"258 ※ 京东数据中心构建实战\n不管何种类型的防静电架空地板 ， 均应具备国家相关部门出具的检验报告 ， 并符合下\n列技术要求 ， 执行标准 SJ / T ] 0796 一 2001 《 防静电活动地板通用规范 》 、 SJ / T ] ] 236 一 2001 《 防\n静电贴面板通用规则 》 、 GB 50222 一 ] 995 （ 2001 年修订版 ） 《 建筑内部装修设计防火规范 》 。\n活动地板因其可以快速拆装的特点 ， 所以对网络建设 、 设备检修及部件更换都很方便 ，\n可大大减少因设备扩充或更新而带来的建筑设施的改造 。 在数据中心的建设中 ， 活动地板\n的正确应用及使用 ， 可以提高数据中心及设备的运行可靠性并延长设备的使用寿命 。 在地\n板的施工过程中应特别注意 ：\n」 地板与墙面交接处应用柔性接触 ， 采用减震橡胶垫作间隔 ；\n」 地板支架的连接处采用高强度弹性胶圈连接 ， 减缓震动 ；\n」 地板底座与地面 ， 宜采用高强度弹性胶垫粘贝占牢固减缓震动 ；\n」 机柜 、 精密空调 、 UPS 、 配电柜等设备 ， 建议采用角钢支架作为底座 。 角钢支架用\n地脚螺栓与地面固定 ， 并采用强力减震橡胶垫 。\n2 ． 地面保温层\n防静电架空地板下楼地面铺设保温层既能最大程度减少空调送风冷量的损失 ， 又不至\n于使下一层楼顶结露 ， 同时有利于维持主机房的洁净度 。 楼地面保温层一般采用以下措施 ：\n在已完成平整度处理及防尘处理的楼地面上满铺铝箔橡塑板 。\n橡塑保温板具有以下性能 ：\n（ 1 ） 导热系数低\n平均温度为 0 ℃ 时 ， 橡塑板导热系数为 0 ， 034W / （ m ， K) ， 而它的表面放热系数高 ， 因\n此在相同的外界条件下 ， 使用橡塑板厚度比其他保温材料薄一半以上能达到相同的保温效\n果 ， 从而节省了楼层空间 ， 节省投资 。\n（ 2 ） 阻燃性能好\n橡塑板含有大量阻燃减烟原料 ， 燃烧时产生的烟雾浓度极低 ， 而且遇火不融化 ， 不会\n滴下着火的火球 、 材料具有自熄灭特性 ， 为 B 1 级难燃材料 ， 安全可靠 。\n（ 3 ） 防潮性能好\n橡塑板为闭孔式发泡 ， 闭孔结构有极小的水汽渗透率 ， 能长期保持较低的导热系数 。\n除橡塑板外 ， 保温材料还有其他产品 ： 玻璃纤维为开孔结构 ， 水汽渗透率极高 ， 随着\n使用时间延长 ， 导热系数随之升高 ， 使保温效果大打折扣 ； 发泡聚乙烯 PEF 为连孔结构 ，\n有较高的水汽渗透率 ， 其材质硬而发脆 ， 容易破损 ， 寿命短 。 对比可知 ， 橡塑保温棉各项\n性能良好 ， 被行业认可 ， 使用较多 。\n9 ． 2 ． 3 隔墙工程\n数据中心建筑内隔墙根据规范及使用要求 ， 需满足防火 、 防水 、 耐压 、 保温等要求 。\n常见的做法有砌块类隔墙 、 石膏板轻质隔墙 、 玻璃隔断墙及复合彩钢板隔断墙 。","pdf_page":272},{"text":"第 9 章\n1 ， 砌块隔墙\n数据中心装饰装修工程 ※ 259\n砌块隔墙是由加气混凝土砌块 、 空心砌块等小型轻体砌块砌筑而成的非承重墙体 。\nGB 5m74 一 2017 要求数据中心建筑耐火等级不应低于二级 ， 当主机房围护结构隔墙处于防\n火分区边界上时 ， 即主机房围护隔墙是防火墙 ， 耐火等级不低于 3h, 可采用砌块类隔墙 。\n砌块隔墙应预留好各专业设备 、 线管的洞口 、 管道 、 沟槽及各种预埋件 。 数据中心内多用\n加气混凝土砌块隔墙 ， 其具有以下优点 ：\n」 导热系数小 ， 保温性能好并有良好的耐火性 ；\n」 孔隙率高 ， 吸声性能优于砖墙和混凝土墙体 ；\n」 墙体容重小 ， 抗震性能好 。 由于高孔隙率 ， 建筑的重量大大减轻 ， 从而减小地震带\n来的破坏影响 ；\n」 搬运方便 、 易于切割 ， 大大提高了砌筑速度 ， 缩短工程工期 。\n2 ． 石膏板轻质隔墙\n用于数据中心内装的石膏板轻质隔墙主要分为两种 ：\n（ 1 ） 防火石膏板轻质隔墙多用作数据中心内各功能房间的围护隔墙 。 采用不同系列的石\n膏板 、 轻钢龙骨搭配防火岩棉 ， 墙体可具备不同的耐火性能和隔声性能 。 根据 GB 50174 一\n2m7 的 1324 要求 ， 防火隔墙耐火极限不低于 2 ， 0h ， 防火石膏板防火性能 、 强度和表面硬\n度指标均能满足使用要求 ， 且保温 、 隔热 、 隔音 ， 是数据中心围护隔墙中的理想材料 。\n（ 2 ） 无防火要求的石膏板轻质隔墙多用于在数据中心主机房内隔离主机房 IT 设备及精\n密空调设备 ， 隔断墙面层石膏板在地板下及吊顶内不用安装 。\n安装在隔墙上的各类轻型设备和电气装置应固定在龙骨上 ， 墙板不得受力 ； 隔墙两面\n墙板接缝不得在同一根龙骨上 ， 每面的双层墙板接缝亦不得在同一根龙骨上 ； 隔断墙上需\n安装门窗时 ， 门框 、 窗框应固定在龙骨上做加强处理 ， 并按设计要求对其缝隙进行密封 。\n跟砌块类隔墙比较 ， 石膏板轻质隔墙可快速搭建 ， 工期较短 。\n3 ． 玻璃隔墙\n数据中心装饰装修通常以现代简洁的效果为主 ， 玻璃隔墙可营造通透 、 美观的视觉效\n果 。 用于数据中心内部的玻璃隔墙分为防火玻璃隔墙和钢化玻璃隔断墙 。\n（ 1 ） 防火玻璃隔断墙选用耐火等级 A 级的 12mm 厚单片铯钾防火玻璃 ， 具有突出的隔\n热防火性能 ， 同防火石膏板轻质隔墙一样 ， 防火玻璃隔墙多用作主机房的围护隔墙 ， 兼具\n防火性与美观装饰性 。 在数据中心投人运行后 ， 也方便工作人员巡视检查 。\n（ 2 ） 钢化玻璃隔断墙采用 12mm 厚全钢玻璃 ， 整体通透 、 安全牢固 ， 美观大方 ， 装饰\n效果好 。 钢化玻璃隔断主要安装在主机房内部 ， 用于隔离同一个房间内的不同物理分区 ，\n如 ： 隔离 IT 设备与精密空调间 、 隔离不同权限的机柜设备等 。\n4 ． 复合彩钢板隔墙\n复合彩钢板隔墙和石膏板轻质隔墙结构类似 ， 在龙骨两侧安装双面复合彩钢板饰面板 。","pdf_page":273},{"text":"260 ※ 京东数据中心构建实战\n装饰板山 0 ． 6mm 烤漆钢板 ， 内衬 12mm 防火石膏板所组成 ， 钢板面漆采用硬化型多元聚酯\n涂料 ， 背面采用高防锈性涂料 ， 两块隔板之间采用宽度为 12mm 的钢制装饰压条 。 复合彩\n钢板隔断墙的特点是结构坚固 、 耐震性高 ； 可弹性对应需求 ， 标准单元墙板及部件均可互\n换 ， 改装成本低 ； 基本结构为分体式 ， 采用轻钢龙骨作为固定装置 ， 结构层中可方便电气\n布线 ； 气密性好 ， 具有优异的隔音性 ； 饰面板龙骨做接地处理 ， 隔墙内部填充岩棉 ， 可以\n满足数据中心要求的防火 、 防静电 、 隔音及保温性能 。\n彩钢板隔墙用于隔离机房 IT 设备与精密空调间时 ， 可在机房一侧龙骨上安装单层复合\n彩钢板 ， 空调间一侧龙骨上安装单层石膏板 ， 节省造价 。\n924 墙面工程\n数据中心对于室内墙面装饰材料防火要求较高 ， 故多采用刷漆 、 安装金属饰面板或其\n他达到防火要求的材料等进行室内墙面装饰装修 。\n1 ． 乳胶漆墙面\n墙面刷乳胶漆做法最简单 ， 成本最低 。 但乳胶漆墙面装饰效果一般 ， 多用在数据中心\n支持区 、 辅助区或对成本有严格要求的主机房 。 乳胶漆墙面容易在设备搬运过程中被设备\n边框磕碰留有划痕或者凹坑 ， 机房如发生局部漏水事故也容易对墙面造成影响和损坏 ， 修\n复过程易起尘 。 目前 ， 为了避免上述情况对乳胶漆墙面造成破坏或影响 ， 常用做法为在设\n备搬运通道的乳胶漆墙面阳角处安装不锈钢或钢制护角条 ； 在容易出现局部漏水隐患的区\n域提前做好防水措施 。\n墙面无饰面板及无吊顶板的房间可采用白色和深灰色两种颜色乳胶漆进行涂刷 ， 一般\n以灯具底标高为界限 ， 底标高以下的墙面刷白色 ， 底标高以上刷深灰色 。 此分色涂刷的方\n式可弱化楼板下外露的各种吊挂线槽 、 管线与白色漆面的强烈对比 。\n2 ， 金属饰面板\n数据中心常用的金属饰面板主要包括两大类 ： 复合彩钢板墙板及铝板装饰墙板 。 金属\n饰面板面层可以穿孔处理 ， 在安装龙骨与面层板材之间填充吸声材料 ， 能有效降低设备运\n行噪声 ， 多用于数据中心内设备运行噪声较大的区域 。\n（ 1 ） 复合彩钢板饰面板常用于数据中心主机房区域 ， 产品组成方式见上文提到的复\n合彩钢板隔墙 。 彩钢板墙板可方便进行组装拆卸 ， 标准单元墙板生产周期短 ， 安装工艺\n成熟 。\n（ 2 ） 铝板装饰墙板尺寸可灵活定制 ， 与复合彩钢板比较 ， 定制铝板加工周期较长 ， 且\n一旦安装完毕拆卸较不便利 。\n3 ， 其他饰面板\n一些吊顶装修材料也可以用于墙面工程 ， 如防火石膏板 、 矿棉板等 ， 根据需求不同进","pdf_page":274},{"text":"第 9 章数据中心装饰装修工程 ※ 261\n行选择 ， 如发电机房墙顶面对吸声性能要求较高 ， 同时还需控制成本 ， 可采用矿棉吸音板\n墙面 。\n矿棉吸音板是以矿棉为主要原料加工而成的新型环保建材 ， 表面一般有无规则孔或微\n孔等多种样式规格 ， 具有很好的隔声 、 隔热效果 。 但矿棉板易掉渣变形 ， 因此并不适合用\n于主机房墙面\n9 ， 2 ． 5 门窗工程\n数据中心普遍采用钢质防火门 ， 尤其当数据中心位于其他建筑物内时 ， 数据中心与建\n筑内其他功能用房之间的隔墙上的门应采用甲级钢制防火门 。 数据中心各功能房间的防火\n门需注意没计尺寸 。 根据目前我国公安部消防产品合格评定中心的要求 ， 双扇防火门外形\n尺寸不得超过 2 123 ， 单扇防火门外形尺寸不超过 1023 。 数据中心内部主机房区域也常用防\n火玻璃门与钢化玻璃门 ， 防火玻璃门多安装在防火玻璃隔断墙上 ， 钢化玻璃门多安装于钢\n化玻璃隔断墙上或其他无防火要求的功能房间 。\n数据中心内部办公及前厅接待等辅助区域可根据装修要求选用公共装修常见的装饰木\n门 、 玻璃门或其他类型产品 ， 在前厅安检区域 ， 可根据使用要求安装速通门或防尾随门等\n装置一\n新建数据中心主机房区域的外围护结构应采用无外窗设计 ， 如为改造项目 ， 主机房区\n域的原有外窗需要做封堵处理 。 有人员办公的区域宜设置外窗 ， 可自然通风 、 采光 ， 节能\n环保同时兼具舒适性 。\n926 标识工程\n公共空间标识五花八门 ， 种类及样式繁多 ， 但标识的本质在于它的功用性 。 数据中心\n区域安装的标识不仅要具有美观性 ， 更重要的是实用性 。 数据中心室内装修基本格调宜淡\n雅 ， 整体色调趋于平静 ， 标识系统不宜过分活泼 ， 不仅要体现现代数据中心行业的审美标\n准 、 还需要兼顾展示企业形象 。 最重要的是对于一些危险设备及操作行为要有一套完整的\n警示标志 ， 这对于数据中心运行期间工作人员的人身安全 ， 有非常重要的意义 。\n数据中心标识系统一般分为以下几大类 ：\n1 ． 疏散指示类\n同其他公共建筑一样 ， 数据中心内部对于极端状况时的应急措施也需要重点关注 ， 疏\n散指示标志的合理设置 ， 对人员安全疏散具有重要作用 ：\n」 在疏散走道和主要疏散路线的地面上或靠近地面的墙上设置发光疏散指示标志 ， 可\n以有效地帮助人们在浓烟弥漫的情况下 ， 及时识别疏散位置和方向 ， 沿发光疏散指\n示标志迅速顺利疏散 ；\n」 安全出口或疏散出口的上方 、 疏散走道应设有灯光疏散指示标志 ；","pdf_page":275},{"text":"262 ※ 京东数据中心构建实战\n」 疏散指示标志的方向指示应指向最近的疏散出口或安全出口 ；\n」 数据中心灯光疏散指示标志及应急照明采用不间断电源 (UPS) 十柴油机发电机组供\n电模式 ： UPS 带载 10一巧 min 后切换至柴油发电机组供电 ， 实现不间断持续照明 。\n2 ． 引导指示类\n引导标识是指通过箭头等指示通往特定场所及设施等的路线标识 ， 要注意采用认知性\n高且直截了当的表现手法 。 大型数据中心单体建筑规模一般较大 ， 为方便工作人员迅速熟\n识位置及查找方位 ， 引导指示不仅要醒目 ， 还要简单易识别 ， 整套导引指示应规范化 ， 并\n且与其他类型标识有明显的区别 。\n3 ， 安全标示类\n安全标志分为禁止标志 、 警告标志 、 指令标志 、 提示标志四类 。 通常由安全色 、 几何\n图形和图形符号或加有文字说明的补充标志构成 。 安全标志本身不能消除任何危险 ， 不能\n取代预防事故的相应措施 ， 但它作为一种安全信息语言有非常重要的作用 ， 通过安全标识\n可以指明及定义 “ 危险 \" ， 如无安全标识 ， 则可能会对数据中心工作人员的生命安全造成伤\n害 ， 安全标志应固定在明显醒目位置 。\n4 ， 定位标识类\n数据中心内部定位标识主要分为设备定位标识和房间定位标识 。 设备定位标识对于数\n据中心投人使用后的运行维护工作非常便利 ， 房间定位标识与导引指示类互相配合 ， 便于\n工作人员可以迅速定位位置及方向指引 。\n结语 ： 本章主要介绍了目前数据中心行业常用的内装材料及做法 ， 与其他公共建筑的\n内装比较起来 ， 数据中心所用材料更注重的是功能性 ， 形式显得较为单一 ， 且市场上可选\n择性不够丰富 。 相信随着建筑装饰材料和技术的不断发展 ， 以后会有越来越多的新产品 、\n新技术来帮助数据中心提升功能性 ， 简化施工工艺 ， 降低成本 ， 同时提高数据中心的装饰\n效果 。 这些新材料及新技术的应用 ， 对建设绿色 、 安全 、 节能 、 现代化的数据中心有着非\n常重要的意义 。","pdf_page":276},{"text":"0 的 0 的 0 到 0 0 0 的 0 0 0 ：\n第 1 0 章\n京东集团华东数据中心\n10 · 1 京东集团华东数据中心简介\n江苏省宿迁市处于淮海经济区中部 ， 苏 、 鲁 、 皖三省通衢之地 ， 属陇海经济带 、 沿海\n经济带 、 沿江经济带交叉辐射区 ， 同时作为西电 （ 气 ） 东输和年发电量 1.4 × 1010kW ． h 的\n田湾核电站的高压走廊 ， 能源及电力供应充足 ， 具有高质量的输电网络和充裕的供电能力 。\n京东集团华东数据中心 （ 见图 10 ． 1 ） 是京东集团自主设计 、 自主筹建的第一个大型数\n据中心 ， 位于宿迁湖滨新区晓店镇西侧 ， 青铜路以南 ， 发展大道以西 。 整个数据中心园区\n占地面积 200 亩 ， 总建筑面积约 60 000m2 ， 由四栋建筑规模完全相同的数据中心模块及其\n附属的综合楼组成 ， 是一个具有时代气息的绿色生态科技产业园 。\n图 1 0 · 1\n京东集团华东数据中心鸟瞰图","pdf_page":277},{"text":"264 ． ※ 京东数据中心构建实战\n所有数据中心模块全部参照 GB 50174 一 2008 《 电子信息系统机房没计规范 》 A 级标谁\n及美国 TIA-942 《 数据中心电信基础设施标谁 》 的 T3 标准进行设计 。 经测算 ， 数据中心满\n载时全年平均 PUE 值小于上 4 ， 达到业内领先水平 。 整个园区实行分期建设 、 独立运行的\n建设策略 。 预计终期总投入机柜超过 5000 个 ， 可容纳 ] 00 000 、 巧 0 000 台服务器 ， 运算能\n力不小于 100 万亿次每秒 ， 存储能力不小于 5000PB 。\n单体数据中心模块占地面积超过 12 000m2 ， 为单层混凝土结构 ， 层高 10m 。 整个建筑\n标高的正负零点高出园区地坪 600mm ， 能有效预防洪涝灾害 。 数据中心模块内主机房和配\n电室的布局也是按照整齐划一的模块化思路排列组合 ， 可根据使用需求灵活拼接 ， 调整模\n块内容 ， 实现系统路由的最优化 。 数据中心主机房包括普通机房区 、 高密机房区 、 定制服\n务器机房区 、 微模块区等机柜密度各不相同的机房区域 ， 可提供从 4kW 到 12kW 功率的机\n柜 ， 满足自用 、 租用多种需求 。\n本项目在规划设计阶段秉承 “ 由内而外 \" 的原则 ： 即先搭建数据中心核心的基础没施\n系统 ， 再根据系统形式进行平面布局 ， 然后确定柱网和建筑尺寸 ， 最后再完成整个建筑没\n计和园区规划 。\n而在工程实施阶段则是按照 “ 由外而内 ” 的原则 ： 即首先完成园区的整体建设 ， 保证\n员工有一个良好的办公和生活环境 ， 并且所有数据中心模块的外装施工完毕 ， 后续再根据\n业务发展的需求分期建设各模块内的基础设施 ， 分期投产运营 。 这样做可以延缓投资进度 ，\n避免资源浪费 。 京东集团华东数据中心 1 # 模块内部布局如图 10 · 2 所示 。\n生电輒 A 68@\n鳥压室 7\n拎水 965 “\n睏瓶间\n房配电\n变配电室 A\n变配电室 B\n181\n481\nlJPS€'t!*A'\n337\n辅的办公枞 826 耐\n电池室 A 238\n。 电地室 B 238\n0\n图 ] 0 一 2\n京东集团华东数据中心 1 # 模块内部布局","pdf_page":278},{"text":"第 10 章京东集团华东数据中心 ※ 265\n10 ． 2 京东集团华东数据中心主要基础设施系统\n1021 供配电系统\n1. 京东 110kV 专用变电站\n全力保证负荷用电的高可靠性是本项目在规划时的重点目标之一 。 建立京东专属的\n1 ] 0kV 变电站是达成这一目标的绝佳途径 。 110kV 变电站紧邻本项目园区 ， 其上一级来自\n两个不同的 220kV 变电站专线 。 在 0kV 变电站内设 2 台 63MV ， A 用户主变变压器 ， 容\n量满足整个数据中心园区最大用电量 。 当两台用户变压器任意一台检修或发生故障时 ， 另\n一台完全满足园区内所有设备的正常用电需求 。 供电区域网络如图 10 · 3 所示 。\n盟宿迁站\n卓圩站\n． 陆蘖站\n图 10 刁供电区域网络图 （ 来源网络 ， 仅供参考 ）\n口 0kV 专用变电站主接线采用分段单母线 ， 正常运行时 ， 两路 110kV 电源分别向两段\n母线供电 ， 母联断路器此时为断开状态 。 当一路 1 10kV 电源停电或检修时 ， 母联断路器投\n人运行 ， 由第二路电源向两段母线供电 ， 每路电源均可带起全部负荷 。\n在 1 10kV 变电站内经 110kV ／ 10kV 变压器输出 ， 在变电所内按 A 、 B 双路 10kV 分别送\n至园区各个模块楼及办公楼 。 站内 10kV 母线段以放射式向各模块供电 。 两段母线分别向各\n个模块提供 A/B 路电源 ， 当一段母线故障或停电时 ， 另一段母线经母联断路器投人带载两\n段母线全部负荷 ， 供电示意如图 10 ． 4 所示 ， 实物图如图 10 巧所示 。\n2 ． 后备柴油发电系统\n（ 0 系统的特点\n」 当只有一路市电停电或检修时 ， 并机系统按 4 + 1 的模式运行 ， 例如 ： 当市电 A 停电\n时 ， 并机系统 A 组 4 台发电机组启动运行 ， 当其中一台机组故障时 ， 则自动启动 B\n系统优先级别最高的一台发电机组投人并机运行 。","pdf_page":279},{"text":"266\n京东数据中心构建实战\n110kV\n京东专线 ]\nMS2\n701\n] # 用户变\n101\nlOkV I 段母线\n1 #\n模\n块\n线\n京东专用变电站\n1 IOkV II 段\n710 。\n模\n块\nB\n线\n京东专线 2\nM88\n2 # 用户变\n201\nIOkV II 段母线\n2 #\n模\n块\n线\n预\n留\n1 lOkV I 段\n预\n留\n3 #\n模\n块\n线\n4 #\n模\n块\n线\n园\n区\n办\n线\n2 #\n模\n块\nB\n线\n3 #\n模\n块\nB\n线\n4 #\n模\n块\n线\n园\n区\n办\n线\n0\n预\n留\n预\n留\n图 10 ． 4\n图 10 巧\n1 10kV 京东专用变电站供电示意\n0\n110kV 京东专用变电站设备\n」 当 A/B 路市电先后同时断电时 ， 并机系统按 7 + 1 模式启动运行 。\n」 当市电发生断电 ， 发电系统自动投人运行 ， 与市电自动切换 。 当市电恢复 ， 经人工\n确认后 ， 手动恢复市电供电 。\n」 当柴油发电系统在得到市电两个不同断电信号后快速启动柴油发电机组 ， 避免发电\n机组的误启动 。\n」 在限定时间内发电机组启动并自动合闸负载馈电开关 ， 确保重要负载的紧急供电","pdf_page":280},{"text":"第 10 章\n需要 。\n京东集团华东数据中心\n267\n」 系统设置可监测 A 、 B 二并机母线间的联络开关状态 ， 如果该开关状态为分闸状态 ，\n则系统只允许并保持 A 、 B 各自独立运行 。\n」 并机控制系统具备断电自启动 、 自动投人 、 自动加载和自动卸载 、 自动负载均分 、\n负载优先级控制 、 市电切换管理系统 、 系统智能监控 、 机组测试控制等功能 。\n」 发电机组故障与报警信息包括但不限于电压过高 / 低 、 频率过高 ／ 低 、 超速 、 高水\n温 、 低润滑油压力 、 冷却液位低 、 差动保护 、 接地故障 、 蓄电池电压过高 ／ 低等等 。\n」 供油管道采用双环路设计 。 从主油罐到各个机组日用油箱的储油罐 、 输送通道 、 供\n油泵 、 供储油控制系统等均具备并行维护 / 容错能力 。\n」 油罐储油量在无外部支援情况下满足发电机组大于 12h 带载连续运行 ， 并有紧急供\n油协议作为后继可靠保障 。\n」 日用油箱设置高高位 、 高位 、 低位 、 低低位四段式油位监控和报警 ， 当任意一个日\n用油箱油位低时 ， 自动开启供油电磁阀和启动供油泵 ， 油位至高位时自动关闭供油\n电磁阀 。 当全部日用油箱的柴油全部到达高位时 ， 则自动停止供油泵的运行 。 如果\n某一供油泵运行故障 ， 则自动启动备用供油泵 。\n模块楼 10kV 市电 / 柴油发电机供切换电示意如图 ] 0 ． 6 所示 。\n1 V 后备柴油发电机系统 N + 1\n1 V 柴油发电机组\n1 v 市电 A 路\n并机室 A IOKV 配电设备\n高压室 A 1 V 配电设备\n10kV 柴油发电机组\nG8\n10kV 市电 B 路\n并机室 B 10kV 配电设备\n高乐室 B 1 v 配电设备\n| T 变压器\n仃变床器\n动力变压器\n图 10 · 6\n动力变压器在线检修变压器 × 2 仃变压器仃变压器\n模块楼 10kV 市电 / 柴油发电机供切换电示意\n动力变烁器\n动力变压器\n（ 2 ） 系统的可靠性\n」 本项目采用进口柴油发电机组 ， 满足国际及国内相关标准 。\n」 该机组具有良好的启动性能 ， 配有发动机缸套水加热装置 ， 在备用状态时保持缸套","pdf_page":281},{"text":"268\n※ 京东数据中心构建实战\n水温度在 32 ℃ 以上 ， 保证在低温时 （ 冬季 ） 的快速启动和带载能力 。\n」 发电机配置有防潮加热器 ， 防止因空气湿度过高降低发电机绝缘性能而造成安全\n风险 。\n」 满足 G B/T 2820 系列标准中 G3 等级要求 。 该机组可以承受负载突加 75 ％ ， 以保证\n发电机组快速启动后可以快速地加载 。\n」 并机主控系统冗余设计 ， 有效提高了并机系统的可靠性 。\n」 采用原装进口 WOODWARD 并机控制模块 ， 与发电机组控制具有良好的匹配性 ，\n提高了并联运行的时间 ， 降低负载分配误差 。\n」 发电机采用 2 / 3 绕组节距和模绕定子线圈 ， 有效降低了非线性负载产生的谐波对发\n电机系统的干扰和影响 。\n」 发电机可以承受负载超前功率因数至 0 ． 9 ， 而输出功率没有任何折损 。\n」 任意一套油路系统 PLC 控制出现故障时 ， 自动切换至另外一套 PLC 控制系统 ， 保\n证系统供油的可靠性 。\n（ 3 ） 发电系统介绍\n1 ） 柴油发电机组\n发电机组分别安装在两个发电机房内 ， 采用建筑顶部直接进风 ， 侧外墙直接排风方式 ，\n最大化满足机组进排风的需求 。 排风降噪室单独设置 ， 有效降低噪声 。\n图 10 · 7 模块楼 10kV 柴油发电机房\n发电机组并机 10kV 金属铠装移开式开关柜为行业一线品牌原厂柜 ， 柜内断路器 、 综保\n的开关量信号 、 每台开关柜或系统的电压 、 电流 、 频率 、 有功功率 、 无功功率 、 系统运行\n方式 ， 以及实时电压 、 电流变化图表等重要参数全部引至并机监控屏 ， 和发电机组各类信\n息全部集成到并机操作系统内 ， 形成控制 、 监视 、 告警一体化监控平台 。","pdf_page":282},{"text":"第 10 章京东集团华东数据中心 ※ 269\n图 ] 0 一 8 模块楼 ] 0kV 柴油发电机并机室\n2 ） 柴油发电机组的并机控制\n机组控制采用进口并机控制模块 （ 见图 10 一 9 ） ， 巧英寸彩色触摸屏显示 。 可实现自动启\n动 、 自动投人 、 自动并机 、 自动加载和卸载顺序控制 、 自动负载均分 、 自动备用冗余控制 、\n负载需求控制 、 负载优先级控制 、 一键停机 、 市电切换管理 、 系统智能监控 、 BMS 信息提\n供 、 机组测试控制 、 实现多种形式的 № 1 控制等功能一\n山河；内玮9?@〕\n图 10 ． 9 模块楼 10kV 柴油发电机并机页面 （ 一 ）\n监控页面显示丰富 （ 见图 ] 0 一 ] 0 ） ， 可显示每台机组运行状态及机组参数列表 、 并机状\n态 、 并机方式 、 故障列表 、 切换列表 、 告警信息 、 实时负载均衡等 。","pdf_page":283},{"text":"270\n京东数据中心构建实战\n巫軋 00 巫\na 号 & 枞字数\n屙地二@，画0\n就0砜的@\n图 10 刁 0 模块楼 IOkV 柴油发电机并机页面 （ 二 ）\n3 ） 供储油系统介绍\n本项目每个数据中心模块的供储油系统独立设置 、 物理隔离每个模块配置两个 25 立\n方埋地柴油储罐 ， 每个柴油罐配置一用一备 2 台供油泵 ， 两罐之间配置一台倒油泵 。 储罐\n区至机房日用油箱间输油管路为双环路设计 ， 具备在线检修及容错能力 。\n供储油系统上电后 PLC 系统自动检索运行 ， 当检测到日用油箱液位信号 ， 按照油箱高\n低液位阀值启停油泵 、 控制油泵的切换 。 系统在自动运行时根据检测到的日用油箱供油液\n位限值信号后启动 AI 泵 （ 见图 10 ． II 和图 10 ． 12 ） ， 当 AI 供油泵有故障时自动延时切换至\nA2 供油泵运行 。 运维后台实时监视油泵运行状态 。\n两僉方\n引一 A 油以 ．\n图 10 刁 ]\n制以生 ． 职\n模块楼 10kV 柴油发电机供储油页面 （ 一","pdf_page":284},{"text":"271\nH 為以\n00\n俱到一 2\ni ] 用翁\n第 10 章\n伊黜@一3\n朽用以 ． 3\n京东集团华东数据中心\n俱到\na 用的箱以\n图 10 ． 1 2 模块楼 10kV 柴油发电机供储油页面 （ 二 ）\n日用油箱控制模式分为手动模式和自动模式 ， 手 / 自动模式均在就地控制柜上选择 。 在\n手动模式下供油阀可以手动启停 ， 根据人工监视液位及设备状况进行手动操作 ， 液位到达\n高液位时手动停泵 ， 液位到划定供油液位位置时手动启泵 。\n在自动模式下系统根据液位信号判断是否自动启停供油泵 ， 当液位低于低液位设定值\n时 ， 供油泵接到信号后联锁加油阀自动打开加油 ， 油位到达高液位时供油泵接到信号联锁\n加油阀关闭 ； 当系统切换至自动模式时检测到油位高于设定的低液位时加油阀不动作并且\n保持关闭状态 ， 只有到达低油位设定值加油阀才会打开 ， 如图 10 一 ] 3 所示 。\n0\n供储油控制柜\n供油泵一 AI\n供油泵停泵状态\n供油泵一 AI\n绿色闪烁显示为泵运行\n状态 ， 红色闪烁显示为泵故障状态\n图 10 3 模块楼 10kV 柴油发电机供储油页面 （ 三 ）","pdf_page":285},{"text":"272 ※ 京东数据中心构建实战\n告警信息 ： 液位告警信息 、 运行及故障信息均可在现场和运维监控室监视到 ， 关键信\n息均联动声光报警器发出警告 。\n卸油泵自动启动条件 ： 火警触发卸油\n泵启动 ， 火警信号撤除或油箱液位达到低\n限位设定值时卸油泵延时停泵 （ 见图 ] 0 刁 4\n和图 ] 0 刁 5 ） 。\n其他配套设施 ： 泵房内设置有消防及\n危险性监控装置 、 排水设施 、 通风设施 、\n照明及疏散措施等 。\n阀门自动模式\n卸油泵一 1\n油泵停止状态\nMI 一 A 油罐\n100\n80\n60\n40\n20\n油罐液位显示 ： 液位按实际要求现场可重复设置\n图 ] 0 刁 4 模块楼 10kV 柴油发电机供储油页面 （ 四 ）\n阀门手动模式\n卸油泵一 1\n油泵运行状态\n图 10 ． 巧模块楼 ] 0kV 柴油发电机供储油页面 （ 五 ）\n4 ） 在线检修维护供电系统\n当其中一路变压器或低压供电模块检修维护时 ， 由柴油发电机组供电 ， 经亻氐压侧 ATS\n切换至计划性维护电源负载回路 。 采用柴油发电机组供电方式可以很好地避免变压器占用\n容量费用问题及消化柴油存储过期问题 。 存在的难点就是需要经验丰富的技术工程师进行\n全程监管式操作 。\n模块楼计划性在线检修供电系统示意如图 1 0 ． 1 6 所示 c\n3 ． 模块内 10kV 配电系统 （ 见图 10 一 17 ）\n市电 10kV 金属铠装移开式开关柜采用行业一线品牌原厂柜 （ 见图 ] 0 8 ） ， 配置一套独","pdf_page":286},{"text":"第 10 章京东集团华东数据中心 ※ 273\n立的后台监控系统 ， 可以实时检测电压 、 电流 、 频率 、 有功功率 、 无功功率 、 变压器的温\n度 ， 监视系统运行方式 ， 监测实时电压 、 电流变化曲线并生成图表 ， 生成能源消耗及谐波\n分析报表 ， 形成控制 、 监视 、 告警一体化监控平台 。\n10kV 后备柴油发电机系统 N+I\nG 卜 4\n] 0kV 配电设备\n在线\n检修变 Y\n市电\n联络\n0 ． 4kV 低乐配电设备\nG5 一 8\nIOkV 配电设备\n在线\nY 检修变\n市电\n市电\nUPS\n电源\n系统\n市电\n电源\n系统\n市电\n市电\nUPS\n电源\n系统\n市电\nUPS\nUPS\n电源\n系统\nUPS\n电源\n系统 ，\n电源\n系统\n电源\n系统\n市电\n电源\n系统\n市电\n电源\n系统\n市电\nUPS\n电源\n系统\n图 ] 0 刁 6 模块楼计划性在线检修供电系统示意\ni10kV 站 A 路\n高压室 A 10kV 配电设备\n柴油发电机\nG 1 一 4 联\n． 4 ．\n110kV 站 B 路\n柴油发电机\nG5 一 8\n高压室 B ] OkV 配电设备\n变压器\n． 4 '\nkVj\nkV-\n0 ．\nIT\n' 0 ． 4\nkV\n力\n0 ， 4\nkV\nIT\n变压器\n0 ． 4\nkV\n图 10 刁 7 模块内市电 10kV 系统示意\n市电 10kV 系统重要检测参数均并行上传至运维监控系统 ， 使每一个重点供电环节实现\n无死角无盲区监视 。","pdf_page":287},{"text":"274 · ： ·\n京东数据中心构建实战\n图 1 0 · 1 8 模块楼市电 10kV 开关设备\n4 ， 低压供配电系统\n京东云数据中心电力系统是按 Uptime TIER III 等级及 GB 50174 一 2008 中 A 类机房的\n要求设计建造 。\n本项目设有 A 、 B 两个物理隔离的 10 / 0 ． 4kV 主用变配电室 ， 和一个 10 / 0 ． 4kV 备用变配\n电室 。 总共配置了 8 台 2500kV ． A 主用变压器 ， A 、 B 路各 4 台 ； 其中 A 路和 B 路各 2 台\n为电子信息设备供电 ； 另外 4 台组成两组两进一母联供电模式 ， 为辅助设备供电 ； 备用变\n配电室设置 1 台 2500kV ， A 变压器 ， 用于低压侧计划性检修时为电子信息设备机柜供电 。\n从 10kV 变配电室开始 ， 经 UPS 配电室 ， 至机房模块配电列头柜 ， 两路供电电源采用\n不同路径敷设 ， 对于局部发生火灾时可以起到物理隔离的作用 ， 提高电力保障水平 ； 同时\n电子信息设备和辅助设备采用不同的变压器供电 ， 避免感性负载 （ 电动机类 ） 频繁启动时对\n电子信息设备供电变压器的冲击 。\n本项目包括 8 个生产机房和 2 个网络接人机房 。 机房内所有电子信息设备均采用 UPS\n供电 。 其中 2 个生产机房和 2 个网络机房电子的供电模式为 2N ， 其余 6 个生产机房的供电\n模式则为 N+ 0\n辅助设备电源采用 “ UPS+ 市电 \" 的供电模式 ， 低压总进线柜设置母联联络 ， 末端采\n用自投联络供电 ， 如图 10 刁 9 所示 。 蓄电池按 UPS 额定输出功率计算 ， 单台 UPS 后备蓄电\n池支撑时间均不小于巧 mino 当一路市电电源故障时 ， 1 10kV 变电站内 10kV 母线联络开\n关动作 ， 故障回路负荷均由另一回路承担 ； 当两路市电电源均发生故障时 ， 机房模块内负\n荷由 UPS 蓄电池供电 ， 同时备用柴油发电机组启动 ， 向机房模块 、 空调冷源 、 照明等负荷\n供电 。","pdf_page":288},{"text":"第 10 章\nA 路电源\n1 10kV/10kV\n变压器\n成套配电柜\nA 路并机柜\n模块 A 路\n10kV 开闭所\nA 路柴发\n10kV/O.4kV\n变压器\n冷源\n设备\n设备\nUPS 输出柜\nIT 机柜\n列头柜\n京东集团华东数据中心\nB 路电源\n110kV/10kV\n变压器\n275\nB 路并机柜\nB 路柴发\n冷源\n设备\n成套配电柜\n模块 B 路\n10kV 开闭所\n10kV/0.4kV\n变压器\nUPS\n设备\nU 输出柜\n列头柜\n图 10 ． 19 低压供配电系统架构\n一个好的系统要有科学合理的架构 ， 使用高品质的设备产品可以为系统的安全高效提\n供可靠保证 。 所以 、 京东集团华东数据中心在电气设备的选用上不遗余力 。\n（ 0 低压配电柜\n本工程采用某知名品牌授权的 MNS2.0 系列低压配电柜 ， 内置 Emax 系列空气框架断路\n器 ， Tmax 塑壳断路器 ， 柜体防护等级为 IP30 。\n1 ） 框架结构\n标准化组件派生模块设计 ， 灵活性高 ； 框架为带有 25mm 间隔模数孔的 C 型骨架 ， 无\n须专用工具即可组装成各种柜体 ， 结构紧凑 。","pdf_page":289},{"text":"276 ． ※ 京东数据中心构建实战\n2 ） 母线系统\nMNS2.0 型配电柜的母线系统包括主母线系统 、 分支母线系统及 PE/N 排母线系统等 ；\n可按要求设计为三相四线或三相五线制 ； 水平排安装在柜体前面下部 ， PE 排和 N 排\n均开有模数孔 ， 便于电缆连接 。\n主母线 （ 水平母线 ） 技术特点如下 ：\n」 采用优质铜母线 ， 导电率高于 99 ， 9 ％ ；\n」 良好的动热稳定性能 ， 额定短时耐受电流 / “ 100kA ；\n」 背靠背公用母线 ， 边缘预留拼接孔 ， 易于扩展 。\n分支母线 （ 垂直母线 ） 特点如下 ：\n」 良好的动热稳定性能 ， /cw>86kA;\n」 双母线或母线分隔 。\n3 ） 抽出式功能单元\n」 有效安装空间为 72E ， 单柜最多可安装 36 个回路 ；\n」 抽出式 、 固定式 、 插人式可混合安装在一个系统中 ， 以达到最优化组合 。\n4 ） Emax 系列空气框架断路器\n断路器结构特性如下 ：\n」 操作机构是储能型的 ， 即用预先储能的弹簧操作 ； 弹簧储能可以手动操作前面盘的\n手柄或利用齿轮式电动机电动操作 。 通过安装在操作机构内部的合闸及分闸线圈 ，\n以及使用齿轮式电动机对弹簧储能 ， 断路器可以实现遥控操作并联动至监控系统\n」 抽出式断路器的固定部分有隔离固定触头的遮板 ， 遮板在断路器被抽出隔间时闭\n合 ； 同时可使用挂锁将遮板锁在闭合位置 ， 防止意外 。\n本项目选用的是 PR122 型电子脱扣器附件 ， 可实现一套集完整保护 、 准确测量 、 信号\n指示为一体的功能模块 。 主要特点包括 ：\n」 运行时不需外部电源 ；\n」 采用微处理器技术 ， 精密度高 ；\n」 对电流的真实值 R.M.S （ 均方根值 ） 反应灵敏 ；\n」 故障原因指示以及脱扣数据记录 。\nEmax 系列断路器的 N 线具有全额定电流承载能力 ， 适用于数据中心供配电系统 ， 即适\n用于单相在中性线上产生很大的第 3 次谐波电流的情况 。 典型的应用包括负载中安装有产\n生高谐波畸变的电子信息设备 ， 荧光灯管的照明系统 、 逆变和整流系统 ， UPS 和电动机调\n速系统 。\nEmax 系列断路器温度在 40 ℃ （ 含 ） 以下及海拔高度在 2000m （ 含 ） 以下的环境中 ， 性\n能不会发生任何变化 。\n（ 2 ） UPS 输出列头配电柜\n本工程采用某品牌 SPM 系列精密配电柜作为 UPS 输出列头柜 。 SPM 系列列头柜具备","pdf_page":290},{"text":"第 10 章\n完善灵活的配电系统 ， 丰富的安全 、 运营成本管理功能 。\n0 配电系统\n京东集团华东数据中心\n※ 277\n」 支路微型断路器选用 S200 系列 ， 配合可热插拔终端母线系统 ， 可实现在线热插拔 、\n调相功能 ， 维修或扩容时不需要断电 。\n」 浪涌保护器 TVSS 选用 OVR BT2 系列 ， 响应时间小于 0.5ns ， 残留电压小于\n1000v ， 具备高频杂波滤除功能 ， 全模式防护 （ 相线一中线 ， 相线之间 ， 以及中线\n对地线 ） ， 内置独立熔丝保护 ， 确保设备安全可靠 。\n」 列头柜内预留空间 ， 保证项目投产运行后零地电压不达标时 ， 可及时安装隔离变\n乐器 。\n2 ） 安全 、 运营成本管理功能\n将配电系统完全纳人机房监控系统 ， 监控所有回路 （ 包括每一个输出支路 ） 的电气参\n数 ， 并可设定两段电流阈值分级预警 ， 使用户对机房模块内配电系统运行状况一目了然 ，\n也便于用户及早发现安全隐患 ， 有效规擗风险 。\n母线监测参数包括三相输人电压 、 电流 、 频率 、 有功功率 、 功率因数 、 谐波百分比 、\n负载百分比 、 电量等 。\n支路监测参数包括支路额定电流 、 实际电流 、 支路负载百分比 、 支路开关状态 、 支路\n电量等 。\n触屏面板特点如下 ：\n」 采用 7 英寸彩色 LCD 触屏面板 ， 具备清晰实时显示配电系统单线图及各开关运行\n状态 ；\n」 实时记录负载状况并显示变化趋势 ， 便于用户判断分析 ；\n」 设置口令保护 ， 增加权限管理功能 。\n分级预警和声光告警提示特点如下 ：\n」 主路过电压 、 欠电压 、 缺相 、 过载 、 电流阈值超限等故障告警 ；\n」 每输出支路的电压 、 电流 、 功率及开关状态告警 ；\n」 可设定两段负载电流阈值 ， 分级预警 ， 确保及时准确地采取有效措施 ；\n」 变压器过温告警 ；\n」 告警时屏幕闪动 ， 并配合蜂鸣器提醒 。\n纳人机房监控系统特点如下 ：\n」 支持 Rs232 / 485 或 SNMP 多种智能通信接口 ；\n」 主路及支路电量定期统计存储 ；\n」 面板可保存超过 2000 条报警信息 ， 便于故障分析 。\n（ 3 ） UPS 不间断电源\n本工程采用某知名品牌 Galaxy 系列高频 UPS 机组 ， 其中为电子信息设备供电的 UPS\n采用 Galaxy 7000 系列 400kv ． A 机组并机运行 ， 有 N+I 及 2N 两种供电模式 ； 为动力设","pdf_page":291},{"text":"278 ※ 京东数据中心构建实战\n备 （ 如冷冻水泵 、 精密空调 ） 供电的 UPS 采用 Galaxy 7000 系列 500kV ． A 机组 ， 与市电形\n成双路供电 （ 末端切换 ） ； 为照明 、 环控等辅助用电设备供电的 UPS 采用 Galaxy 5500 系列\n120kV •A 机组 ， 与市电形成双路供电 （ 末端切换 ） 。 以下简单介绍 Galaxy 7000 系列 UPS 的\n性能及优势 。\n1 ） 技术特点\n」 Galaxy 7000 系列设计采用了各种创新的理念和尖端的技术 ， 确保为各种配电系统\n中的大功率设备提供全年无间断的高品质供电 ：\n」 双转换技术 （ 符合 IEC 62040 ． 3 / EN 62040 ． 3 标谁 VFI 级 ). 该技术是目前唯一可完\n全隔绝上游电网与负载的 ， 并提供再生的高品质稳定电压的技术 。 图 ] 0 · 20 所示为\n配有双 IGBT 组件的三相 PFC 正弦电流整流器的示意图 。\n」 基于 IGBT-PFC 的正弦电流输人整流器 ： 整流器吸收正弦波电流 ， 几乎不含任何无\n功功率 ， 从而避免了因谐波再注人而对上游电网所造成的干扰 ：\n0 超低的电流总谐波失真度 THDI 小于 5 ％ ；\n0 负载大于 50 ％ 以上时输人功率因数 (PF) 高于 0 ． 99 。\n上述性能水平结合无中线输人的三相配置 ， 即可显著节省电缆及供电设备的投人成本 `\nDualPack component\n（ 双 ℃ BT 组件 ）\nTHDI < 5 ％\nPF > 0 ． 998\nPFC input-rectifier （ PFC 整流器 ）\nVo\n图 IO ． 20 配有双 IGBT 组件的三相 PFC 正弦电流整流器的示意图\n」 独立于交流电源的蓄电池充电器 ： 充电器由整流器输出供电 ， 可防止交流电源输人\n产生的波动 。 蓄电池充电器可按照温度变化对蓄电池进行再充电调节 。\n」 输人电源相序检测 ： 用以保护 UPS 电源免受不正确相序连接所造成的危害 ： ，\n」 宽大的输人电压 （ 250V 至 470V ） 及频率 （ 45Hz 至 65Hz) 范围 ； 双转换 PFC 整流\n技术可兼容所有类型及受到干扰的供配电系统 ， 可实现输人电压及频率范围的扩大\n（ 35 ％ 负载率下输人电压可低至 250V ） 。\n」 软启动 ： 在逐步启动整流器至 0 ． 99 功率因数期间 ， 该系统可完全与柴油发电机组兼","pdf_page":292},{"text":"第 10 章\n容 ， 并实现 ：\n京东集团华东数据中心\n· ： · 279\n0 当市电电源不可用时 ， 逐渐转移从蓄电池到发电机组的负载 。\n0 当主交流电源 （ UPS 主路电源 ） 返回到容限范围内时 ， 可延迟蓄电池到负载的输\n出 ， 避免交流电源出现过载变量 。\n0 在并机系统中 ， 设置逆变器顺序启动 。\n」 可满足适用于各种负载的高品质输出电压 （ 如 380V 、 400V 、 4 巧 v 或 440V ） 。\n0 输出电压谐波失真度 THDU<3%;\n0 适合所有类型的负载 ， 输出功率因数 PF 一 0 ． 9 ， 即适用于最新型的容性 、 非线性\n计算机负载 ， 满足负载功率因数 PF 超前 0 ． 9 及高峰值因数 。\n」 鉴于长距离电缆存在着压降 ， 输出电压可在额定值 ± 3 ％ 范围内调整 （ 0 巧 v 为一个\n增量级 ） 。\n」 负载阶跃响应能力 ： 从 100 ％ 到 0 ％ 或从 0 ％ 到 100 ％ 的负载阶跃变化时 ， 输出电\n压变化 < 2 ％ ， 并在 100ms 内返回到 ± 1 ％ 的容限范围以内 。\n」 逆变器极高的短路限流能力 （ 2 巧 / n 一巧 0m0 ， 有助于实现下游保护设备的完全选择\n性 ， 峰值因数可达 3 ： 1\n2 ） 节能高效\n」 基于 IGBT 的 PFC 整流器可吸收正弦电流 。\n」 具有中性线再生的不含变压器的高频 UPS ， 可减小占地面积 、 提高效率 、 减轻设备\n重量 。\n」 高达 94 ． 5 ％ 的效率 ， 从 25 ％ 至 100 ％ 负\nEfficiency （ UPS 效率 ） / ％\n载基本恒定 ； 在 ECO 节能模式下运行 “\n效率高达 97 ％ ， 最终可在运行电费以及\n空调开支方面显著降低成本 。 图 10 ． 21\n为 400kV•A UPS 效率曲线 。\n」 快速蓄电池充电器为标准配置 ， 实现节\n能效果 。\n」 优化充电器运行功能以保护蓄电池 ， 在\n3ms 内的短瞬停电将不会启动蓄电池\n供电 。\n94 ． 5\n50\n94 ． 5\n75\n94 ． 5\nLoad （ UPS\n负载率 ） / ％\n0\n25\n图 1 0 ． 21\n400kV · A UPS 效率曲线\n」 环境温度在 20 ℃ 以下时 ， 可提升 7 ． 5 ％ 额定功率 。 图 10 ． 22 为 Galaxy 7000 系列\nUPS 输出功率随温度变化曲线 。 如图所示 ， 对于 GaIaxy 7000 400kV •A UPS ， 在\n20 ！ C 以下时可将原 400kV•A 的功率提高至 430kV•A0\n3 ） 高效冗余型全监控通风系统\n」 采用轴流式风机 ， 可显著优化功率器件的运行状态 。\n」 每个功率器件采用至少两个冗余的风机冷却 ， 即使其中一个风机故障 ， 也能确保功","pdf_page":293},{"text":"280\n※ 京东数据中心构建实战\n率器件继续正常运行匚图 10 ． 23 为冗余的通风系统示意图 。\n」 通过自动调节器 、 传感器或 NTC （ 负温度系数 ） 电阻对所有风机实施监控 ， 一旦检\n测到故障 ， 则立即发出报警 。\n」 所有功率器件的使用寿命均按照平均温度 25T 条件下计算 。 若温度高于 40 ℃ （ 可\n设定参数 ), 则显示 “ 环境温度报障 \" 信息 。\nL075\n上 050\nL025\n= 1 000\n0 ． 975\n0 ． 950\n0 ． 925\n0 ． 9 佣\nPFC 整流器\n4 ） 可升级配置架构\n5\n1 ． 075 at 20 ℃\n25\n1 at 35 亻 ：\n35\nSlope\n5 ％ 00T\n45\n图 10 ． 22 输出功率随温度变化間线\n0\n图 10 ． 23 冗余的通风系统示意图\nAmbient temperature\n（ 环境温度月 ℃\nIGBT 逆变器\n蓄电池充电器\n」 当现场由于增大供电功率 、 新增需要保护的负载 、 配电系统变更等原因系统需要升\n级时 ， Galaxy 7000 系列 UPS 借助灵活的模块化设计 ， 可在不中断负载运行的情况\n下 ， 处理升级过程中的各个步骤 。","pdf_page":294},{"text":"第 10 章京东集团华东数据中心 ※ 281\n」 高可用性的配置架构 ： 支持模块化直接并联配置和公共静态旁路开关柜并联配置 ，\n提高设备可用性并与装置整体实现同步升级 。\n」 全面兼容 STS 系统 ： 支持冗余电源 、 冗余配电线路的运行 。\n」 支持多达 8 台机组的并机连接 ： 实现更高的额定功率 。\n」 失去冗余时的报警信号 ： 基于电流检测的高准确度和可靠性 。\n5 ） 特色功能\n智能负载测试 SPOT:\n」 可以用于测试 UPS ：\n0 从空载到 100 ％ 满负载测试 ；\n0 可以按照要求的负载功率因数进行测试 。\n」 在任意负载率下模拟蓄电池后备时间测试 。\n」 按顺序检查测试 UPS 过载 。\n」 测试在额定负载工况下整个机房模块的空调制冷能力 。\n节能增效 ECO 运行模式 ：\n」 运行原理为整流器运行 ， 给蓄电池浮充充电 ； 逆变器处于待机不工作状态 ， 减少空\n载运行无用热量的产生 ； 由静态旁路带载供电 ；\n」 本项目中 ， 在运行前期模块机房无服务器加载或服务器加载少时 ， 采用 ECO 运行\n模式 ， 既开机 UPS 保证其需要的相对湿度 ， 又可给蓄电池浮充充电 。\n休眠唤醒 EBM 运行模式 ：\n」 运行原理为当一组 UPS 的整体负载率小于 （ 大于 ） 某一限制时 ， 系统停止 （ 启动 ）\n一台整机 ， 如再小于 （ 大于 ） 另一更低 （ 高 ） 限值时 ， 再停止 （ 启动 ） 一台整机 ， 直\n到只剩下一台运行 （ 全部 ） 投人为止 。\n母线同步功能 ： 对于 2N 供电模式来说 ， 两组 UPS 具备母线同步系统 ， 即保证 UPS 输\n出母线电压的相位同步 ； 对于末端内部设置 STS 的服务器 ， 切换过程不会产生由于相位变\n换发生的宕机情况 。\n（ 4 ） 蓄电池\n本项目选用某知名品牌 LBTY 12V 系列阀控式免维护铅酸蓄电池 ， 质保长达四年 。\nL BTY 系列电池具备如下技术特点及优势 ：\n」 设计寿命为 ] 0 年 。\n」 阻燃的单向排气阀 ， 可保证蓄电池使用安全且寿命延长 。\n」 吸附式玻璃纤维棉技术使气体复合效率高达 99 ％ ， 使电解液具有免维护功能 。\n」 计算机智能设计的低钙合金板栅 ， 最大限度降低了气体的产生量 。\n」 工作温度范围宽 ， 其中放电 ： 一 40 ℃ 、 7 以 ： ， 充电 ： 一 23T 、 60 ℃ 。\n蓄电池直流配电柜主输人断路器满足 0 ． 6 、 l.0/n 可调 ， 具备智能监控功能 ， 即具备\nUPS 控制系统可实时检测蓄电池开关的电压 、 电流及开关状态的功能 ； 在蓄电池组漏电 、","pdf_page":295},{"text":"282 ÷ 京东数据中心构建实战\n放电截止电压低于设定值等紧急状态下 ， 可通过 UPS 主机发出控制信号 ， 主动分断 （ 脱扣 ）\n蓄电池开关 ， 保护 UPS 及蓄电池系统 。\n（ 5 ） 非晶合金变压器\n本项目采用的是 10 / 0.4kV SCBH 巧 ．2500kV．A 干式非晶合金变压器 。 这种变压器既有\n普通干式变压器阻燃自熄 、 防潮 、 耐裂的优良性能 ， 又具有非常优异的导磁性能 ， 去磁与\n被磁化过程极易完成 ， 有利于降低损耗 ， 增加有效载荷提高效率 ， 与 SCBIO 系列普通干式\n变压器技术参数相比较 ， 其空载损耗下降 65 ％ ～ 70 ％ ， 节能效果非常显著 。\n（ 6 ） 终端 PDU 插排\n本项目采用智能型 PDU 插排 ， 所有 PDU 均竖向安装 ， 不占用机柜可利用空间 。 其孔\n位插座簧片具有良好的导电性能和机械弹性 ， 良好的耐疲劳 、 耐磨损 、 耐腐饣虫性能 ； 单个\n插头从插座拔出所需最小力 30N ， 可有效防止插头在正常使用时自动脱落或因轻微碰撞\n而导致接触不良的情况 。 插座选用模块化标准件并配置防脱扣装置 ， 方便拆装更换模块 。\nPDU 插排具备电子式电流 、 电压检测装置 ， 可实时显示数值 。\n10 ． 2 ． 2 空调制冷系统\n1 ． 气候环境\n从建筑热工角度讲 ， 宿迁市处于我国寒冷地区与夏热冬冷地区的分区交界处 ， 严格来\n说仍属于寒冷地区 。\n当地气候适中 ， 水资源丰富 ， 属于暖温带季风气候区 ， 年均气温 14 ． 2 ， 四季分明 ，\n初霜期一般在 ] 0 月下旬 。 相对于严寒地区 ， 室外设备发生冻结故障的可能性较小 ； 相对于\n夏热冬暖地区及更热地区 ， 可利用的室外自然冷源又比较充足 ， 属于较适宜的数据中心建\n设气候区域 。\n根据收集到的宿迁市典型气象参数进行分析 ， 由图 10 ． 24 可以看出 ， 在宿迁市典型气象\n年中 ， 最高气温为 37 ℃ ， 最低为一 10 ℃ ， 属于各种空调制冷设备可以正常工作的温度区间 。\n干球温度 ／ ℃\n40\n30\n20\n10\n0\n一 10\n3 / 1\n4 / 1\n5 / 1\n6 ／ 1\n7 / 1\n8 / 1\n9 ／ 1\n10 / 1\n11 / 1\n日平均温度 ／ ℃\n图 10 ． 24\n日最高温度 / ℃\n宿迁市日干球温度统计\n日最低温度 / ℃","pdf_page":296},{"text":"第 10 章京东集团华东数据中心 ※ 283\n表 10 ． 25 为宿迁市全年各级干球温度的分布情况 ， 可以看出 ， 宿迁大部分时间的温度\n都在一 5 一 35 ℃ 之间 ， 空调制冷设备大部分运行时间内工况隐定 。\n出现小时数 / h\n一 10 、 一 5\n14 （\n12 閬\n] 000\n2 （\n0\n一 ] 0\n5 、 10 10 · 巧巧 · 20 20 · 25 25 一 30 30 · 35\n巧 · 0 0 · 5\n各级干球温度 / ℃\n图 10 ． 25 宿迁市全年各级干球温度频数\n> 35\n由图 ] 0 ． 26 可以看出 ， 宿迁市全年相对湿度都在 50 ％ 、 70 ％ 之间 ， 全年春秋两季的湿\n度处理工作量较小 ， 只是在炎热的夏季除湿量会相对较大 。\n月平均相对湿度 ／ ％\n1 佣\n0\n月份 1\n2 ， 系统说明\n2\n3\n4\n5\n6\n7\n8\n9\n12\n图 ] 0 ． 26 宿迁市月平均相对湿度\n京东集团华东数据中心模块的整体设计冷负荷为 7427kw ， 制冷采用水冷式冷水系\n统 。 整个空调制冷系统由冷源系统 、 管路系统 、 末端空调系统和辅助系统等构成 。 数据中\n心专门设置了制冷机房 ， 主要制冷设备放在室内 。 系统的主要流程图如图 10 一 27 所示 c\n冷冻水系统的设计供回水温度为 1 0 一 16 ℃ ， 主要设备采用 N+I 冗余配备 ， 保证系统不\n会由于某一设备故障而受到影响 ； 整个水系统管路均采用环状管路 ， 主环路节点之间设置\n双阀门 ， 保障系统可用性 ； 并设置在线式蓄冷罐 ， 可以无间断地为系统提供巧备用冷\n源 。 空调制冷系统的整体设计满足并高于 Uptime Ti er III 级别的要求 ， 同时设置了以板式换","pdf_page":297},{"text":"284 京东数据中心构建实战\n热器为主的自然冷却系统 。 经测算 ， 全年可运行自然冷却的时间不少于 4 个月 。\n冷却塔\n冷却泵\n板式换热器\n冷冻泵\n蓄冷罐\n精密空调\n冷水机组\n图 10 ． 27 主要流程示意图\n3 ． 冷源系统\n京东集团华东数据中心的制冷设备采用 4 台 2461kW （ 700RT ） 水冷离心式冷水机组 ，\n3 + 1 配备 。 压缩机形式为三级离心式 （ 见图 1 28 ） ， 如第 4 章中所述 ， 三级压缩有转速低 、\n运行平稳 、 低负荷工况好的特点 ， 加大了机组的制冷量调节范围 ， 可调范围为 10 ％ 一 100 ％ ；\n机组在美国 ARI-575 标准下测试 ， 噪声一般为 78 、 83dB （ A 了\n电机\n叶轮\n图 10 一 28\n三级压缩机及封闭式电机\n机头由直接传动的封闭式压缩机和电机组成 ， 没有增速传动装置和连接装置 ， 整机只\n有一个运转部件 ， 即电机 / 压缩机叶轮 ， 以低速运行 ， 仅 2950r/min, 提高了机械设备运行\n的可靠性 ； 电动机转子和定子浸在液态冷媒中 ， 改善了电动机的工作环境 ， 防止电机因过\n热而出现故障 ， 而且不会向冷冻机房内散热 。 压缩机采轴承用 5 级航空轴承 ， 寿命可达 20\n万小时 ， 而且具有良好的润滑环境 。\n直接传动的压缩机没有齿轮传动损失 。 根据经验数据 ， 齿轮传动损失在全负荷时大约\n占机组总耗能量的 3 ％ 、 5 ‰ 、 在部分负荷时 ， 齿轮传动损失的百分比会进一步增大 。 所以\n本项目采用的三级离心式冷水机组机械传动效率较高 。","pdf_page":298},{"text":"相比 ， 相同制冷工况下节电约 8 ％ ～ 10 ％ 。\n机组采用 R 123 制冷剂 ， 是替代冷媒中效率最高\n的一种 ， 其理论制冷循环效率为 7 ． 44 。 由于 R123 的\n物理特性 ， 机组处于负压运行状态 ， 运行时不会有冷\n媒泄漏的风险 ， 泄漏量仅为正压冷媒的 l/ 巧 。 此外 ，\n机组还自带新型高效的抽排气装置来防止空气进人压\n缩循环 。\n机组还具有良好的自适应控制功能 。 机载控制\n器不但可以根据冷水机组出水温度变化调节机组负\n荷 ， 而且还能根据冷水机组进水温度变化来预测空\n图 1 0 一 29\n调负荷变化对出水温度的影响 。 因此冷水机组允许\n第 10 章京东集团华东数据中心 ※ 285\n同时 ， 在三级压缩的过程中设置两级节能器 （ 见图 ] 0 · 29 ） ， 与不带经济器的冷水机组\n4 ． 4 40\n。 级压缩中两级节能器\n流量变化率较大 ， 能达到每分钟 30 ％ 的变化率 ； 同时还能扩充蒸发器水侧的压差补偿 ， 这\n样冷水机组的允许流量变化率可以到达每分钟 50 ％ 。 流量补偿控制可在大流量时控制水\n温波动 ， 在最小流量时精确控制水温 。 图 ] 0 0 为蒸发器流量突然变化时出水温度的变化\n情况 。\n水温\n54 ． 4 130\n48 ． 8 120\n43 ． 3 ] 10\n38 ． 3 1()0\n32 ． 2 ％\n26 ． 6 80\n2L1 70\n巧 ． 5 匐\n10.0 50\n30\n一 l. 1\n0 ： 0( ） ： 00\n具有流量补偿\n流量\nGMP CMH\n1 500 ． 佣 340 ． 5\n1 3 佣 ． 佣 295 ． 1\n1 100 ． 佣 249 ， 7\n蒸发器水\n蒸发器进水温度\n蒸发器出温度\n、 00\n700 ． 00\n500 ． 00\n300 ． 0()\n100 ． 00\n204 ． 3\n巧 8 ． 9\n1 13 ． 5\n68 」\n22 ． 7\n0 ： 10 ： 00\n0 ： 20 ： 00\n0 ： 30 ： 00\n0 ： 40 ： 佣\n1 佣 、 00 一 22 口\n—300.00 一 68 、 1\n一 500 ． 00 一 ] 13 ． 5\n0 ： 50 ： 00\n时间 （ 小时 ： 分 ： 秒 ）\n图 10 · 30 蒸发器流量变化时出水温度的变化示意图\n总体而言 ， 此机组具有良好的工作表现情况 ， 根据 AHRI 条件对机组进行测试 ， 可以得","pdf_page":299},{"text":"286 ※ 京东数据中心构建实战\n出机组在部分负荷时的运行效率曲线 ， 在负荷 50 ％ 左右时 ， 其制冷效率低于 0.45kW/ton, 即\nCOP 可达 7 ． 8 左右 ， 表现良好 ， 如图 10 ． 3 1 所示二\n4 ． 管路系统\n空调冷冻水系统设计采用两级环状管网 ：\n级环状管网覆盖整个建筑模块 （ 见图 10 ． 32 ） ， 为\n主要环路 ， 各节点之间成对设置阀门 ， 当模块内\n送 （ 回 ） 水主管出现渗漏等故障时 ， 可关闭该处\n送 （ 回 ） 主管上就近两个蝶阀 ， 末端依靠另一路\n供回水管路仍能正常运行 ； 二级环状管网分别\n覆盖各精密空调间 （ 见图 10 ． 33 ） ， 为次级环路 ，\n各节点之间成对设置阀门 。 各精密空调支管与对\n应的次要环路连接 。 主 、 次级环路的设置一来可\n效率 /(kW/ton) AHR [ 条件部分负荷时效率\n0 ． 80\n0 ． 75\n0 ， 70\n0 ． 65\n0 ． 60\n0 、 55\n0 ． 50\n0 ． 45\n0 ． 40\n10 20 30 40 50 60 70 卜 0 90 100 负载 / ％\n图 10 刁 ] AHRI 条件下部分负荷时机组效率 e\n以减少主环路上的连接支路 ， 当某个机房暂不投人使用时 ， 方便整体退出主环路循环 ； 二来\n可以减少主环路上的大阀门 ， 节省投资 。 冷冻水供 、 回水管路分别用蓝色和绿色表示 ， 冷\n却水供 、 回水管路分别用黄色和红色表示 ， 方便运行维护人员快速地对管路进行分辨 。\n冷冻水泵\n变频控制\n三用一备\n0\n0\n0\n0\n0\n0\n0\n0 《\nDN250 戔\n电动阀组\n未端机房空间\n空调负荷\n0\n0\n0\nDN50\nDN300\nDN300\nDN300 0\nDN300\nDN50\ne\n图 10 · 32 管路的环路和双阀设计 （ 一级 ）\n图中单位为冷吨 ， 是制冷量的单位 ， 1 。 n 3 巧 17kW 。","pdf_page":300},{"text":"第 10 章京东集团华东数据中心 ※ 287\nCHR DN200\nCHS DN200\n生毒卫粲\n机房三\n图 ] 0 ． 33 管路的环路和双阀设计 （ 二级 ）\n冷水机房内设置 4 个承压式圆柱形蓄冷罐 （ 见图 10 ． 34 ） ， 材质为压力容器专用钢材 ，\n标号为 Q345R ， 在冷水机组停机时可以保证巧 h 不间断制冷 ： ： 每个蓄冷罐布水器的效果保\n证 80 ％ 以上的蓄冷效率 ； 布水器设计的弗劳德数 < 1 ， 这样可以保证蓄冷罐在竖直方向上的\n温度分层 ； 水罐出口雷诺数 < 2000 ， 可降低水流对斜温层的干扰 。 罐体按照蓄冷温度设置\n保温层 ， 日总热损失率在最热月 24h 内温升不高于 0 ． 2 ℃ 。 蓄冷罐是 “ 串联 \" 在冷冻水系统\n中的 ， 可以实现无间断供冷 。\n图 10 ． 34 冷水机房实景\n冷冻侧采用一次泵变频系统 ， 系统投资小 ， 管路简单 。 而且冷水机组和水泵之间都是","pdf_page":301},{"text":"288 ÷ 京东数据中心构建实战\n通过环路连接 ， 故二者不必一一对应 ， 设备运行平台数的变化和启停可分别独立控制 。 机\n组可根据末端负荷的变化 ， 调节负荷侧和冷水机组蒸发器侧的流量 ， 从而最大限度地降低\n变频水泵的能耗 。\n冷却塔设备置于数据中心屋面 ， 如图 10 ． 35 所示 ， 为多模块组合单元 ， 按需启停 ， 运行\n方式更灵活 。 为保证供水可靠性 ， 冷却水蓄水箱 （ 见图 10 ． 36 ） 可提供持续 8h 的补水水源 。\n图 10 一 3 5 屋面冷却塔实景\n5 ． 冷源控制系统\n图 10 · 36 冷却水备用补水箱实景\n为了使自控系统与设备有更好的匹配性 ， 本项目中的冷源控制系统由冷水机组厂家提\n供与机组相适应的控制器和软件 。 监控系统由 UPS 和市电双路供电 ， 保障运行安全性 。\n系统架构如图 10 ． 37 所示 ， 系统网络结构模式为分布式控制 ， 由管理层网络和监控层\n网络组成 。\n安装 TtJ 工具软件的\n调试电脑\n以太网络\nBACnet/IP\n装有 LCI-I\n的屋顶机组\n多种功能控制器\nTracer MP581\n带有 LCI-R 的\n屋顶机组\n带有 Comm5 通信卡的\n制冷机组\n图 ] 0 · 37\n客户电脑\n具备网络浏览器\nLonTalkV} 议 BACnet\n协议\n装配有 vv550\n的 VAV 末端\n装配 ZN 控制器\n的空调末端\n装配 BC 闫的\n屋顶机组\n装配 UC400 控制器\n的 VAV 末端\n支持 BACNET 通信的\n制冷机组\n厂家冷源控制系统基本架构","pdf_page":302},{"text":"第 10 章\n京东集团华东数据中心\n' ： · 289\n系统可以实现的基本功能有 ：\n」 定制日程表 ；\n」 能允许多位操作人员同时操作此系统 ， 且能让多个操作人员读取系统资料 ；\n」 追踪记录 ， 报警记录 ；\n」 管理报告和日程报告 ；\n」 动态及交互式的 3D 图形界面 ；\n」 直接数字控制和用户编程 ；\n」 区域控制和显示 ；\n」 冷水机组系统控制 ， 负荷限制 ， 启 / 停优化 ；\n」 开放的通信协议 ， 将系统控制传输到动力环境监控系统中 。\n厂商冷源控制系统界面如图 10 · 3 8 所示 。\n6 ． 空调末端系统\n主机房内架空地板高度为 l.2m ， 较高的架空层有利于空气静压的形成 ， 使通风地板的\n出口风速平稳 。 同时也为地下保温层和管线的维护提供了充裕的空间 。 对于不同负荷的机\n柜 ， 可通过调整通风地板的开孔面积来分配冷量 。 机柜采用冷通道封闭的形式 ， 使空调送\n风冷却效率更高 。\n图 ] 0 ． 3 卜厂家冷源控制系统界面\n每个机房模块配有独立的直膨式新风机组 ， 室外新风经初效和中效过滤 ， 并经冷却处\n理后送人房间 ， 保证机房正压 ， 同时满足人员需求 。\n主机房 、 变配电室 、 电池室 、 UPS 配电室等均采用水冷式精密空调 ， N+I 配置方式\n精密空调全部采用 “ UPS+ 市电 \" 双路供电 ， UPS 电源为主用 ； 同时为避免大量空调同时启\n动对电网造成冲击 ， 空调采取了延时策略 ， 即每隔 2s 启动一台 。","pdf_page":303},{"text":"290 ※ 京东数据中心构建实战\n本项目所选用的精密空调 （ 见图 10 ． 39 ） 改进了一些有利于节能的设计 ， 主要体现在以\n下方面 ：\n0\n图 10 ． 39 水冷型精密空调\n」 空调 EC 风机叶轮采用航空级新型工程复合材料 ， 质量更轻 ， 强度更高 ， 新一代的\n航空级 EC 节能风机比传统 EC 风机节能 25 ％ ；\n」 通过控制器根据实际冷负荷以比例设定送风量 ， 满足外部变化的冷负荷 ， 降低风机\n消耗功率 ， 进一步节能 ；\n」 优化气流通道 ， 扩大回风过滤器面积和加深度 ， 从而减小内部压降 ， 降低风机耗功\n节能 ；\n」 机组独特新型的超大面积换热器 ， 将风机模块安装在架空地板下可充分利用机组的\n内部空间 ， 换热器高 1980mm ， 宽度则与整个机组宽度相同 ， 而 5 15mm 高的下沉\n式风机安装在架空地板以下 。\n」 精密空调内置电极式加湿器 ， 而且能自动检测加湿罐中的杂质含量并清除 ， 减少了\n氧化结垢现象 。\n精密空调间实景如图 10 ． 40 所示 。\n7 ． 自然冷却\n如图 10 ． 41 所示 ， 为充分利用冬季室外天然冷源进行自然冷却 ， 冷冻水系统设置水一\n水不锈钢板式换热器 ， 与冷水机组并联 。","pdf_page":304},{"text":"第 10 章\n图 10 ． 40 空调间实景\n京东集团华东数据中心 ※ 291\n图匪 41 板式换热器实景\n尽管系统设计冷冻水供水温度为 10 ℃ ， 实际运行中还可以提高水温 ， 来提高系统运行\n整体效率并延长自然冷却时间 。 实际运行中 ， 冷冻水系统可在室外日平均湿球温度持续 5 天\n以上低于 ] 0 ℃ 时 ， 切换到自然冷却系统使用 ， 日平均湿球温度持续 5 天以上高于 10 ℃ 时 ，\n开始退出 。 全年可大致分为免费制冷季和常规制冷季 ， 免费制冷季不少于 4 个月 ， 具体根\n据当年天气情况决定 。","pdf_page":305},{"text":"292 · ： ·\n1023\n京东数据中心构建实战\n京东云数据中心装饰装修效果展示\n主机房采用 c 型钢联合吊架 + 铝合金条形板的吊顶形式 ， 如图丨 0 · 42 所示 ，\n图 10 ． 42 主机房采用 c 型钢联合吊架 + 铝合金条形板的吊顶形式示意图\n配电区域采用瓦楞板下无吊顶板形式 ， 如图 10 ． 43 所示 c\n图 10 一 43 配电区域采用瓦楞板下无吊顶板形式示意图\n公共走廊区域采用深灰色瓦楞彩钢板的吊顶形式 ， 如图 10 ． 44 所示 。\n主机房与精密空调间的隔断墙形式 ， 如图 10 ． 45 所示 。\n另一种主机房与精密空调间的隔断墙 ， 如图 10 ． 46 所示","pdf_page":306},{"text":"第 IO 章\n京东集团华东数据中心 ※ 293\n图 10 ． 44 公共走廊区域采用深灰色瓦楞彩钢板的吊顶形式示意图\n图 10 ． 45\n图 1 0 一 46\n主机房与精密空调间的隔断墙示意图 （ 一\n主机房与精密空调间的隔断墙示意图 （ 二","pdf_page":307},{"text":"294 孛京东数据中心构建实战\n主机房硫酸钙架空地板 ， 如图 1 0 ． 47 所示 。\n图 10 ． 47 主机房硫酸钙架空地板示意图\n微模块机房环氧自流平地面 ， 如图 1 0 一 48 所示 。\n图 10 ． 48 微模块机房环氧自流平地面\n10 ， 3 京东集团华东数据中心设施运维管理\n随着大数据 、 云计算 、 智慧城市 、 移动互联网和物联网等应用的快速发展 ， 各行各业\n对数据中心的需求量越来越大 。 数据中心单体规模越大 、 系统越复杂 ， 其脆弱性也越高 ，\n对数据中心运维水平的要求也就越高 。\n数据中心运维管理的范围很广泛 ， 也是数据中心生命周期中最长的一个阶段 ， 主要包\n括基础设施 、 各种 IT 设备 、 信息与数据 、 应用软件等 。 运维管理的好坏很大程度上决定了\n数据中心的使用寿命 。 本章主要介绍京东集团华东数据中心在基础设施运维管理方面所做","pdf_page":308},{"text":"第 10 章\n的努力 。\n京东集团华东数据中心 ※ 295\n数据中心基础设施运维管理是为了确保数据中心基础设施能为电子信息系统提供稳定\n可靠的运行环境 ， 确保电子信息系统和其支持系统能够安全 、 稳定 、 可靠 、 持续并高能效\n地运行 ， 实现运行维护的及时性 、 规范性 、 安全性和可用性 。\n10 彐 1 京东集团华东数据中心设施运维管理的目标和内容\n京东集团华东数据中心设施运维管理核心团队组建于数据中心建设初期 ， 主要的专业\n技术管理人员都深度参与了整个数据中心园区的工程建设和测试验证等重要阶段 ， 对数据\n中心从无到有的过程都非常熟悉 。 在数据中心交付之前 ， 他们就已经了解整个数据中心基\n础设施系统的构成 ， 掌握所有设计 、 施工 、 变更 、 整改的技术文档和测试数据 ， 知道哪些\n部分是后续运维工作需要特别关注的薄弱点 。\n设施运维管理的基本目标包括 ：\n」 对与信息系统服务有关的数据中心各项管理对象进行系统地计划 、 组织 、 协调与\n控制 。\n」 依托于已交付的基础设施 ， 通过科学的管理 ， 最终使数据中心得以实现服务与经济\n上的目标 。\n三分技术 ， 七分管理 。 \" 大量的事实表明 ， 数据中心运行的好与差 ， 评判标准很大程\n度上是由管理水平的高低所决定的 。 一个数据中心即便采用了最新的技术 ， 如果运维管理\n不当 ， 一定不是一个好的数据中心 。 一个好的数据中心会通过科学的运维管理 ， 充分利用\n现有的技术和设备 ， 将运行成本降到最低 ， 从而使能源利用最大化 。\n京东集团华东数据中心设施运维管理还有一个非常重要的目标是 “ 建立一套持续改进\n的机制 ” ， 这点往往容易被人们忽略 。 数据中心设施运维管理与数据中心设施系统建设阶段\n的项目管理有很大的不同 。 项目管理是一次性的 ， 必须保障 “ 当前最佳 \" ， 因为没有机会推\n倒重来 ； 而数据中心运维管理是一个不断循环迭代的过程 。 “ 一套持续改进的机制 \" 可以保\n障数据中心运行效率不断提高 、 运行成本不断降低 。 数据中心的设施运维工作是一个不断\n改善的过程 ， 正所谓 “ 没有最好 ， 只有更好 \" 。\n所谓运行 ， 是指对数据中心设施系统与设备进行日常地启停控制 、 参数设置 、 状态监\n控和优化调节 ， 以确保电子信息系统和设施系统自身获得安全 、 高效的运行环境 。\n所谓维护 ， 是指为保证数据中心设施系统与设备具备正常运行所需要的条件 ， 达到提\n高可靠性 、 排除隐患 、 延长寿命期等目的所进行的工作 ， 包括定期巡检 、 检测 、 维护和保\n养等 。\n设施运行维护对象应包括如下系统 ：\n（ 0 电气系统\n」 高压配电设备\n」 电力变压器","pdf_page":309},{"text":"296 ※ 京东数据中心构建实战\n」 低压配电设备\n」 不间断电源系统 UPS 和电池\n」 配电列头柜\n」 柴油发电系统\n」 防雷接地系统\n」 照明设备\n」 电缆和母线槽\n（ 2 ） 暖通系统\n」 冷源系统\n」 精密空调\n」 水管路系统\n」 通风设备\n」 风管路系统\n（ 3 ） 智能化系统\n」 出人口控制系统\n」 人侵报警系统\n」 视频监控系统\n」 电子巡更系统\n」 环境监控系统\n」 设备监控系统\n（ 4 ） 消防系统\n」 消防供配电设施\n」 火灾自动报警系统\n」 消防供水设施及消火栓系统\n」 自动灭火系统\n」 防排烟系统\n」 防火分隔设置\n」 应急照明与疏散指示系统\n」 应急广播系统\n」 消防专用电话\n」 建筑灭火器\n10 ． 3 ． 2 京东集团华东数据中心设施运维管理制度\n1 ． 人员管理\n人是数据中心设施运维管理的基础 ， 也是管理的核心 。 京东集团华东数据中心的设施","pdf_page":310},{"text":"第 10 章\n运维团队按照工作内容划分为以下两个主要职能 ：\n（ 1 ） 运维巡检团队\n京东集团华东数据中心\n297\n实行 7 × 24h 轮岗工作制 ， 对基础设备设施进行巡检 ， 担任值班工作 ， 第一时间发现故\n障或问题 ， 并作为管理程序的执行者 。 主要包括电工 、 管道工 、 制冷工等 ， 各个工种的技\n术员均持证上岗 ， 协同作业 。\n（ 2 ） 技术管理团队\n对数据中心场地基础设施提供运维技术支持 ， 解决技术问题 ， 承担数据中心场地基础\n设施一般性的优化改造工程的项目管理工作 ， 即运维管理核心团队 ， 包括运维经理以及暖\n通 、 电气 、 智能化等专业的技术人员 。\n此外 ， 运维团队还定期组织技术交流分享会 ， 在提升大家实战技能的同时促进员工之\n间互相学习 。\n2 ． 设施管理\n0 ） 设备台账制度\n给每个独立的数据中心模块建立完整并实时更新的设备台账 。 台账包括所有关键基础\n设施设备的清单 ， 并完整记录这些设备设施的运行情况 、 事件情况 、 变更情况 、 维护保养\n频次等信息 。\n对影响安全运行的关键设备 ， 如 UPS 、 冷水机组 、 精密空调等的设定参数以及关键点\n的报警阀值制定了统一管理制度 ， 结合数据中心实际运行情况 ， 经技术讨论后按统一参数\n值 i 殳定 ， 运维巡检人员不可以随意修改 。\n（ 2 ） 预防性维护计划\n为延长设备的使用寿命 ， 减少设备故障的概率 ， 必须对所有设备设施进行有计划的维\n护 。 通过定期检查和保养 ， 使设备设施的某些缺陷或隐患在变得更严重之前被发现 。\n运维团队根据不同系统的设备情况与供应商充分沟通 ， 按照供应商的建议提前制定年\n度 、 季度 、 月度预防性维护计划 。 运维人员按照各设备系统的特性 、 维护流程及规范 ， 及\n时 、 完整地落实维护工作 ， 并形成客观实际的记录和报告存档 。 此外 ， 运维团队还定期对\n设备运行状态的数据进行统计和趋势量化分析 ， 对于异常的趋势 ， 及时做出报警和相关\n预案 。\n（ 3 ） 维修工单制度\n运维人员在接到工单时 ， 能明确获悉工作任务与注意事项 ， 提前熟悉操作流程 ， 做到\n心中有数 。 在维修操作过程中 ， 工单也可以起到指导操作的作用 。 在维修工作结束后交\n单 、 备案 、 归档 。 如在维修过程中遇到困难 ， 亦可以向技术管理层及时反馈 ， 做到闭环\n控制 。\n（ 4 ） 操作流程\n对数据中心基础设施的所有操作 ， 都事先制定详细的规范和操作流程 ， 并要求每一位\n运维人员在开展运维工作时严格按照流程执行 ， 主要包括 ：","pdf_page":311},{"text":"298 ÷ 京东数据中心构建实战\n」 维护作业程序 （ MOP ） ： 根据设备供应商提供的建议 ． 结合数据中心的自身特点 ，\n制定用于指导对数据中心关键基础设施设备进行维护 、 维修 、 安装 、 操作时执行的\n流程 。\n」 标准操作流程 （ SOP ） ： 所有关键基础设施设备在任何情况下必须严格执行的常用操\n作流程 。 比如 ， 启停发电机组的操作流程 、 UPS 转换到旁路带载的操作流程 、 机柜\n加电流程 、 故障应急流程等 。\n」 应急操作流程 （ EOP ） ： 在有可能发生严重故障的情况下应执行的流程 。 严重故障通\n常是指有可能使数据中心一个或多个主机房发生大面积宕机的故障 。\n巧 ） 备件 、 耗材 、 仪器 、 工具的管理\n运维团队根据设备台账及其分类制定最低备件和耗材的库存清羊并及时补充备件和耗\n材 。 为规范仓库管理 ， 指定专门的库房管理员 ， 定期盘点库存 ， 公示库存情况 ： ， 凡申请备\n件和耗材的运维人员必须实名填写申请单 ， 说明申请缘山和数量 ， 山管理员登记在案 。 物\n资的出库 、 人库必须经由管理员清点记录 ， 其他人不得随意进出库房 。 管理员需保证库房\n安全 ， 物资完好无损 ， 不出事故 。\n将运维用的仪器和工具分门别类放置 ， 每次运维人员交接班时对仪器和工具进行清\n点 ， 签字确认 。 对比较复杂的仪器仪表制定相关的操作指导规范 。 定期对仪器仪表进行\n校准 。\n（ 6 ） 生命周期管理\n运维核心团队基于设施设备的合理生命周期 ， 结合风险评估 ， 制定设备维护 、 升级或\n更换的计划或预算 ， 及时报告给上级主管部门 。\n3 ， 运行管理\n0 ） 日常巡检及交接班管理\n在正常开展运维工作时采用 A 、 B 角色配置 ， 至少保证两名不同工种的运维工程师配合\n巡检 ， 同时保证值班室留人 ， 及时通报数据中心运行状态异常情况 ， 重要问题就近人员应\n急处理 。\n交接班的主要交接内容包括 ： 设备有无异常情况发生 ； 当班遗留工作及完成内容 ； 异\n常情况简述及处理 ； 上级命令 、 指示的内容和执行情况 ； 各种工具 、 仪器仪表 、 钥匙 、 工\n作记录和资料 ； 机房环境卫生情况 ； 提醒接班者应注意的事项及其他问题 。 在交接班时间\n内发生事故或异常现象 ， 仍由交班人员处理 ， 接班人员应予以必要的协助 。\n（ 2 ） 安全防范制度\n将数据中心根据重要等级和功能区划分相应的控制区域 ， 对出人权限实行分区 、 分级\n管理 ， 对重要区域设置多重认证措施 。 所有访客一律实名登记 ， 获得相应授权后 ， 在运维\n工作人员的陪同下方可进人机房区域 。\n机房区域没有 7 × 24h 视频监控 ， 监控系统记录保存 90 天以上 。","pdf_page":312},{"text":"第 IO 章\n（ 3 ） 机房清洁管理\n京东集团华东数据中心\n299\n划定保洁区域 ， 定期做好机房保洁工作 ， 保证地板及地板下的无尘状态 。 在重要区域\n进行保洁工作时必须有运维人员现场监督和指导 。\n（ 4 ） 事件管理\n数据中心故障按照影响程度的不同分为四类事件 。 运维团队制定事件管理流程 ， 明确\n不同等级事件下相应的处理流程 。 在数据中心发生故障时 ， 严格按照事件的类型进行升级\n1 ） 事件等级分类\n」 一级事件 ： 关键服务中断 ， 影响 SLA （ 服务等级协议 ） 达成 。\n」 二级事件 ； 关腱服务组件出现故障 ， 导致不满足冗余条件或服务水平下降 ， 有潜在\n影响 SLA 的可能性 ： ：\n」 三级事件 ： 非关键服务组件故障 ， 不影响 SLA 的达成 。\n」 四级事件 ： 非关键服务组件的质量下降 ， 造成轻微可以忽略的影响 。\n2 ） 事件升级报告\n事件升级报告的内容和要求如表 1 0 刁所示\n表 10 ． 1 事件升级报告模板\n现场运维 「 程师\n运维主管\n运维经理\n运维总监\n一级事件\n3min 内报告运维主管\n5min 内报告运维经理\n10min 内报告运维总监\n5min 内报告主管 VP\n二级事件\n三级事件\n3 而内报告运\n3min 内报告运维主管\n维主管\n5 而 n 内报告运维经理\n用而 n 内报告运维总监\n四级事件\n运维工程师现场\n处理\n巧 ） 应急响应\n1 ） 设施应急预案演练\n针对对应的应急操作流程 EOP 进行定期的演练工作 ， 旨在发现应急操作时存在的薄弱\n环节 ， 采取及时补救措施 ， 提高运维人员应对突发事件的团队协作能力和应变能力 ， 缩短\n突发事故的处理时间 ， 确保数据中心基础设施安全运行 。 主要包括 ：\n」 沙盘演练 ： 参与演练的运维人员分别口述在发生紧急情况时自身所应承担的职责及\n将会执行的方案和步骤 。\n」 跑位演练 ： 参与演练的运维人员跑位到模拟故障现场 ， 模拟处理故障 ， 参与人员应\n清晰地说出故障的处理方案和步骤 。\n2 ） 人员安全应急流程\n运维团队针对影响运维人员身体健康的人身事故制定应急流程并定期演练 ， 包括设置\n现场急救包以及联系当地医疗急救机构的方式等 。","pdf_page":313},{"text":"※ 京东数据中心构建实战\n300\n（ 6 ） 容量管理\n1 ） 空间容量\n主要包括 IT 设备摆放空间 、 基础设备设施摆放空间 、 综合布线线路空间和配线架的\n管理 。\n2 ） 能力容量\n主要包括电力供应容量 、 制冷供应容量 、 综合布线信息点容量的管理 。\n运维团队定期填写运维周报和月报 ， 如实记录数据中心空间容量和基础设施使用情况\n的变化 ， 便于上级管理人员进行能源审计和能耗分析 ， 掌握数据中心的整体利用率 ， 预测\n业务增长趋势 ， 提前制定扩容或新建数据中心的计划 。\n（ 7 ） 能效管理\n京东集团华东数据中心 PUE 的计算方法如图 1049 所示 。\n市电\n柴油\n发电\n自动\n转换\n开关\nM2\n低压\n配电\n系统\nM3\n列头柜\nUPS 系统\n制冷设备\n照明等\nM4\n- 办公用电\n丨 T 设备\n图 10 ． 49 京东集团华东数据中心 PUE 的计算方法\n确定测量点之后 ， 根据定义 ， PUE 的计算方法为 ：\nPUE = （ 尸 ] + 尸 2 一 P4 ） / P3\n式中 ： P 卜一一在 M ] 点测得的用电量 ， 依此类推 。\n根据实际运行数据分析 ， 在低压配电系统中 ， UPS 系统用电量占比约 68 ％ 、 75 ％ ， 冷源\n系统用电量占比约巧 ％ ～ 20 ％ ， 精密空调系统用电量占比约 3 ％ ～ 5 ％ ， 照明 、 通风 、 办公等\n其他用电量占比不到 5 ％ 。 所以 ， 数据中心能效管理的目标是在保证电子信息系统安全高效\n运行的前提下 ， 重点对 UPS 系统和冷源系统的运行控制策略进行合理优化 ， 降低整体 PUEc\n（ 1 ） UPS 系统的优化控制\n由 UPS 效率曲线 （ 见图 10 巧 0 ） 可以得出 ， 负载率在 10 ％ 以下时 ， UPS 效率基本小于\n80 ％ ； 负载率在 10 ％ 一 20 ％ 之间时 ， UPS 效率在 80 ％ 一 90 ％ ； 负载率大于 20 ％ 后 ， UPS 效\n率大于 90 ％ ； 负载率在 30 ％ 以上时 ， UPS 效率曲线接近于直线 ， 负载率的变化几乎不再影\n响 UPS 效率的变化 。\n京东集团华东数据中心采取 UPS 逆变器模块休眠技术 ， 前期在 UP S 低负荷运行时 ， 关\n闭一定数量的模块 ， 让单机 UPS 达到较高的负载量 ， 从而提高 UPS 的效率 。 这样 ， 只要使\n得 UPS 单机负载在 30 ％ 以上 ， 在低负载时效率已经可到达几乎满载时的效率 。","pdf_page":314},{"text":"第 10 章京东集团华东数据中心 ※ 301\n另外 ， 休眠功能还有一个令数据中心担心的问题是休眠后能否及时唤醒 ， 若休眠模块\n不能及时唤醒 ， 那么 ， 带载的模块就可能出现过载保护的情况 。 本项目采取的运行策略是 ，\n在带载逆变器负荷率大于 60 ％ 时 ， 就唤醒休眠的模块带载 。\n100 ％\n60 ％\n20 ％\n30 ％\n50 ％\n409\nUPS 负载率\n70 ％\n80 ％\n90 ％\n100%\n图 10 巧 0 UPS 效率曲线\n此外 ， UPS 逆变器模块休眠还采用自动轮换技术 ， 每间隔一定时间 ， 休眠的逆变器模\n块自动唤醒 ， 而带载的模块自动休眠 。 这样一来 ， 不仅自动测试了 UPS 休眠功能 ， 也使得\n逆变器模块在整个生命周期内带载时间均衡 。\n（ 2 ） 冷源系统的优化控制\n对冷源系统冷量的瞬时值和累积值进行监测 ， 冷水机组优先采用由冷量优化控制运行\n台数的方式 。 对于京东集团华东数据中心选用的三级压缩离心式冷水机组来说 ， 40 ％ 、 80 ％\n负载为其高效率区 （ 见图 10 巧 1 ） 。 所以根据系统负荷的变化 ， 合理控制冷水机组的开启台\n数 ， 使机组负载经常保持在高效区运行 ， 对于机组节能有显著效果 。\n京东集团华东数据中心冷源系统的设计供水和回水的温度分别为 10T 和 1 6 ℃ 。 在实际\n运行过程中 ， 根据室外环境的变化调整冷冻水供水温度设定值可以节省冷机功耗 。 有研究\n表明 ， 冷冻水供水温度提高 1 ℃ ， 冷机功耗可降低 4 ％ 左右 。 提高冷冻水供水温度还能延\n长自然冷却工况的运行时间 。 经过理论测算 ， 当供水温度为 14 ℃ 时 ， 自然冷却工况可运行\n3 巧一 4 个月 ； 当供水温度为 12 ℃ 时 ， 自然冷却工况可延长 1 个月左右 。 而实际情况表明 ，\n当供水温度提高到 ] 4 ℃ 甚至更高 ， 全年可使用自然冷却的时间长达半年 。 而且 14 ℃ 的供水\n温度依然能保持机房环境温度在 26 ℃ 左右 ， 符合 GB 50174 一 20 ] 7 的要求温度 。\n在自然冷却状态下 ， 关闭冷水机组使其进人待用状态 ， 只开启冷冻和冷却水泵 、 冷\n却塔 ， 保持供水水温在 ] 6 ℃ 以下 。 在完全免费制冷季切换到常规制冷季过渡时段 （ 即气\n温小幅升高基本稳定 ， 但未到常规制冷设计室外状态点 ） ， 可先开启一组冷源设备 ， 将","pdf_page":315},{"text":"302 ※ 京东数据中心构建实战\n冷水机组和冷却塔切换为常规制冷状态 ， 待该组冷源供冷稳定后关闭 ； 随气温缓慢升\n高 ， 按照以上操作 ， 逐步增加切换机组的数量 ， 直至将全部冷水机组切换为常规制冷状\n态 ， 自然冷却工况结束 。 从常规制冷季到完全免费制冷季 ， 可按完全相反的顺序进行操作\n切换 。\nCenTraVac Part Load Performance 1016\n％ Load vs. kW/ton—usin AHRI ReliefMethod\n（ 三级压缩离心机部棼负载性能曲线 ）\n0 ． 75\n0 ． 70\n丶 0 ． 65\n《 0 瞓 00 河 000 》\n0 ． 50\n0 0 00 》\n0 ． 45\n10\n30 40 50 70 80 1 闐\n%Load （ 负载率 ）\nVersion3 L08 ， REVL 10060\n图 ] 0 巧 ] 三级压缩离心式冷水机组能效曲线\n对于加装了变频器的电动设备 ， 比如水泵和冷却塔 ， 保证设备频率随冷量变化动态 i 周\n整很重要 。 前文中有提到 ， 变频设备的流量与频率比成正比 ， 功耗与频率比的三次方成正\n比 。 多台并机 、 降频运行可以极大地节省设备功耗 。 不过为避免水泵本体过热 ， 频率不宜\n低于 30Hza 相关数据如图 10 巧 2 和图 10 巧 3 所示 。\n测试对象\n冷冻泵\n冷却泵\n频率 /Hz\n30\n3 3\n35\n3 8\n40\n40\n45\n50\n额定功率 /kW 实际输人功率 /kW\n55\n75\n75\n75\n75\n1 5 ． 46\n18 ． 26\n23 ． 05\n26 ． 90\n38 」\n47 ． 03\n53 ． 33\n72 、 75\n功率百分数\n2 上 4 ％\n38 ． 2 ％\n4L9 ％\n48 ． 9 ％\n50 ． 8 ％\n62 ． 7 ％\n97 ． 0 ‰\n频率的百分比立方\n2 上 6 ％\n2 & 7 ％\n34 ． 3 ％\n43 ． 9 ％\n5L2 ％\n5 1 ． 2 ％\n63 ． 6 ％\n72 ． 9 ％\n丨 00 ． 0 ％\n图 10 巧 2\n京东集团华东数据中心变频水泵的测试验证数据","pdf_page":316},{"text":"第 10 章\n（ 3 ） 精密空调系统的优化控制\n京东集团华东数据中心\n303\n京东集团华东数据中心的精密空调全部采用 EC 风机 ， 对 EC 风机的优化控制可以帮助\n降低精密空调系统的能耗 。 如图 10 巧 4 所示 ， 横坐标表示 EC 风机实际运行风量与额定风量\n的比值 ， 纵坐标表示 EC 风机实际功耗与额定功耗的比值 。 可以看出 ， 随着 EC 风机风量的\n减少 ， 功耗不断下降 。 现场实测试数据显示 ， 50 ％ 以下风量时 ， 功耗下降并不明显 ， 而且\n运行风险增大 ， 所以 EC 风机的风量设置不宜低于 50 ％ 。 当主机房 IT 负载未达到满载时 ，\n增加精密空调运行数量 ， 降低单台空调风量有助于节能 。\n60 ． 0 ％\n50 ． 0 ％\n40 ． 0 ％\n30 ． 0 ％\n20 ． 0 ％\n用 ． 0 ％\n30\n． 一 · 一冷冻泵实测\n功率的百分比\n一 ． ． 冷冻泵频率的\n百分比立方\n38\n40\n] 00 ． 0 ％\n80 、 0 ‰\n60 ． 0 ％\n40 ． 0 ％\n20 ． 0 ％\n0 ． 0 ％\n40\n45\n一 · 一冷却泵实测\n功率的百分比\n． ． 懵一冷却泵频率的\n百分比立方\n50\n图 10 巧 3\n0 ． 6\n0\n京东集团华东数据中心变频水泵的功率曲线\nEC 风机实际运行的风量比与能耗化的关系\n0\n0 ． 6\nEC 风机运行风量与\n额定风量的比值\n图 10 巧 4 京东集团华东数据中心实测 EC 风机风量比与能耗比的关系曲线\n（ 4 ） 照明系统的优化控制\n京东集团华东数据中心所有主机房均采用分布式照明智能控制系统 。 人员进人机房间","pdf_page":317},{"text":"304 ※ ． 京东数据中心构建实战\n时灯具根据感应打开该部位灯具 ， 人员离开时灯具则按设定的延时时间自动关闭 。 无人员\n进人机房时灯具能满足运维监控的最低照度 ， 达到节能与自动控制的目的 。\n10 ． 3 ． 3 京东集团华东数据中心设施运维管理平台\n京东集团华东数据中心是按照世界一流数据中心的理念设计和建没的 ， 按照国际先进\n的运营管理模式投人运行 ， 并为之设计了一套先进 、 可靠的智能化基础设施运维管理平台\n进行系统性支撑 ： ：\n系统平台围绕着以下目标进行设计和建设 ：\n」 能高度稳定可靠地监控园区环境 、 各相关系统和设备的运行状态 ， 为运维管理提供\n必要信息 ；\n」 整合园区内 IT 系统与数据中心基础设施的管理 ， 架起两者间的沟通桥梁 ， 分析电\n力 、 冷却 、 空间 、 服务器 、 存储及网络带宽等相关资源的数据 ， 最大化数据中心的\n运营效率 ， 保障数据中心的可用性 。\n」 以各类数据库 （ 全文数据库 、 多媒体数据库和关系数据库 ） 为管理工具 ， 利用海量全\n文数据库技术 、 数据加密和压缩存储等技术 ， 实现监控实时化 、 资产数字化 、 流程系\n统化 、 业务流畅化等 ， 从而达到对 IDC 业务涉及的所有部门与资产统一管理的目标 。\n」 通过规范流程管理 ， 提高数据中心管理工作效率并提供安全舒适的工作环境 。\n」 节省数据中心运行管理费用 ， 达到短期投资长期受益的目的 。\n」 软 、 硬件均采用模块化结构设计 ， 适应发展需要 ， 做到具有可扩展性 、 可变性 ， 适\n应环境的变化和工作性质的多样化 ， 同时满足今后与京东总部的数据中心云平台对\n接的基本要求 。\n1 ． 系统概况\n京东集团华东数据中心园区包含 4 个数据中心模块 ， 每个模块配置一个独立的监控中\n心 ， 整个园区设置一个综合监控中心 ECC （ 位于园区中心 ） 。\n模块级的监控系统对基础设施的监控内容包括 ： 电气部分 （ UPS 、 ATS 、 精密配电柜 、\n智能电量仪表 、 防雷开关 、 蓄电池输人开关 ） ； 动力部分 （ 精密空调 、 冷水机组 、 水泵 ） ； 环\n境部分 （ 温湿度 、 漏水监测 、 可燃气体浓度监测等 ） 。 系统对被监控设备进行实时的监测和\n展示 。 其集成的子系统包括 ： 高压电力监控系统 （ 含柴油发电机 、 10kV 进线柜 、 馈线柜 、\n直流电源屏 、 变压器 、 配电开关监测等 ） 、 柴发供油控制系统 。\n园区级的系统平台主要由四大功能模块组成 ： 基础设施 、 客户服务 、 客户自助服务 、\n大屏幕展示 。 这些功能模块涵盖丨 DC 涉及的基础设施运维监控及业务流程管理方面 ， 例如 ：\n实时监视 、 业务流程管理 、 资源视图 、 值班 OA 等 ， 对所有业务流程进行分类模块化管理 ，\n流程完善 、 清晰 。 系统还针对四大功能模块基于 Android 与 iOS 移动终端开发了微信操控\n平台 ， 方便各部门人员与客户对 IDC 基础业务的实时操控 。","pdf_page":318},{"text":"第 10 章\n园区级的监控平台可实现以下功能 ：\n京东集团华东数据中心 ÷ 305\n」 可用性管理 ， 可视化展示各设备设施实时状态 ， 实时掌握可用性状况 ；\n」 业务流程规范化管理 ， 变更风险管控 ， 降低变更带给业务的影响 ；\n」 复杂事件分析处理 ， 准确定位故障 ； 大数据分析 ， 智能预警 ；\n」 设备部署合理 ， 平衡各维度容量综合利用率 ， 避免单项容量短板 ；\n」 可视化容量管理 ， 直观展示容量使用情况及趋势分析 ， 扩容决策及时准确 ；\n」 提供多维度运行分析报告 ， 为运营决策提供数据支持 ；\n」 重大故障可实时准确提供数据中心应急预案 。\n2 ， 模块级监控系统架构\n系统架构包含现场设备数据采集层 、 现场设备监控层和集中监控层 。\n」 现场设备数据采集层 ： 由各种 I/O 采集模块等组成 ， 连接所有传感器和被监控设备 ，\n实现监控平台与被监控对象的数据通信 。 所有硬件采用模块化架构 ， I / O 模块采集\n传感器数据后通过系统配置实现对所有传感器的数据匹配对应 ； 各种智能设备直接\n接人现场监控层 。\n」 现场设备监控层 ： 由多台嵌人式服务器或独立网络控制器组成 ， 负责收集与处理由\n现场设备采集层发送上来的数据 。 现场应根据系统总线数量 、 监控单元的处理能\n力 、 机房物理分区等条件设置嵌人式服务器或独立网络控制器 。\n」 模块集中监控层 （ 见图 10 巧 5 和图 ] 0 巧 6 ） ： 采集现场设备监控层上传的数据 ， 对本\n模块内的现场监控服务器进行集中管理 ， 实时监测本块组内基础设施的参数 、 状\n态 ， 并提供 IE 远程浏览服务 。 同时 ， 使本模块的监控数据具备上传至园区综合监\n控中心综合监控层的能力 。\n集中管理平台配置了 “ 双服务器 + 双数据库 \" ， 实现容错配置 。\n图 10 巧 5\n模块级监控系统界面 （ ）","pdf_page":319},{"text":"306\n※ 京东数据中心构建实战\n」 D 京东云华东数据中心 1 模块\n图 10 巧 6 模块级监控系统界面 （ 二\n3 、 园区级监控系统架构\n京东云 （ 华东 ） 数据中心综合智能监控管理平台 ， 可以实现对数据中心各设备和系统的\n统一监控与管理 ， 减轻维护人员工作负担 ， 同时提高整个系统的运行可靠性 、 稳定性和兼\n容性 、 可扩性 ， 实现机房的科学管理 。 ECC 控制中心大屏幕系统如图 10 巧 7 所示\n图 10 巧 7\nECC 控制中心大屏幕系统","pdf_page":320},{"text":"第 10 章\n（ 1 ） 园区系统平台架构\n京东集团华东数据中心\n着眼数据中心园区的整体规划 ， 系统采用 “ 分布式 ” 结构 ， 满足全天 24h 运行 ，\n307\n自动\n故障报警监测 。 系统能在分布式结构的基础上方便实现新设备 、 新子系统的接人 。 系统预\n留北向接口 ， 为京东总部的数据中心云平台提供数据 。 具体架构如图 ] 0 巧 8 所示 。\n说明\n监控 、 资产 、 变更 、 容量 、 能耗综合管理\n以各类数据库 （ 全文数据库 、 多媒体\n数据库和关系数据库 ） 为管理工具\n各级流程 ， 清晰明确\n各功能模块无缝镶嵌\n以环境展开业务流程\n系统主体采用 c ／ s + B / s 架构部署\n（ 管理端采用 C ／ S ， 使用端采用 B 卜形式 ）\n四大\n功能\n模块\nDB\n客户管理\n工单管理\n资源管理\nData Center\nInfraStnICture\nMunagement\n服务器 、 存储 、 网络 、\n高压 、 低乐 、 冷冻 、 环控 、\n消防报警 、 视频监控 、 门禁监控等\n图 10 巧 8 园区级监控平台架构图\n（ 2 ） 基础设施模块功能\n基础设施管理模块是集高乐供电系统 、 低压 UPS 保障系统 、 冷水控制系统 、 环控系\n统 、 消防报警系统 、 视频监控系统 、 门禁系统等实时监控 、 操作为一体的操作平台 。 基础\n设施模块的构成如图 10 巧 9 所示 。\n（ 3 ） 客户服务模块功能\n客服模块保证第一时间受理客户的需求 ， 转发至相关责任部门进行下一步处理 ， 并\n对工单进行记录跟进 ， 确保 I DC 机房流程的顺畅 。 客户服务管理模块的构成如图 10 · 60\n所示 、\n（ 4 ） 客户自助服务模块功能\n客户自服务模块支持客户对自有设备的查看 ， 以及对 IDC 机房日常需求的申请发起 。\n客户自服务模块功能如图 10 ． 61 所示 。","pdf_page":321},{"text":"308\n咿\n京东数据中心构建实战\n资产管理\n故障管理\n应急管理\n巡视管理\n维护管理\n监控数据\n查管理\n基础设施\n容量管理\n能效管理\n供应商管理\n运维值班管理\n预约管理\n数据管理\n图 ] 0 巧 9\n库存资产 （ 人库 、 标签制作 、 出库 、 盘点 ）\n在架资产 （ 上架 、 变更 、 下架 ）\n办公资产 （ 人库 、 领用 ． 盘点 ）\n设备故障受理 、 处理\n故障处理报告生成 （ 形成知识库 ）\n重大故障告警\n备用设备启用管理\n日常巡视计划及任务\n巡视报告及记录\n设备维保年度计划\n例行设备维护与测试\n设番运行日志生成\n基础设施各系统运行数据实时监控\n基于微信平台的数据查 i 旬与操控\n设备故障预警 、 告警\n容量建模\n容量匹配\n预占管理\n展示分析\n能效展示\n能效分析\n能效控制\n各系统供应商信息管理\n运维值班人员日志及 OA\n对非京东运维人员进出 ll 兀机房进行管理\n设备维护数据存储 > ] 年\n例行维护报表的输人输出\n知识库管理\n其他数据的管理\n基础设施模块构成图","pdf_page":322},{"text":"第 10 章\n日常运维管理\n客户需求受理\n客户服务管理\n客户投诉质向管理\n预约管理\n其他需求管理\n京东集团华东数据中心\n客户分类统计\n客户需求统计\n•r. 作日志\n上下架服务\n设备空间调整\n客户网络需求受理\n其他需求受理\n客户投诉处理\n客户上报故障\n客户自维护人员\n设备厂商维护人员\n机房参观人员\n没备配件存放管理\n绿色通道管理\n309\n图 ] 0 · 60 客户服务管理模块构成图\n客户自助服务\n网络服务申请\n设施服务申请\n客户服务申请\n运维服务申请\n客户路端口调整\n机房网络运维管理\n客户链路带宽调整\n机柜上电申请\n机柜 / UPS 电力改造\n故障上报处理\n其他服务申请\n客户故障上服\n客户绿色通道服务\n设备变更服务申请\n授权维护服务申清\n设备与备件保存服务\n在线查询资产管理\n客户机柜 、 设备在线查询\n微信平台管理\n客户礎询处理\n投诉质向处理\n客户投诉处理\n图 10 ． 61 客户自服务模块构成图","pdf_page":323},{"text":"310 ※ 京东数据中心构建实战\n（ 5 ） 大屏展示模块功能\n通过该模块可以动态的展示机房内重要设备的关键参数 ， 实时直观地显示各系统设备\n的运行数据 、 运行状态 、 机房内的情况 、 各子系统相关拓扑图 。 大屏幕展示模块构成如\n图 10 ． 62 所示 。\n大屏展示\n网络设备状态\n网络流量显示\n基础设施运行状态\n与历史数据\n其他\n设备负载状态\n设备各指标数据\n设备运行协议状态\n实时流量展示\n历史流量查看\n高压系统运行状态\n低压系统运行状态\n制冷系统运行状态\n环控湿度控制系统状态\n消防系统运行状态\n门禁系统运行状态\n视频监控运行状态\n紧急故障处理进程\n重大业务保障情况\n其他数据展示\n图 10 ． 62 大屏展示模块构成图\n京东集团华东数据中心是京东技术转型的一个全新尝试 。 从它目前运营的稳定情况来\n看无疑是成功的 。 这是一个可贵的开始 ， 意味着京东厚积薄发的技术实力得到了实践的验\n证 ， 也为今后京东在数据中心行业的探索和技术创新增强了信心 。","pdf_page":324},{"text":"回 ·\n回 、\n京东技术是京东集团对外进行技术分享 、 交流与台作的统一品牌 ， 包括 ：\n线上平台一一京东疲术官万网站 、 微信公众号 、 移动 APP;\n线下活动一一每月一期京东技术系列峰会 ， 走进京东企业 CÅO 高端交流会 ；\n技术培训一一京东数据中心职业培训学校 ；\n技术能一一京东 《 T 基础架构解决方案 。\n扫码关注京东技术官方微信号 （ jingdongjishu ） 全面获得京东技术的一榄子服务 。\n示乐图书\n一 」 D ℃ OM 一\n投鵂热线 ： （ 010 ） 8837 ％ 04\n客服热线 ： （ 010 ） 88379426 88361 6\n闺热线 ： （ 010 ） 683 294 88379649 68995259\n华章网站 ： www.hzbook℃om\n上购书 ， www℃hna—pub℃om\n数字阋读 ：\nWWW.hzmedia.COm/cn\n上架指导 ： 计百利 l/ 云计\nISBN 978 一 7 一 111 一 58957\n9 7871 1 1 5 8 9 5 7\n定价 ： 109 ． 00 元","pdf_page":325}]